New Line.l(r:p1ulv2606-udt1182lv) Units=km Length=0.0177571 bus1=udt1182lv.1.2 bus2=p1ulv2606.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv59970-udt1182lv) Units=km Length=0.0155156 bus1=udt1182lv.1.2 bus2=p1ulv59970.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv51736-udm4926) Units=km Length=0.0171956 bus1=udm4926.1.2 bus2=p1ulv51736.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv57475-udm4926) Units=km Length=0.0178982 bus1=udm4926.1.2 bus2=p1ulv57475.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm4926-udt1182lv) Units=km Length=0.0187027 bus1=udt1182lv.1.2 bus2=udm4926.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv56884-udm4927) Units=km Length=0.0165626 bus1=udm4927.1.2 bus2=p1ulv56884.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv59386-udm4927) Units=km Length=0.0183321 bus1=udm4927.1.2 bus2=p1ulv59386.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv43366-udm4925) Units=km Length=0.01622 bus1=udm4925.1.2 bus2=p1ulv43366.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv57751-udm4929) Units=km Length=0.0183954 bus1=udm4929.1.2 bus2=p1ulv57751.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm4925-udm4929) Units=km Length=0.0116784 bus1=udm4925.1.2 bus2=udm4929.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm4925-udm4927) Units=km Length=0.0116784 bus1=udm4927.1.2 bus2=udm4925.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm4927-udt1182lv) Units=km Length=0.0187117 bus1=udt1182lv.1.2 bus2=udm4927.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv2607-udt1183lv) Units=km Length=0.0727992 bus1=udt1183lv.1.2 bus2=p1ulv2607.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv2608-udt1184lv) Units=km Length=0.0157317 bus1=udt1184lv.1.2 bus2=p1ulv2608.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv55558-udt1184lv) Units=km Length=0.0177847 bus1=udt1184lv.1.2 bus2=p1ulv55558.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv39787-udm4934) Units=km Length=0.0149905 bus1=udm4934.1.2 bus2=p1ulv39787.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv43061-udm4935) Units=km Length=0.0163078 bus1=udm4935.1.2 bus2=p1ulv43061.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm4934-udm4935) Units=km Length=0.022917900000000005 bus1=udm4934.1.2 bus2=udm4935.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm4934-udt1184lv) Units=km Length=0.0183823 bus1=udt1184lv.1.2 bus2=udm4934.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv53188-udm4936) Units=km Length=0.0171454 bus1=udm4936.1.2 bus2=p1ulv53188.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv61094-udm4936) Units=km Length=0.015381 bus1=udm4936.1.2 bus2=p1ulv61094.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv56318-udm4938) Units=km Length=0.0143963 bus1=udm4938.1.2 bus2=p1ulv56318.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv58049-udm4938) Units=km Length=0.0187613 bus1=udm4938.1.2 bus2=p1ulv58049.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm4936-udm4938) Units=km Length=0.0142881 bus1=udm4936.1.2 bus2=udm4938.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm4936-udt1184lv) Units=km Length=0.0183821 bus1=udt1184lv.1.2 bus2=udm4936.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv2609-udt1185lv) Units=km Length=0.0638744 bus1=udt1185lv.1.2 bus2=p1ulv2609.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv56204-udt1185lv) Units=km Length=0.0885624 bus1=udt1185lv.1.2 bus2=p1ulv56204.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv54196-udm4942) Units=km Length=0.0150897 bus1=udm4942.1.2 bus2=p1ulv54196.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm4942-udt1185lv) Units=km Length=0.0117602 bus1=udt1185lv.1.2 bus2=udm4942.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv2726-udt1243lv) Units=km Length=0.0686637 bus1=udt1243lv.1.2 bus2=p1ulv2726.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv51105-udt1243lv) Units=km Length=0.0322126 bus1=udt1243lv.1.2 bus2=p1ulv51105.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv57920-udm5171) Units=km Length=0.07137900000000001 bus1=udm5171.1.2 bus2=p1ulv57920.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm5171-udt1243lv) Units=km Length=0.0388542 bus1=udt1243lv.1.2 bus2=udm5171.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv59449-udt1244lv) Units=km Length=0.0270541 bus1=udt1244lv.1.2 bus2=p1ulv59449.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv2727-udm5172) Units=km Length=0.0277397 bus1=udm5172.1.2 bus2=p1ulv2727.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm5172-udt1244lv) Units=km Length=0.0388639 bus1=udt1244lv.1.2 bus2=udm5172.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv52584-udm5173) Units=km Length=0.0281234 bus1=udm5173.1.2 bus2=p1ulv52584.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm5173-udt1244lv) Units=km Length=0.0194223 bus1=udt1244lv.1.2 bus2=udm5173.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv2728-udt1245lv) Units=km Length=0.023395 bus1=udt1245lv.1.2 bus2=p1ulv2728.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv2732-udm5176) Units=km Length=0.0193696 bus1=udm5176.1.2 bus2=p1ulv2732.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm5176-udt1245lv) Units=km Length=0.019432 bus1=udt1245lv.1.2 bus2=udm5176.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv54973-udm5177) Units=km Length=0.0277653 bus1=udm5177.1.2 bus2=p1ulv54973.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm5177-udt1245lv) Units=km Length=0.017954600000000005 bus1=udt1245lv.1.2 bus2=udm5177.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv2729-udm5178) Units=km Length=0.026983200000000002 bus1=udm5178.1.2 bus2=p1ulv2729.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv55966-udm5180) Units=km Length=0.0278047 bus1=udm5180.1.2 bus2=p1ulv55966.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm5178-udm5180) Units=km Length=0.039043 bus1=udm5178.1.2 bus2=udm5180.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm5178-udt1246lv) Units=km Length=0.0358928 bus1=udt1246lv.1.2 bus2=udm5178.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv58164-udm5181) Units=km Length=0.0220113 bus1=udm5181.1.2 bus2=p1ulv58164.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv2730-udm5179) Units=km Length=0.016172000000000002 bus1=udm5179.1.2 bus2=p1ulv2730.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv59044-udm5179) Units=km Length=0.0212394 bus1=udm5179.1.2 bus2=p1ulv59044.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm5179-udm5181) Units=km Length=0.009950720000000001 bus1=udm5181.1.2 bus2=udm5179.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm5181-udt1246lv) Units=km Length=0.0179415 bus1=udt1246lv.1.2 bus2=udm5181.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv2731-udm5183) Units=km Length=0.0382359 bus1=udm5183.1.2 bus2=p1ulv2731.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm5183-udt1247lv) Units=km Length=0.0168573 bus1=udt1247lv.1.2 bus2=udm5183.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv46542-udm5184) Units=km Length=0.0341205 bus1=udm5184.1.2 bus2=p1ulv46542.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm5184-udt1247lv) Units=km Length=0.0153509 bus1=udt1247lv.1.2 bus2=udm5184.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv2733-udm5185) Units=km Length=0.0302147 bus1=udm5185.1.2 bus2=p1ulv2733.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm5185-udt1248lv) Units=km Length=0.009454870000000002 bus1=udt1248lv.1.2 bus2=udm5185.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv2735-udm5186) Units=km Length=0.0177388 bus1=udm5186.1.2 bus2=p1ulv2735.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm5186-udt1248lv) Units=km Length=0.018910300000000005 bus1=udt1248lv.1.2 bus2=udm5186.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv2734-udt1249lv) Units=km Length=0.0207415 bus1=udt1249lv.1.2 bus2=p1ulv2734.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv53595-udm5188) Units=km Length=0.0243816 bus1=udm5188.1.2 bus2=p1ulv53595.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm5188-udt1249lv) Units=km Length=0.0398031 bus1=udt1249lv.1.2 bus2=udm5188.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv56832-udm5189) Units=km Length=0.0202531 bus1=udm5189.1.2 bus2=p1ulv56832.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm5189-udt1249lv) Units=km Length=0.0398131 bus1=udt1249lv.1.2 bus2=udm5189.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv2736-udm5190) Units=km Length=0.028453 bus1=udm5190.1.2 bus2=p1ulv2736.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm5190-udt1250lv) Units=km Length=0.009454870000000002 bus1=udt1250lv.1.2 bus2=udm5190.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv59616-udm5191) Units=km Length=0.0292222 bus1=udm5191.1.2 bus2=p1ulv59616.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm5191-udt1250lv) Units=km Length=0.018910300000000005 bus1=udt1250lv.1.2 bus2=udm5191.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv50024-udt1252lv) Units=km Length=0.0213411 bus1=udt1252lv.1.2 bus2=p1ulv50024.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv2738-udm5193) Units=km Length=0.0803017 bus1=udm5193.1.2 bus2=p1ulv2738.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm5193-udt1252lv) Units=km Length=0.0353436 bus1=udt1252lv.1.2 bus2=udm5193.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv39911-udm5194) Units=km Length=0.0241005 bus1=udm5194.1.2 bus2=p1ulv39911.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm5194-udt1252lv) Units=km Length=0.0353451 bus1=udt1252lv.1.2 bus2=udm5194.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv45008-udt1253lv) Units=km Length=0.0138349 bus1=udt1253lv.1.2 bus2=p1ulv45008.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv56140-udm5200) Units=km Length=0.0143563 bus1=udm5200.1.2 bus2=p1ulv56140.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv45331-udm5199) Units=km Length=0.013538500000000002 bus1=udm5199.1.2 bus2=p1ulv45331.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm5199-udm5200) Units=km Length=0.009449170000000002 bus1=udm5200.1.2 bus2=udm5199.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm5200-udt1253lv) Units=km Length=0.00962749 bus1=udt1253lv.1.2 bus2=udm5200.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv58333-udm5201) Units=km Length=0.0139426 bus1=udm5201.1.2 bus2=p1ulv58333.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv2739-udm5196) Units=km Length=0.0145532 bus1=udm5196.1.2 bus2=p1ulv2739.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv40031-udm5197) Units=km Length=0.0141251 bus1=udm5197.1.2 bus2=p1ulv40031.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm5196-udm5197) Units=km Length=0.00823156 bus1=udm5196.1.2 bus2=udm5197.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm5196-udm5201) Units=km Length=0.00963747 bus1=udm5201.1.2 bus2=udm5196.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm5201-udt1253lv) Units=km Length=0.00963747 bus1=udt1253lv.1.2 bus2=udm5201.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv54616-udt1254lv) Units=km Length=0.0529713 bus1=udt1254lv.1.2 bus2=p1ulv54616.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv2740-udm5202) Units=km Length=0.0297072 bus1=udm5202.1.2 bus2=p1ulv2740.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm5202-udt1254lv) Units=km Length=0.019318500000000002 bus1=udt1254lv.1.2 bus2=udm5202.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv55284-udm5204) Units=km Length=0.0306027 bus1=udm5204.1.2 bus2=p1ulv55284.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm5204-udt1254lv) Units=km Length=0.0193298 bus1=udt1254lv.1.2 bus2=udm5204.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv2743-udt1257lv) Units=km Length=0.0189743 bus1=udt1257lv.1.2 bus2=p1ulv2743.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv2745-udt1259lv) Units=km Length=0.0294144 bus1=udt1259lv.1.2 bus2=p1ulv2745.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv58916-udm5212) Units=km Length=0.0310001 bus1=udm5212.1.2 bus2=p1ulv58916.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm5212-udt1259lv) Units=km Length=0.0351601 bus1=udt1259lv.1.2 bus2=udm5212.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv59486-udm5213) Units=km Length=0.0291825 bus1=udm5213.1.2 bus2=p1ulv59486.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm5213-udt1259lv) Units=km Length=0.0175801 bus1=udt1259lv.1.2 bus2=udm5213.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv2758-udt1269lv) Units=km Length=0.0180613 bus1=udt1269lv.1.2 bus2=p1ulv2758.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv43033-udt1269lv) Units=km Length=0.0179 bus1=udt1269lv.1.2 bus2=p1ulv43033.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv51710-udm5235) Units=km Length=0.0180097 bus1=udm5235.1.2 bus2=p1ulv51710.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm5235-udt1269lv) Units=km Length=0.039467 bus1=udt1269lv.1.2 bus2=udm5235.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv10123-udt4724lv) Units=km Length=0.0599777 bus1=udt4724lv.1.2 bus2=p1ulv10123.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv55437-udm17882) Units=km Length=0.0295145 bus1=udm17882.1.2 bus2=p1ulv55437.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm17882-udt4724lv) Units=km Length=0.0188238 bus1=udt4724lv.1.2 bus2=udm17882.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv57926-udm17883) Units=km Length=0.0278578 bus1=udm17883.1.2 bus2=p1ulv57926.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm17883-udt4724lv) Units=km Length=0.0188367 bus1=udt4724lv.1.2 bus2=udm17883.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv10127-udt4726lv) Units=km Length=0.0395019 bus1=udt4726lv.1.2 bus2=p1ulv10127.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv50227-udt4726lv) Units=km Length=0.019980600000000005 bus1=udt4726lv.1.2 bus2=p1ulv50227.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv46927-udm17887) Units=km Length=0.0205244 bus1=udm17887.1.2 bus2=p1ulv46927.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm17887-udt4726lv) Units=km Length=0.015137900000000001 bus1=udt4726lv.1.2 bus2=udm17887.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv10128-udm17889) Units=km Length=0.0414163 bus1=udm17889.1.2 bus2=p1ulv10128.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv40412-udm17889) Units=km Length=0.0234842 bus1=udm17889.1.2 bus2=p1ulv40412.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm17889-udt4727lv) Units=km Length=0.0188273 bus1=udt4727lv.1.2 bus2=udm17889.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv56603-udm17891) Units=km Length=0.0230746 bus1=udm17891.1.2 bus2=p1ulv56603.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm17891-udt4727lv) Units=km Length=0.0188367 bus1=udt4727lv.1.2 bus2=udm17891.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11624-udt5343lv) Units=km Length=0.0105753 bus1=udt5343lv.1.2 bus2=p1ulv11624.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11630-udt5343lv) Units=km Length=0.00930078 bus1=udt5343lv.1.2 bus2=p1ulv11630.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11626-udm19945) Units=km Length=0.0127972 bus1=udm19945.1.2 bus2=p1ulv11626.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11632-udm19945) Units=km Length=0.00614525 bus1=udm19945.1.2 bus2=p1ulv11632.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm19945-udt5343lv) Units=km Length=0.0144949 bus1=udt5343lv.1.2 bus2=udm19945.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11629-udm19947) Units=km Length=0.0102537 bus1=udm19947.1.2 bus2=p1ulv11629.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11644-udm19947) Units=km Length=0.016625700000000004 bus1=udm19947.1.2 bus2=p1ulv11644.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11645-udm19947) Units=km Length=0.0148231 bus1=udm19947.1.2 bus2=p1ulv11645.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11628-udm19946) Units=km Length=0.00631585 bus1=udm19946.1.2 bus2=p1ulv11628.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm19946-udm19947) Units=km Length=0.0120453 bus1=udm19947.1.2 bus2=udm19946.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm19947-udt5343lv) Units=km Length=0.013649800000000002 bus1=udt5343lv.1.2 bus2=udm19947.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11634-udm19953) Units=km Length=0.00993548 bus1=udm19953.1.2 bus2=p1ulv11634.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11664-udm19953) Units=km Length=0.0107999 bus1=udm19953.1.2 bus2=p1ulv11664.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11635-udm19954) Units=km Length=0.0101175 bus1=udm19954.1.2 bus2=p1ulv11635.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11665-udm19954) Units=km Length=0.00770149 bus1=udm19954.1.2 bus2=p1ulv11665.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm19953-udm19954) Units=km Length=0.0119503 bus1=udm19953.1.2 bus2=udm19954.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm19953-udt5344lv) Units=km Length=0.0160296 bus1=udt5344lv.1.2 bus2=udm19953.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11657-udm19955) Units=km Length=0.009135170000000001 bus1=udm19955.1.2 bus2=p1ulv11657.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv11633-udm19952) Units=km Length=0.00496774 bus1=udm19952.1.2 bus2=p1ulv11633.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm19952-udm19955) Units=km Length=0.0405739 bus1=udm19955.1.2 bus2=udm19952.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv11695-udm19959) Units=km Length=0.011524800000000002 bus1=udm19959.1.2 bus2=p1ulv11695.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm19955-udm19959) Units=km Length=0.0313545 bus1=udm19955.1.2 bus2=udm19959.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm19955-udt5344lv) Units=km Length=0.026131 bus1=udt5344lv.1.2 bus2=udm19955.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11686-udm19958) Units=km Length=0.00884616 bus1=udm19958.1.2 bus2=p1ulv11686.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm19958-udt5344lv) Units=km Length=0.0101889 bus1=udt5344lv.1.2 bus2=udm19958.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11636-udt5345lv) Units=km Length=0.0061442 bus1=udt5345lv.1.2 bus2=p1ulv11636.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11637-udm19961) Units=km Length=0.0103314 bus1=udm19961.1.2 bus2=p1ulv11637.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm19961-udt5345lv) Units=km Length=0.0172075 bus1=udt5345lv.1.2 bus2=udm19961.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11666-udm19962) Units=km Length=0.0149045 bus1=udm19962.1.2 bus2=p1ulv11666.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm19962-udt5345lv) Units=km Length=0.0384309 bus1=udt5345lv.1.2 bus2=udm19962.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv11639-udt5346lv) Units=km Length=0.0114128 bus1=udt5346lv.1.2 bus2=p1ulv11639.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11638-udm19963) Units=km Length=0.012127200000000001 bus1=udm19963.1.2 bus2=p1ulv11638.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm19963-udt5346lv) Units=km Length=0.0117885 bus1=udt5346lv.1.2 bus2=udm19963.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11641-udm19965) Units=km Length=0.0138529 bus1=udm19965.1.2 bus2=p1ulv11641.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm19965-udt5346lv) Units=km Length=0.0136056 bus1=udt5346lv.1.2 bus2=udm19965.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11642-udt5347lv) Units=km Length=0.0205381 bus1=udt5347lv.1.2 bus2=p1ulv11642.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv11643-udm19967) Units=km Length=0.018993 bus1=udm19967.1.2 bus2=p1ulv11643.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm19967-udt5347lv) Units=km Length=0.00695731 bus1=udt5347lv.1.2 bus2=udm19967.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv55794-udm19968) Units=km Length=0.0298625 bus1=udm19968.1.2 bus2=p1ulv55794.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm19968-udt5347lv) Units=km Length=0.019145200000000005 bus1=udt5347lv.1.2 bus2=udm19968.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv11652-udt5348lv) Units=km Length=0.0146253 bus1=udt5348lv.1.2 bus2=p1ulv11652.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11655-udt5348lv) Units=km Length=0.015023200000000002 bus1=udt5348lv.1.2 bus2=p1ulv11655.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11671-udt5348lv) Units=km Length=0.0110221 bus1=udt5348lv.1.2 bus2=p1ulv11671.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11646-udm19969) Units=km Length=0.0211484 bus1=udm19969.1.2 bus2=p1ulv11646.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11668-udm19969) Units=km Length=0.0101503 bus1=udm19969.1.2 bus2=p1ulv11668.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11670-udm19969) Units=km Length=0.0103353 bus1=udm19969.1.2 bus2=p1ulv11670.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11647-udm19970) Units=km Length=0.0177261 bus1=udm19970.1.2 bus2=p1ulv11647.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11648-udm19970) Units=km Length=0.0127974 bus1=udm19970.1.2 bus2=p1ulv11648.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11651-udm19970) Units=km Length=0.00732593 bus1=udm19970.1.2 bus2=p1ulv11651.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm19969-udm19970) Units=km Length=0.0139149 bus1=udm19969.1.2 bus2=udm19970.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm19969-udt5348lv) Units=km Length=0.0143301 bus1=udt5348lv.1.2 bus2=udm19969.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11649-udm19972) Units=km Length=0.0119897 bus1=udm19972.1.2 bus2=p1ulv11649.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11653-udm19972) Units=km Length=0.011511500000000001 bus1=udm19972.1.2 bus2=p1ulv11653.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11654-udm19972) Units=km Length=0.0105129 bus1=udm19972.1.2 bus2=p1ulv11654.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11650-udm19973) Units=km Length=0.00848261 bus1=udm19973.1.2 bus2=p1ulv11650.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm19972-udm19973) Units=km Length=0.0126121 bus1=udm19972.1.2 bus2=udm19973.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm19972-udt5348lv) Units=km Length=0.0136411 bus1=udt5348lv.1.2 bus2=udm19972.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11656-udt5349lv) Units=km Length=0.016895 bus1=udt5349lv.1.2 bus2=p1ulv11656.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11658-udt5349lv) Units=km Length=0.0125614 bus1=udt5349lv.1.2 bus2=p1ulv11658.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11660-udt5349lv) Units=km Length=0.0216049 bus1=udt5349lv.1.2 bus2=p1ulv11660.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11661-udt5349lv) Units=km Length=0.013443800000000002 bus1=udt5349lv.1.2 bus2=p1ulv11661.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11662-udt5349lv) Units=km Length=0.00702129 bus1=udt5349lv.1.2 bus2=p1ulv11662.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11703-udm19987) Units=km Length=0.0109409 bus1=udm19987.1.2 bus2=p1ulv11703.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm19987-udt5349lv) Units=km Length=0.0129524 bus1=udt5349lv.1.2 bus2=udm19987.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11683-udt5350lv) Units=km Length=0.0108306 bus1=udt5350lv.1.2 bus2=p1ulv11683.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11681-udm19989) Units=km Length=0.0104376 bus1=udm19989.1.2 bus2=p1ulv11681.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11682-udm19989) Units=km Length=0.0111025 bus1=udm19989.1.2 bus2=p1ulv11682.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11688-udm19989) Units=km Length=0.0130605 bus1=udm19989.1.2 bus2=p1ulv11688.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm19989-udt5350lv) Units=km Length=0.0145902 bus1=udt5350lv.1.2 bus2=udm19989.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11685-udm19992) Units=km Length=0.00885664 bus1=udm19992.1.2 bus2=p1ulv11685.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11667-udm19988) Units=km Length=0.0117612 bus1=udm19988.1.2 bus2=p1ulv11667.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm19988-udm19992) Units=km Length=0.0311394 bus1=udm19992.1.2 bus2=udm19988.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm19992-udt5350lv) Units=km Length=0.0141583 bus1=udt5350lv.1.2 bus2=udm19992.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11673-udt5351lv) Units=km Length=0.0170986 bus1=udt5351lv.1.2 bus2=p1ulv11673.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv11672-udm19994) Units=km Length=0.016714700000000002 bus1=udm19994.1.2 bus2=p1ulv11672.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm19994-udt5351lv) Units=km Length=0.00777321 bus1=udt5351lv.1.2 bus2=udm19994.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv11674-udt5352lv) Units=km Length=0.0197328 bus1=udt5352lv.1.2 bus2=p1ulv11674.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11675-udt5352lv) Units=km Length=0.013715 bus1=udt5352lv.1.2 bus2=p1ulv11675.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11676-udt5352lv) Units=km Length=0.0114137 bus1=udt5352lv.1.2 bus2=p1ulv11676.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11678-udt5352lv) Units=km Length=0.0137102 bus1=udt5352lv.1.2 bus2=p1ulv11678.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11679-udm20000) Units=km Length=0.0148879 bus1=udm20000.1.2 bus2=p1ulv11679.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11680-udm20000) Units=km Length=0.0172459 bus1=udm20000.1.2 bus2=p1ulv11680.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11689-udm20000) Units=km Length=0.00867553 bus1=udm20000.1.2 bus2=p1ulv11689.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm20000-udt5352lv) Units=km Length=0.0151908 bus1=udt5352lv.1.2 bus2=udm20000.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11692-udm20005) Units=km Length=0.00775985 bus1=udm20005.1.2 bus2=p1ulv11692.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11687-udm20002) Units=km Length=0.0140395 bus1=udm20002.1.2 bus2=p1ulv11687.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11690-udm20002) Units=km Length=0.00805732 bus1=udm20002.1.2 bus2=p1ulv11690.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm20002-udm20005) Units=km Length=0.014794000000000002 bus1=udm20005.1.2 bus2=udm20002.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm20005-udt5352lv) Units=km Length=0.014541100000000001 bus1=udt5352lv.1.2 bus2=udm20005.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11696-udt5353lv) Units=km Length=0.013833100000000001 bus1=udt5353lv.1.2 bus2=p1ulv11696.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11698-udt5353lv) Units=km Length=0.0176587 bus1=udt5353lv.1.2 bus2=p1ulv11698.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11699-udt5353lv) Units=km Length=0.0239249 bus1=udt5353lv.1.2 bus2=p1ulv11699.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11700-udt5353lv) Units=km Length=0.010365400000000002 bus1=udt5353lv.1.2 bus2=p1ulv11700.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11701-udt5353lv) Units=km Length=0.00994713 bus1=udt5353lv.1.2 bus2=p1ulv11701.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11702-udt5353lv) Units=km Length=0.0164121 bus1=udt5353lv.1.2 bus2=p1ulv11702.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11706-udm20014) Units=km Length=0.0103785 bus1=udm20014.1.2 bus2=p1ulv11706.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11704-udm20013) Units=km Length=0.0102401 bus1=udm20013.1.2 bus2=p1ulv11704.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11694-udm20006) Units=km Length=0.0121705 bus1=udm20006.1.2 bus2=p1ulv11694.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm20006-udm20013) Units=km Length=0.006699150000000001 bus1=udm20013.1.2 bus2=udm20006.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm20013-udm20014) Units=km Length=0.0153717 bus1=udm20014.1.2 bus2=udm20013.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm20014-udt5353lv) Units=km Length=0.0153815 bus1=udt5353lv.1.2 bus2=udm20014.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv11806-udt5369lv) Units=km Length=0.021227200000000005 bus1=udt5369lv.1.2 bus2=p1ulv11806.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv11807-udt5369lv) Units=km Length=0.0322641 bus1=udt5369lv.1.2 bus2=p1ulv11807.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv11808-udt5369lv) Units=km Length=0.041486 bus1=udt5369lv.1.2 bus2=p1ulv11808.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv14622-udt6948lv) Units=km Length=0.017796400000000004 bus1=udt6948lv.1.2 bus2=p1ulv14622.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_2/0_Converse_2

New Line.l(r:p1ulv54133-udt15361lv) Units=km Length=0.0149022 bus1=udt15361lv.1.2 bus2=p1ulv54133.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv49717-udm46833) Units=km Length=0.0146831 bus1=udm46833.1.2 bus2=p1ulv49717.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv41339-udm46832) Units=km Length=0.0144519 bus1=udm46832.1.2 bus2=p1ulv41339.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv51976-udm46832) Units=km Length=0.0142256 bus1=udm46832.1.2 bus2=p1ulv51976.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm46832-udm46833) Units=km Length=0.00989182 bus1=udm46833.1.2 bus2=udm46832.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm46833-udt15361lv) Units=km Length=0.00990182 bus1=udt15361lv.1.2 bus2=udm46833.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_2/0_Converse_2

New Line.l(r:p1ulv58945-udm46836) Units=km Length=0.014763200000000002 bus1=udm46836.1.2 bus2=p1ulv58945.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv39610-udm46831) Units=km Length=0.0161782 bus1=udm46831.1.2 bus2=p1ulv39610.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm46831-udm46836) Units=km Length=0.00989182 bus1=udm46836.1.2 bus2=udm46831.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm46836-udt15361lv) Units=km Length=0.00990182 bus1=udt15361lv.1.2 bus2=udm46836.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv39615-udm46847) Units=km Length=0.00292838 bus1=udm46847.1.2 bus2=p1ulv39615.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:udm46847-udt15366lv) Units=km Length=0.0399362 bus1=udt15366lv.1.2 bus2=udm46847.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv54074-udm46848) Units=km Length=0.00441956 bus1=udm46848.1.2 bus2=p1ulv54074.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm46848-udt15366lv) Units=km Length=0.0292661 bus1=udt15366lv.1.2 bus2=udm46848.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv39648-udt15390lv) Units=km Length=0.059138300000000005 bus1=udt15390lv.1.2 bus2=p1ulv39648.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv49752-udm46950) Units=km Length=0.0215747 bus1=udm46950.1.2 bus2=p1ulv49752.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv56179-udm46950) Units=km Length=0.0232879 bus1=udm46950.1.2 bus2=p1ulv56179.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm46950-udt15390lv) Units=km Length=0.0168309 bus1=udt15390lv.1.2 bus2=udm46950.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv57047-udm46952) Units=km Length=0.0245117 bus1=udm46952.1.2 bus2=p1ulv57047.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm46952-udt15390lv) Units=km Length=0.0168269 bus1=udt15390lv.1.2 bus2=udm46952.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv39833-udm47531) Units=km Length=0.020108 bus1=udm47531.1.2 bus2=p1ulv39833.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:udm47531-udt15533lv) Units=km Length=0.0197124 bus1=udt15533lv.1.2 bus2=udm47531.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv41554-udm47532) Units=km Length=0.0225265 bus1=udm47532.1.2 bus2=p1ulv41554.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm47532-udt15533lv) Units=km Length=0.0098613 bus1=udt15533lv.1.2 bus2=udm47532.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv39854-udm47606) Units=km Length=0.0790536 bus1=udm47606.1.2 bus2=p1ulv39854.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm47606-udt15549lv) Units=km Length=0.00996072 bus1=udt15549lv.1.2 bus2=udm47606.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv56533-udm47607) Units=km Length=0.00963071 bus1=udm47607.1.2 bus2=p1ulv56533.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm47607-udt15549lv) Units=km Length=0.00995085 bus1=udt15549lv.1.2 bus2=udm47607.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv44992-udt15576lv) Units=km Length=0.049984400000000005 bus1=udt15576lv.1.2 bus2=p1ulv44992.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv39892-udm47704) Units=km Length=0.0322617 bus1=udm47704.1.2 bus2=p1ulv39892.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv50005-udm47708) Units=km Length=0.0332478 bus1=udm47708.1.2 bus2=p1ulv50005.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm47704-udm47708) Units=km Length=0.0194525 bus1=udm47704.1.2 bus2=udm47708.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm47704-udt15576lv) Units=km Length=0.0194525 bus1=udt15576lv.1.2 bus2=udm47704.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv48265-udm47707) Units=km Length=0.0301664 bus1=udm47707.1.2 bus2=p1ulv48265.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv41445-udm47705) Units=km Length=0.0503967 bus1=udm47705.1.2 bus2=p1ulv41445.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv51327-udm47705) Units=km Length=0.0306557 bus1=udm47705.1.2 bus2=p1ulv51327.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm47705-udm47707) Units=km Length=0.0194525 bus1=udm47707.1.2 bus2=udm47705.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm47707-udt15576lv) Units=km Length=0.0194662 bus1=udt15576lv.1.2 bus2=udm47707.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv39934-udt15604lv) Units=km Length=0.0228485 bus1=udt15604lv.1.2 bus2=p1ulv39934.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv48304-udt15604lv) Units=km Length=0.019724000000000002 bus1=udt15604lv.1.2 bus2=p1ulv48304.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv55580-udm47809) Units=km Length=0.0306666 bus1=udm47809.1.2 bus2=p1ulv55580.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm47809-udt15604lv) Units=km Length=0.017791 bus1=udt15604lv.1.2 bus2=udm47809.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv39956-udt15623lv) Units=km Length=0.0283218 bus1=udt15623lv.1.2 bus2=p1ulv39956.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv39974-udt15635lv) Units=km Length=0.0131295 bus1=udt15635lv.1.2 bus2=p1ulv39974.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv53656-udt15635lv) Units=km Length=0.013826500000000002 bus1=udt15635lv.1.2 bus2=p1ulv53656.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv58227-udt15635lv) Units=km Length=0.0141341 bus1=udt15635lv.1.2 bus2=p1ulv58227.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv46480-udm47936) Units=km Length=0.0137089 bus1=udm47936.1.2 bus2=p1ulv46480.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm47936-udt15635lv) Units=km Length=0.00784659 bus1=udt15635lv.1.2 bus2=udm47936.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv39995-udt15649lv) Units=km Length=0.019464 bus1=udt15649lv.1.2 bus2=p1ulv39995.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv49567-udm47988) Units=km Length=0.049075 bus1=udm47988.1.2 bus2=p1ulv49567.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv55193-udm47988) Units=km Length=0.0259306 bus1=udm47988.1.2 bus2=p1ulv55193.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv51085-udm47989) Units=km Length=0.018373 bus1=udm47989.1.2 bus2=p1ulv51085.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv57154-udm47989) Units=km Length=0.0218906 bus1=udm47989.1.2 bus2=p1ulv57154.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv60309-udm47993) Units=km Length=0.0194567 bus1=udm47993.1.2 bus2=p1ulv60309.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm47989-udm47993) Units=km Length=0.0191628 bus1=udm47989.1.2 bus2=udm47993.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm47988-udm47989) Units=km Length=0.0095765 bus1=udm47988.1.2 bus2=udm47989.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_2/0_Converse_2

New Line.l(r:udm47988-udt15649lv) Units=km Length=0.00958629 bus1=udt15649lv.1.2 bus2=udm47988.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv54702-udm47990) Units=km Length=0.0149459 bus1=udm47990.1.2 bus2=p1ulv54702.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm47990-udt15649lv) Units=km Length=0.0936132 bus1=udt15649lv.1.2 bus2=udm47990.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv40016-udm48023) Units=km Length=0.0173317 bus1=udm48023.1.2 bus2=p1ulv40016.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv46525-udm48023) Units=km Length=0.0186714 bus1=udm48023.1.2 bus2=p1ulv46525.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv42977-udm48024) Units=km Length=0.0211724 bus1=udm48024.1.2 bus2=p1ulv42977.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv58273-udm48024) Units=km Length=0.0254975 bus1=udm48024.1.2 bus2=p1ulv58273.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm48023-udm48024) Units=km Length=0.00840864 bus1=udm48023.1.2 bus2=udm48024.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm48023-udt15660lv) Units=km Length=0.00960763 bus1=udt15660lv.1.2 bus2=udm48023.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv59598-udm48028) Units=km Length=0.0247831 bus1=udm48028.1.2 bus2=p1ulv59598.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv54828-udm48026) Units=km Length=0.020093400000000004 bus1=udm48026.1.2 bus2=p1ulv54828.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm48026-udm48028) Units=km Length=0.0311203 bus1=udm48028.1.2 bus2=udm48026.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm48028-udt15660lv) Units=km Length=0.017133400000000003 bus1=udt15660lv.1.2 bus2=udm48028.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv45053-udt15704lv) Units=km Length=0.0484741 bus1=udt15704lv.1.2 bus2=p1ulv45053.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv41815-udm48222) Units=km Length=0.0168401 bus1=udm48222.1.2 bus2=p1ulv41815.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv58905-udm48226) Units=km Length=0.0168177 bus1=udm48226.1.2 bus2=p1ulv58905.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm48222-udm48226) Units=km Length=0.028096 bus1=udm48222.1.2 bus2=udm48226.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv59473-udm48227) Units=km Length=0.0152333 bus1=udm48227.1.2 bus2=p1ulv59473.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm48222-udm48227) Units=km Length=0.0721812 bus1=udm48222.1.2 bus2=udm48227.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm48222-udt15704lv) Units=km Length=0.0191628 bus1=udt15704lv.1.2 bus2=udm48222.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_2/0_Converse_2

New Line.l(r:p1ulv54392-udm48225) Units=km Length=0.0185502 bus1=udm48225.1.2 bus2=p1ulv54392.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv40080-udm48221) Units=km Length=0.0237968 bus1=udm48221.1.2 bus2=p1ulv40080.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv43585-udm48221) Units=km Length=0.018225 bus1=udm48221.1.2 bus2=p1ulv43585.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm48221-udm48225) Units=km Length=0.0095765 bus1=udm48225.1.2 bus2=udm48221.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm48225-udt15704lv) Units=km Length=0.00958629 bus1=udt15704lv.1.2 bus2=udm48225.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_2/0_Converse_2

New Line.l(r:p1ulv40109-udm48302) Units=km Length=0.0141913 bus1=udm48302.1.2 bus2=p1ulv40109.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm48302-udt15722lv) Units=km Length=0.0161355 bus1=udt15722lv.1.2 bus2=udm48302.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv46923-udm48303) Units=km Length=0.0137942 bus1=udm48303.1.2 bus2=p1ulv46923.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv55833-udm48303) Units=km Length=0.0143636 bus1=udm48303.1.2 bus2=p1ulv55833.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm48303-udt15722lv) Units=km Length=0.0161329 bus1=udt15722lv.1.2 bus2=udm48303.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv40113-udt15726lv) Units=km Length=0.0465181 bus1=udt15726lv.1.2 bus2=p1ulv40113.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv40146-udt15749lv) Units=km Length=0.023384900000000004 bus1=udt15749lv.1.2 bus2=p1ulv40146.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv43726-udt15749lv) Units=km Length=0.0239071 bus1=udt15749lv.1.2 bus2=p1ulv43726.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv54820-udt15749lv) Units=km Length=0.0248689 bus1=udt15749lv.1.2 bus2=p1ulv54820.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv55770-udt15749lv) Units=km Length=0.0257464 bus1=udt15749lv.1.2 bus2=p1ulv55770.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv53691-udm48384) Units=km Length=0.0169064 bus1=udm48384.1.2 bus2=p1ulv53691.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm48384-udt15749lv) Units=km Length=0.025154 bus1=udt15749lv.1.2 bus2=udm48384.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv40214-udm48584) Units=km Length=0.0142539 bus1=udm48584.1.2 bus2=p1ulv40214.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm48584-udt15802lv) Units=km Length=0.0196771 bus1=udt15802lv.1.2 bus2=udm48584.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv47030-udm48585) Units=km Length=0.0126601 bus1=udm48585.1.2 bus2=p1ulv47030.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm48585-udt15802lv) Units=km Length=0.00983371 bus1=udt15802lv.1.2 bus2=udm48585.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv40272-udt15841lv) Units=km Length=0.0240333 bus1=udt15841lv.1.2 bus2=p1ulv40272.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv43541-udt15841lv) Units=km Length=0.022218 bus1=udt15841lv.1.2 bus2=p1ulv43541.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv40341-udt15888lv) Units=km Length=0.024486 bus1=udt15888lv.1.2 bus2=p1ulv40341.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv44819-udm48960) Units=km Length=0.0410911 bus1=udm48960.1.2 bus2=p1ulv44819.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm48960-udt15888lv) Units=km Length=0.0359287 bus1=udt15888lv.1.2 bus2=udm48960.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv53294-udm48961) Units=km Length=0.0190321 bus1=udm48961.1.2 bus2=p1ulv53294.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm48961-udt15888lv) Units=km Length=0.0414842 bus1=udt15888lv.1.2 bus2=udm48961.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv48021-udt15901lv) Units=km Length=0.0123254 bus1=udt15901lv.1.2 bus2=p1ulv48021.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv60476-udt15901lv) Units=km Length=0.0193341 bus1=udt15901lv.1.2 bus2=p1ulv60476.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv50046-udm49020) Units=km Length=0.0216544 bus1=udm49020.1.2 bus2=p1ulv50046.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv55986-udm49022) Units=km Length=0.0152759 bus1=udm49022.1.2 bus2=p1ulv55986.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm49020-udm49022) Units=km Length=0.0177809 bus1=udm49020.1.2 bus2=udm49022.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm49020-udt15901lv) Units=km Length=0.0451901 bus1=udt15901lv.1.2 bus2=udm49020.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv54110-udm49021) Units=km Length=0.0176236 bus1=udm49021.1.2 bus2=p1ulv54110.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv40363-udm49017) Units=km Length=0.03585990000000001 bus1=udm49017.1.2 bus2=p1ulv40363.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv45168-udm49017) Units=km Length=0.0187713 bus1=udm49017.1.2 bus2=p1ulv45168.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm49017-udm49021) Units=km Length=0.0185097 bus1=udm49021.1.2 bus2=udm49017.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm49021-udt15901lv) Units=km Length=0.018507700000000002 bus1=udt15901lv.1.2 bus2=udm49021.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv40388-udm49089) Units=km Length=0.0206751 bus1=udm49089.1.2 bus2=p1ulv40388.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm49089-udt15917lv) Units=km Length=0.0192666 bus1=udt15917lv.1.2 bus2=udm49089.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv59087-udm49090) Units=km Length=0.0182895 bus1=udm49090.1.2 bus2=p1ulv59087.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm49090-udt15917lv) Units=km Length=0.00963499 bus1=udt15917lv.1.2 bus2=udm49090.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv40407-udt15930lv) Units=km Length=0.0227016 bus1=udt15930lv.1.2 bus2=p1ulv40407.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv43686-udt15930lv) Units=km Length=0.0245896 bus1=udt15930lv.1.2 bus2=p1ulv43686.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv45205-udt15930lv) Units=km Length=0.0219931 bus1=udt15930lv.1.2 bus2=p1ulv45205.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv48479-udt15930lv) Units=km Length=0.0240903 bus1=udt15930lv.1.2 bus2=p1ulv48479.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv54324-udt15930lv) Units=km Length=0.0248802 bus1=udt15930lv.1.2 bus2=p1ulv54324.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv53755-udm49141) Units=km Length=0.015220700000000002 bus1=udm49141.1.2 bus2=p1ulv53755.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm49141-udt15930lv) Units=km Length=0.0181327 bus1=udt15930lv.1.2 bus2=udm49141.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv40449-udt15957lv) Units=km Length=0.026844100000000003 bus1=udt15957lv.1.2 bus2=p1ulv40449.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv53404-udt15957lv) Units=km Length=0.0277913 bus1=udt15957lv.1.2 bus2=p1ulv53404.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv55131-udt15957lv) Units=km Length=0.0267264 bus1=udt15957lv.1.2 bus2=p1ulv55131.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv55201-udt15957lv) Units=km Length=0.0263517 bus1=udt15957lv.1.2 bus2=p1ulv55201.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv57964-udm49252) Units=km Length=0.0269556 bus1=udm49252.1.2 bus2=p1ulv57964.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm49252-udt15957lv) Units=km Length=0.00839987 bus1=udt15957lv.1.2 bus2=udm49252.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv40469-udm49306) Units=km Length=0.03096 bus1=udm49306.1.2 bus2=p1ulv40469.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm49306-udt15971lv) Units=km Length=0.0280927 bus1=udt15971lv.1.2 bus2=udm49306.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv57985-udm49307) Units=km Length=0.0339315 bus1=udm49307.1.2 bus2=p1ulv57985.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:udm49307-udt15971lv) Units=km Length=0.0327581 bus1=udt15971lv.1.2 bus2=udm49307.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv44685-udm49912) Units=km Length=0.044189 bus1=udm49912.1.2 bus2=p1ulv44685.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv41443-udm49911) Units=km Length=0.03623500000000001 bus1=udm49911.1.2 bus2=p1ulv41443.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:udm49911-udm49912) Units=km Length=0.0081713 bus1=udm49912.1.2 bus2=udm49911.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:udm49912-udt16249lv) Units=km Length=0.00617256 bus1=udt16249lv.1.2 bus2=udm49912.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv51833-udm49913) Units=km Length=0.020644 bus1=udm49913.1.2 bus2=p1ulv51833.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv58029-udm49914) Units=km Length=0.021885500000000002 bus1=udm49914.1.2 bus2=p1ulv58029.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm49913-udm49914) Units=km Length=0.0095765 bus1=udm49913.1.2 bus2=udm49914.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm49913-udt16249lv) Units=km Length=0.0349216 bus1=udt16249lv.1.2 bus2=udm49913.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv41461-udm49954) Units=km Length=0.0262134 bus1=udm49954.1.2 bus2=p1ulv41461.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm49954-udt16261lv) Units=km Length=0.0382773 bus1=udt16261lv.1.2 bus2=udm49954.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv51045-udm49955) Units=km Length=0.0725699 bus1=udm49955.1.2 bus2=p1ulv51045.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv60091-udm49955) Units=km Length=0.0295695 bus1=udm49955.1.2 bus2=p1ulv60091.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv55028-udm49956) Units=km Length=0.0572265 bus1=udm49956.1.2 bus2=p1ulv55028.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm49955-udm49956) Units=km Length=0.0257499 bus1=udm49955.1.2 bus2=udm49956.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm49955-udt16261lv) Units=km Length=0.00956922 bus1=udt16261lv.1.2 bus2=udm49955.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv41503-udt16287lv) Units=km Length=0.055014200000000006 bus1=udt16287lv.1.2 bus2=p1ulv41503.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_2/0_Converse_2

New Line.l(r:p1ulv48043-udt16299lv) Units=km Length=0.0132916 bus1=udt16299lv.1.2 bus2=p1ulv48043.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv41524-udm50103) Units=km Length=0.0137366 bus1=udm50103.1.2 bus2=p1ulv41524.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv49767-udm50105) Units=km Length=0.0314349 bus1=udm50105.1.2 bus2=p1ulv49767.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm50103-udm50105) Units=km Length=0.0144233 bus1=udm50103.1.2 bus2=udm50105.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm50103-udt16299lv) Units=km Length=0.0124949 bus1=udt16299lv.1.2 bus2=udm50103.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv55085-udm50106) Units=km Length=0.013583000000000001 bus1=udm50106.1.2 bus2=p1ulv55085.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv55431-udm50107) Units=km Length=0.0130453 bus1=udm50107.1.2 bus2=p1ulv55431.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv60802-udm50107) Units=km Length=0.013992700000000002 bus1=udm50107.1.2 bus2=p1ulv60802.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm50106-udm50107) Units=km Length=0.013483600000000002 bus1=udm50106.1.2 bus2=udm50107.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm50106-udt16299lv) Units=km Length=0.0124849 bus1=udt16299lv.1.2 bus2=udm50106.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv41556-udt16315lv) Units=km Length=0.001 bus1=udt16315lv.1.2 bus2=p1ulv41556.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4_Periwinkle_2

New Line.l(r:p1ulv41579-udt16330lv) Units=km Length=0.054690300000000004 bus1=udt16330lv.1.2 bus2=p1ulv41579.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv43623-udt16330lv) Units=km Length=0.03239310000000001 bus1=udt16330lv.1.2 bus2=p1ulv43623.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv52176-udt16330lv) Units=km Length=0.018549400000000004 bus1=udt16330lv.1.2 bus2=p1ulv52176.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv41623-udt16356lv) Units=km Length=0.0553139 bus1=udt16356lv.1.2 bus2=p1ulv41623.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv41639-udt16368lv) Units=km Length=0.0175214 bus1=udt16368lv.1.2 bus2=p1ulv41639.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv44883-udm50367) Units=km Length=0.015826 bus1=udm50367.1.2 bus2=p1ulv44883.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm50367-udt16368lv) Units=km Length=0.019708800000000002 bus1=udt16368lv.1.2 bus2=udm50367.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv51537-udm50368) Units=km Length=0.0249447 bus1=udm50368.1.2 bus2=p1ulv51537.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm50368-udt16368lv) Units=km Length=0.0197181 bus1=udt16368lv.1.2 bus2=udm50368.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv41685-udt16396lv) Units=km Length=0.0203109 bus1=udt16396lv.1.2 bus2=p1ulv41685.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv44929-udm50461) Units=km Length=0.0191483 bus1=udm50461.1.2 bus2=p1ulv44929.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv60247-udm50461) Units=km Length=0.0207756 bus1=udm50461.1.2 bus2=p1ulv60247.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm50461-udt16396lv) Units=km Length=0.01844 bus1=udt16396lv.1.2 bus2=udm50461.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv41769-udm50657) Units=km Length=0.0154991 bus1=udm50657.1.2 bus2=p1ulv41769.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv52354-udm50660) Units=km Length=0.0147161 bus1=udm50660.1.2 bus2=p1ulv52354.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm50657-udm50660) Units=km Length=0.0725034 bus1=udm50657.1.2 bus2=udm50660.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm50657-udt16444lv) Units=km Length=0.00990182 bus1=udt16444lv.1.2 bus2=udm50657.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv50143-udm50658) Units=km Length=0.0146801 bus1=udm50658.1.2 bus2=p1ulv50143.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv52648-udm50658) Units=km Length=0.0129352 bus1=udm50658.1.2 bus2=p1ulv52648.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv51672-udm50659) Units=km Length=0.014381500000000002 bus1=udm50659.1.2 bus2=p1ulv51672.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm50658-udm50659) Units=km Length=0.0198036 bus1=udm50658.1.2 bus2=udm50659.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv58635-udm50662) Units=km Length=0.0137144 bus1=udm50662.1.2 bus2=p1ulv58635.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm50658-udm50662) Units=km Length=0.00990182 bus1=udm50658.1.2 bus2=udm50662.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm50658-udt16444lv) Units=km Length=0.00989182 bus1=udt16444lv.1.2 bus2=udm50658.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv41807-udt16469lv) Units=km Length=0.0253595 bus1=udt16469lv.1.2 bus2=p1ulv41807.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv49863-udt16469lv) Units=km Length=0.021242300000000002 bus1=udt16469lv.1.2 bus2=p1ulv49863.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv56858-udt16469lv) Units=km Length=0.0200455 bus1=udt16469lv.1.2 bus2=p1ulv56858.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv41836-udt16487lv) Units=km Length=0.0156037 bus1=udt16487lv.1.2 bus2=p1ulv41836.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv52811-udt16487lv) Units=km Length=0.01834 bus1=udt16487lv.1.2 bus2=p1ulv52811.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv54909-udm50812) Units=km Length=0.0182685 bus1=udm50812.1.2 bus2=p1ulv54909.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv45074-udm50810) Units=km Length=0.0159311 bus1=udm50810.1.2 bus2=p1ulv45074.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv57173-udm50810) Units=km Length=0.01812 bus1=udm50810.1.2 bus2=p1ulv57173.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm50810-udm50812) Units=km Length=0.0189138 bus1=udm50812.1.2 bus2=udm50810.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm50812-udt16487lv) Units=km Length=0.0151769 bus1=udt16487lv.1.2 bus2=udm50812.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv58974-udm50814) Units=km Length=0.0121312 bus1=udm50814.1.2 bus2=p1ulv58974.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm50814-udt16487lv) Units=km Length=0.0669636 bus1=udt16487lv.1.2 bus2=udm50814.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv41879-udt16512lv) Units=km Length=0.0146315 bus1=udt16512lv.1.2 bus2=p1ulv41879.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv51474-udt16525lv) Units=km Length=0.0135654 bus1=udt16525lv.1.2 bus2=p1ulv51474.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv41904-udm50962) Units=km Length=0.01323 bus1=udm50962.1.2 bus2=p1ulv41904.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv46862-udm50962) Units=km Length=0.013160100000000001 bus1=udm50962.1.2 bus2=p1ulv46862.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm50962-udt16525lv) Units=km Length=0.019165100000000004 bus1=udt16525lv.1.2 bus2=udm50962.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv49955-udm50965) Units=km Length=0.0131491 bus1=udm50965.1.2 bus2=p1ulv49955.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv43125-udm50963) Units=km Length=0.0134172 bus1=udm50963.1.2 bus2=p1ulv43125.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv58491-udm50967) Units=km Length=0.0141505 bus1=udm50967.1.2 bus2=p1ulv58491.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm50963-udm50967) Units=km Length=0.0589897 bus1=udm50963.1.2 bus2=udm50967.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm50963-udm50965) Units=km Length=0.00983147 bus1=udm50965.1.2 bus2=udm50963.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm50965-udt16525lv) Units=km Length=0.0095723 bus1=udt16525lv.1.2 bus2=udm50965.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv53490-udt16555lv) Units=km Length=0.0172261 bus1=udt16555lv.1.2 bus2=p1ulv53490.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv56883-udt16555lv) Units=km Length=0.0165171 bus1=udt16555lv.1.2 bus2=p1ulv56883.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv41958-udm51070) Units=km Length=0.0164062 bus1=udm51070.1.2 bus2=p1ulv41958.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv51852-udm51070) Units=km Length=0.0163826 bus1=udm51070.1.2 bus2=p1ulv51852.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm51070-udt16555lv) Units=km Length=0.0189544 bus1=udt16555lv.1.2 bus2=udm51070.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv51853-udm51072) Units=km Length=0.014791 bus1=udm51072.1.2 bus2=p1ulv51853.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv52519-udm51072) Units=km Length=0.017442 bus1=udm51072.1.2 bus2=p1ulv52519.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm51072-udt16555lv) Units=km Length=0.0189447 bus1=udt16555lv.1.2 bus2=udm51072.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv51615-udt16585lv) Units=km Length=0.012501800000000002 bus1=udt16585lv.1.2 bus2=p1ulv51615.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv42019-udm51191) Units=km Length=0.0131477 bus1=udm51191.1.2 bus2=p1ulv42019.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv60150-udm51191) Units=km Length=0.014721600000000001 bus1=udm51191.1.2 bus2=p1ulv60150.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm51191-udt16585lv) Units=km Length=0.00982184 bus1=udt16585lv.1.2 bus2=udm51191.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv46801-udm51192) Units=km Length=0.0122982 bus1=udm51192.1.2 bus2=p1ulv46801.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv59840-udm51194) Units=km Length=0.01424 bus1=udm51194.1.2 bus2=p1ulv59840.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm51192-udm51194) Units=km Length=0.00813706 bus1=udm51192.1.2 bus2=udm51194.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm51192-udt16585lv) Units=km Length=0.00982048 bus1=udt16585lv.1.2 bus2=udm51192.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_2/0_Converse_2

New Line.l(r:p1ulv54069-udt16620lv) Units=km Length=0.0141583 bus1=udt16620lv.1.2 bus2=p1ulv54069.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv42078-udm51310) Units=km Length=0.0142405 bus1=udm51310.1.2 bus2=p1ulv42078.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv48607-udm51310) Units=km Length=0.0157965 bus1=udm51310.1.2 bus2=p1ulv48607.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv60910-udm51314) Units=km Length=0.0129277 bus1=udm51314.1.2 bus2=p1ulv60910.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm51310-udm51314) Units=km Length=0.00989182 bus1=udm51310.1.2 bus2=udm51314.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm51310-udt16620lv) Units=km Length=0.009901640000000001 bus1=udt16620lv.1.2 bus2=udm51310.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv59207-udm51313) Units=km Length=0.0154302 bus1=udm51313.1.2 bus2=p1ulv59207.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv61224-udm51313) Units=km Length=0.0146049 bus1=udm51313.1.2 bus2=p1ulv61224.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm51313-udt16620lv) Units=km Length=0.00990182 bus1=udt16620lv.1.2 bus2=udm51313.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv42144-udt16655lv) Units=km Length=0.0144572 bus1=udt16655lv.1.2 bus2=p1ulv42144.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv48675-udt16655lv) Units=km Length=0.0215215 bus1=udt16655lv.1.2 bus2=p1ulv48675.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv43106-udt16910lv) Units=km Length=0.0160749 bus1=udt16910lv.1.2 bus2=p1ulv43106.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv43173-udt16946lv) Units=km Length=0.013888500000000002 bus1=udt16946lv.1.2 bus2=p1ulv43173.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv54723-udm52033) Units=km Length=0.108485 bus1=udm52033.1.2 bus2=p1ulv54723.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm52033-udt16946lv) Units=km Length=0.00953365 bus1=udt16946lv.1.2 bus2=udm52033.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv50345-udt16950lv) Units=km Length=0.030048300000000003 bus1=udt16950lv.1.2 bus2=p1ulv50345.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv43180-udm52049) Units=km Length=0.0227658 bus1=udm52049.1.2 bus2=p1ulv43180.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm52049-udt16950lv) Units=km Length=0.0386383 bus1=udt16950lv.1.2 bus2=udm52049.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv58048-udm52051) Units=km Length=0.0445042 bus1=udm52051.1.2 bus2=p1ulv58048.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm52051-udt16950lv) Units=km Length=0.0388819 bus1=udt16950lv.1.2 bus2=udm52051.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv43222-udt16963lv) Units=km Length=0.09579370000000001 bus1=udt16963lv.1.2 bus2=p1ulv43222.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv50083-udm52142) Units=km Length=0.0124219 bus1=udm52142.1.2 bus2=p1ulv50083.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv43244-udm52139) Units=km Length=0.0130202 bus1=udm52139.1.2 bus2=p1ulv43244.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv55732-udm52139) Units=km Length=0.014262 bus1=udm52139.1.2 bus2=p1ulv55732.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv58518-udm52146) Units=km Length=0.014010200000000002 bus1=udm52146.1.2 bus2=p1ulv58518.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm52139-udm52146) Units=km Length=0.00672575 bus1=udm52139.1.2 bus2=udm52146.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm52139-udm52142) Units=km Length=0.0143925 bus1=udm52142.1.2 bus2=udm52139.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:udm52142-udt16974lv) Units=km Length=0.00766744 bus1=udt16974lv.1.2 bus2=udm52142.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv54784-udm52144) Units=km Length=0.0144746 bus1=udm52144.1.2 bus2=p1ulv54784.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv43561-udm52140) Units=km Length=0.0123203 bus1=udm52140.1.2 bus2=p1ulv43561.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv52690-udm52143) Units=km Length=0.0139656 bus1=udm52143.1.2 bus2=p1ulv52690.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv48543-udm52141) Units=km Length=0.0130658 bus1=udm52141.1.2 bus2=p1ulv48543.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm52141-udm52143) Units=km Length=0.00910939 bus1=udm52143.1.2 bus2=udm52141.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm52140-udm52143) Units=km Length=0.0091008 bus1=udm52140.1.2 bus2=udm52143.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_2/0_Converse_2

New Line.l(r:udm52140-udm52144) Units=km Length=0.00766744 bus1=udm52144.1.2 bus2=udm52140.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:udm52144-udt16974lv) Units=km Length=0.00766959 bus1=udt16974lv.1.2 bus2=udm52144.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv43285-udm52210) Units=km Length=0.0101529 bus1=udm52210.1.2 bus2=p1ulv43285.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv50126-udm52212) Units=km Length=0.0164794 bus1=udm52212.1.2 bus2=p1ulv50126.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm52210-udm52212) Units=km Length=0.00751815 bus1=udm52210.1.2 bus2=udm52212.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm52210-udt16993lv) Units=km Length=0.016094 bus1=udt16993lv.1.2 bus2=udm52210.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv49808-udm52211) Units=km Length=0.0216167 bus1=udm52211.1.2 bus2=p1ulv49808.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm52211-udt16993lv) Units=km Length=0.0594175 bus1=udt16993lv.1.2 bus2=udm52211.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv48654-udt17021lv) Units=km Length=0.0383372 bus1=udt17021lv.1.2 bus2=p1ulv48654.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv43346-udm52290) Units=km Length=0.03727130000000001 bus1=udm52290.1.2 bus2=p1ulv43346.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm52290-udt17021lv) Units=km Length=0.0186606 bus1=udt17021lv.1.2 bus2=udm52290.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv56746-udm52292) Units=km Length=0.03912 bus1=udm52292.1.2 bus2=p1ulv56746.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm52292-udt17021lv) Units=km Length=0.0373112 bus1=udt17021lv.1.2 bus2=udm52292.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv43495-udt17099lv) Units=km Length=0.0166737 bus1=udt17099lv.1.2 bus2=p1ulv43495.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv51345-udm52559) Units=km Length=0.0151987 bus1=udm52559.1.2 bus2=p1ulv51345.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm52559-udt17099lv) Units=km Length=0.00846311 bus1=udt17099lv.1.2 bus2=udm52559.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv43539-udm52608) Units=km Length=0.015084 bus1=udm52608.1.2 bus2=p1ulv43539.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm52608-udt17116lv) Units=km Length=0.0387158 bus1=udt17116lv.1.2 bus2=udm52608.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv50067-udm52609) Units=km Length=0.0159814 bus1=udm52609.1.2 bus2=p1ulv50067.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_2/0_Converse_2

New Line.l(r:p1ulv58087-udm52609) Units=km Length=0.015528600000000002 bus1=udm52609.1.2 bus2=p1ulv58087.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm52609-udt17116lv) Units=km Length=0.0193528 bus1=udt17116lv.1.2 bus2=udm52609.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv43601-udt17146lv) Units=km Length=0.05490230000000001 bus1=udt17146lv.1.2 bus2=p1ulv43601.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv43692-udt17184lv) Units=km Length=0.022639 bus1=udt17184lv.1.2 bus2=p1ulv43692.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv43734-udm52867) Units=km Length=0.0330453 bus1=udm52867.1.2 bus2=p1ulv43734.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv48196-udm52868) Units=km Length=0.022717100000000004 bus1=udm52868.1.2 bus2=p1ulv48196.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm52867-udm52868) Units=km Length=0.0543901 bus1=udm52867.1.2 bus2=udm52868.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm52867-udt17201lv) Units=km Length=0.0361507 bus1=udt17201lv.1.2 bus2=udm52867.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv56184-udm52869) Units=km Length=0.0360498 bus1=udm52869.1.2 bus2=p1ulv56184.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm52869-udt17201lv) Units=km Length=0.0373212 bus1=udt17201lv.1.2 bus2=udm52869.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv52915-udt17440lv) Units=km Length=0.09663850000000002 bus1=udt17440lv.1.2 bus2=p1ulv52915.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv57576-udt17440lv) Units=km Length=0.0305559 bus1=udt17440lv.1.2 bus2=p1ulv57576.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv44687-udm53306) Units=km Length=0.0321028 bus1=udm53306.1.2 bus2=p1ulv44687.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv47959-udm53306) Units=km Length=0.0543949 bus1=udm53306.1.2 bus2=p1ulv47959.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv51028-udm53306) Units=km Length=0.0647136 bus1=udm53306.1.2 bus2=p1ulv51028.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm53306-udt17440lv) Units=km Length=0.0194575 bus1=udt17440lv.1.2 bus2=udm53306.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv55007-udm53310) Units=km Length=0.066046 bus1=udm53310.1.2 bus2=p1ulv55007.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv60071-udm53312) Units=km Length=0.024251 bus1=udm53312.1.2 bus2=p1ulv60071.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm53310-udm53312) Units=km Length=0.0194612 bus1=udm53310.1.2 bus2=udm53312.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm53310-udt17440lv) Units=km Length=0.0194525 bus1=udt17440lv.1.2 bus2=udm53310.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv44744-udm53384) Units=km Length=0.0224819 bus1=udm53384.1.2 bus2=p1ulv44744.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:udm53384-udt17464lv) Units=km Length=0.0295013 bus1=udt17464lv.1.2 bus2=udm53384.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv57795-udm53385) Units=km Length=0.0282927 bus1=udm53385.1.2 bus2=p1ulv57795.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm53385-udt17464lv) Units=km Length=0.0295119 bus1=udt17464lv.1.2 bus2=udm53385.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv44795-udt17486lv) Units=km Length=0.0250626 bus1=udt17486lv.1.2 bus2=p1ulv44795.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv44797-udt17488lv) Units=km Length=0.0265518 bus1=udt17488lv.1.2 bus2=p1ulv44797.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv51782-udt17488lv) Units=km Length=0.030503900000000004 bus1=udt17488lv.1.2 bus2=p1ulv51782.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv44825-udt17501lv) Units=km Length=0.057362 bus1=udt17501lv.1.2 bus2=p1ulv44825.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv51480-udt17501lv) Units=km Length=0.0576993 bus1=udt17501lv.1.2 bus2=p1ulv51480.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv49962-udm53510) Units=km Length=0.0573929 bus1=udm53510.1.2 bus2=p1ulv49962.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm53510-udt17501lv) Units=km Length=0.0198062 bus1=udt17501lv.1.2 bus2=udm53510.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv58580-udm53512) Units=km Length=0.0178217 bus1=udm53512.1.2 bus2=p1ulv58580.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm53512-udt17501lv) Units=km Length=0.0198166 bus1=udt17501lv.1.2 bus2=udm53512.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv44863-udt17517lv) Units=km Length=0.001 bus1=udt17517lv.1.2 bus2=p1ulv44863.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv44922-udt17542lv) Units=km Length=0.0151726 bus1=udt17542lv.1.2 bus2=p1ulv44922.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv46957-udm53634) Units=km Length=0.0136655 bus1=udm53634.1.2 bus2=p1ulv46957.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv60846-udm53634) Units=km Length=0.0127037 bus1=udm53634.1.2 bus2=p1ulv60846.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv56381-udm53636) Units=km Length=0.0133659 bus1=udm53636.1.2 bus2=p1ulv56381.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm53634-udm53636) Units=km Length=0.019197300000000004 bus1=udm53634.1.2 bus2=udm53636.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm53634-udt17542lv) Units=km Length=0.0132035 bus1=udt17542lv.1.2 bus2=udm53634.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv59738-udm53637) Units=km Length=0.0288915 bus1=udm53637.1.2 bus2=p1ulv59738.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv54105-udm53635) Units=km Length=0.0226743 bus1=udm53635.1.2 bus2=p1ulv54105.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm53635-udm53637) Units=km Length=0.0155639 bus1=udm53637.1.2 bus2=udm53635.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm53637-udt17542lv) Units=km Length=0.013207000000000002 bus1=udt17542lv.1.2 bus2=udm53637.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv45144-udm53914) Units=km Length=0.013725 bus1=udm53914.1.2 bus2=p1ulv45144.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv48418-udm53914) Units=km Length=0.0136428 bus1=udm53914.1.2 bus2=p1ulv48418.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm53914-udt17632lv) Units=km Length=0.009831650000000003 bus1=udt17632lv.1.2 bus2=udm53914.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv58266-udm53916) Units=km Length=0.013359000000000001 bus1=udm53916.1.2 bus2=p1ulv58266.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm53916-udt17632lv) Units=km Length=0.0280445 bus1=udt17632lv.1.2 bus2=udm53916.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv45210-udt17662lv) Units=km Length=0.0370996 bus1=udt17662lv.1.2 bus2=p1ulv45210.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv45272-udt17685lv) Units=km Length=0.0138848 bus1=udt17685lv.1.2 bus2=p1ulv45272.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv51915-udt17685lv) Units=km Length=0.0141659 bus1=udt17685lv.1.2 bus2=p1ulv51915.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv59104-udm54065) Units=km Length=0.0132795 bus1=udm54065.1.2 bus2=p1ulv59104.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm54065-udt17685lv) Units=km Length=0.0908099 bus1=udt17685lv.1.2 bus2=udm54065.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv60394-udm54066) Units=km Length=0.0132152 bus1=udm54066.1.2 bus2=p1ulv60394.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv56638-udm54063) Units=km Length=0.0135625 bus1=udm54063.1.2 bus2=p1ulv56638.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv52295-udm54061) Units=km Length=0.0135457 bus1=udm54061.1.2 bus2=p1ulv52295.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv54371-udm54061) Units=km Length=0.0133136 bus1=udm54061.1.2 bus2=p1ulv54371.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv56948-udm54064) Units=km Length=0.0139532 bus1=udm54064.1.2 bus2=p1ulv56948.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm54061-udm54064) Units=km Length=0.0095823 bus1=udm54061.1.2 bus2=udm54064.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm54061-udm54063) Units=km Length=0.00958253 bus1=udm54063.1.2 bus2=udm54061.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:udm54063-udm54066) Units=km Length=0.00958253 bus1=udm54066.1.2 bus2=udm54063.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2_3

New Line.l(r:udm54066-udt17685lv) Units=km Length=0.0144233 bus1=udt17685lv.1.2 bus2=udm54066.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2_1

New Line.l(r:p1ulv45353-udt17716lv) Units=km Length=0.0277028 bus1=udt17716lv.1.2 bus2=p1ulv45353.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv45392-udm54180) Units=km Length=0.018780500000000002 bus1=udm54180.1.2 bus2=p1ulv45392.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv53934-udm54180) Units=km Length=0.0164856 bus1=udm54180.1.2 bus2=p1ulv53934.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm54180-udt17732lv) Units=km Length=0.0328314 bus1=udt17732lv.1.2 bus2=udm54180.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv53820-udm54181) Units=km Length=0.0517525 bus1=udm54181.1.2 bus2=p1ulv53820.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm54181-udt17732lv) Units=km Length=0.023520300000000004 bus1=udt17732lv.1.2 bus2=udm54181.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv58574-udt17935lv) Units=km Length=0.0135022 bus1=udt17935lv.1.2 bus2=p1ulv58574.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv46366-udm54522) Units=km Length=0.0130016 bus1=udm54522.1.2 bus2=p1ulv46366.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv61163-udm54522) Units=km Length=0.0140321 bus1=udm54522.1.2 bus2=p1ulv61163.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm54522-udt17935lv) Units=km Length=0.00958253 bus1=udt17935lv.1.2 bus2=udm54522.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv46373-udt17938lv) Units=km Length=0.0501335 bus1=udt17938lv.1.2 bus2=p1ulv46373.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv51221-udt17957lv) Units=km Length=0.0138811 bus1=udt17957lv.1.2 bus2=p1ulv51221.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv52044-udt17957lv) Units=km Length=0.0166128 bus1=udt17957lv.1.2 bus2=p1ulv52044.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv46429-udm54574) Units=km Length=0.0132114 bus1=udm54574.1.2 bus2=p1ulv46429.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv54435-udm54577) Units=km Length=0.014274500000000002 bus1=udm54577.1.2 bus2=p1ulv54435.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm54574-udm54577) Units=km Length=0.00990182 bus1=udm54574.1.2 bus2=udm54577.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm54574-udt17957lv) Units=km Length=0.00989182 bus1=udt17957lv.1.2 bus2=udm54574.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv56698-udm54578) Units=km Length=0.0133872 bus1=udm54578.1.2 bus2=p1ulv56698.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv59512-udm54578) Units=km Length=0.0160076 bus1=udm54578.1.2 bus2=p1ulv59512.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm54578-udt17957lv) Units=km Length=0.0197935 bus1=udt17957lv.1.2 bus2=udm54578.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv46587-udm54741) Units=km Length=0.0214112 bus1=udm54741.1.2 bus2=p1ulv46587.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm54741-udt18016lv) Units=km Length=0.0576658 bus1=udt18016lv.1.2 bus2=udm54741.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv60002-udm54742) Units=km Length=0.00340147 bus1=udm54742.1.2 bus2=p1ulv60002.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4_Periwinkle_2

New Line.l(r:udm54742-udt18016lv) Units=km Length=0.057675800000000006 bus1=udt18016lv.1.2 bus2=udm54742.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv46717-udt18067lv) Units=km Length=0.0340114 bus1=udt18067lv.1.2 bus2=p1ulv46717.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv46823-udt18103lv) Units=km Length=0.017697900000000003 bus1=udt18103lv.1.2 bus2=p1ulv46823.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv48566-udt18103lv) Units=km Length=0.0162838 bus1=udt18103lv.1.2 bus2=p1ulv48566.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv49787-udm54961) Units=km Length=0.0179829 bus1=udm54961.1.2 bus2=p1ulv49787.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv50104-udm54961) Units=km Length=0.0180251 bus1=udm54961.1.2 bus2=p1ulv50104.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm54961-udt18103lv) Units=km Length=0.01822 bus1=udt18103lv.1.2 bus2=udm54961.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv51938-udm54963) Units=km Length=0.020250600000000004 bus1=udm54963.1.2 bus2=p1ulv51938.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv56970-udm54963) Units=km Length=0.0226541 bus1=udm54963.1.2 bus2=p1ulv56970.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm54963-udt18103lv) Units=km Length=0.01822 bus1=udt18103lv.1.2 bus2=udm54963.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv47048-udm55176) Units=km Length=0.0184914 bus1=udm55176.1.2 bus2=p1ulv47048.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm55176-udt18184lv) Units=km Length=0.00953953 bus1=udt18184lv.1.2 bus2=udm55176.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv59385-udm55177) Units=km Length=0.020157 bus1=udm55177.1.2 bus2=p1ulv59385.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm55177-udt18184lv) Units=km Length=0.00953953 bus1=udt18184lv.1.2 bus2=udm55177.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv47915-udt18345lv) Units=km Length=0.0625651 bus1=udt18345lv.1.2 bus2=p1ulv47915.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv47950-udt18361lv) Units=km Length=0.0198947 bus1=udt18361lv.1.2 bus2=p1ulv47950.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv53357-udt18361lv) Units=km Length=0.01683 bus1=udt18361lv.1.2 bus2=p1ulv53357.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv52997-udm55419) Units=km Length=0.017370200000000002 bus1=udm55419.1.2 bus2=p1ulv52997.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv57727-udm55419) Units=km Length=0.018104200000000004 bus1=udm55419.1.2 bus2=p1ulv57727.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv60781-udm55425) Units=km Length=0.0165206 bus1=udm55425.1.2 bus2=p1ulv60781.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm55419-udm55425) Units=km Length=0.016939 bus1=udm55419.1.2 bus2=udm55425.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm55419-udt18361lv) Units=km Length=0.0264896 bus1=udt18361lv.1.2 bus2=udm55419.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv55644-udm55422) Units=km Length=0.0426677 bus1=udm55422.1.2 bus2=p1ulv55644.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv60425-udm55422) Units=km Length=0.0277889 bus1=udm55422.1.2 bus2=p1ulv60425.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv53632-udm55421) Units=km Length=0.0223184 bus1=udm55421.1.2 bus2=p1ulv53632.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv52240-udm55418) Units=km Length=0.0128844 bus1=udm55418.1.2 bus2=p1ulv52240.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm55418-udm55421) Units=km Length=0.0114863 bus1=udm55421.1.2 bus2=udm55418.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm55421-udm55422) Units=km Length=0.0176321 bus1=udm55422.1.2 bus2=udm55421.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm55422-udt18361lv) Units=km Length=0.0120413 bus1=udt18361lv.1.2 bus2=udm55422.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv53120-udm55487) Units=km Length=0.0301949 bus1=udm55487.1.2 bus2=p1ulv53120.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv48013-udm55486) Units=km Length=0.0301742 bus1=udm55486.1.2 bus2=p1ulv48013.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm55486-udm55487) Units=km Length=0.009455430000000003 bus1=udm55487.1.2 bus2=udm55486.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm55487-udt18385lv) Units=km Length=0.009454870000000002 bus1=udt18385lv.1.2 bus2=udm55487.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv60125-udm55488) Units=km Length=0.0474399 bus1=udm55488.1.2 bus2=p1ulv60125.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm55488-udt18385lv) Units=km Length=0.028365200000000004 bus1=udt18385lv.1.2 bus2=udm55488.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv48134-udt18428lv) Units=km Length=0.0205204 bus1=udt18428lv.1.2 bus2=p1ulv48134.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv50221-udt18433lv) Units=km Length=0.0356355 bus1=udt18433lv.1.2 bus2=p1ulv50221.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv48153-udm55629) Units=km Length=0.0128337 bus1=udm55629.1.2 bus2=p1ulv48153.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm55629-udt18433lv) Units=km Length=0.081186 bus1=udt18433lv.1.2 bus2=udm55629.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv60515-udm55631) Units=km Length=0.0250346 bus1=udm55631.1.2 bus2=p1ulv60515.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm55631-udt18433lv) Units=km Length=0.0388639 bus1=udt18433lv.1.2 bus2=udm55631.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv48264-udm55707) Units=km Length=0.0188122 bus1=udm55707.1.2 bus2=p1ulv48264.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm55707-udt18463lv) Units=km Length=0.0398951 bus1=udt18463lv.1.2 bus2=udm55707.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv60433-udm55708) Units=km Length=0.0243312 bus1=udm55708.1.2 bus2=p1ulv60433.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm55708-udt18463lv) Units=km Length=0.0398951 bus1=udt18463lv.1.2 bus2=udm55708.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv48426-udt18508lv) Units=km Length=0.0694372 bus1=udt18508lv.1.2 bus2=p1ulv48426.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv49722-udm56295) Units=km Length=0.0175231 bus1=udm56295.1.2 bus2=p1ulv49722.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm56295-udt18787lv) Units=km Length=0.0288452 bus1=udt18787lv.1.2 bus2=udm56295.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv58950-udm56296) Units=km Length=0.0158013 bus1=udm56296.1.2 bus2=p1ulv58950.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm56296-udt18787lv) Units=km Length=0.019239000000000003 bus1=udt18787lv.1.2 bus2=udm56296.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv49934-udt18840lv) Units=km Length=0.0261255 bus1=udt18840lv.1.2 bus2=p1ulv49934.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv52855-udt18840lv) Units=km Length=0.0261255 bus1=udt18840lv.1.2 bus2=p1ulv52855.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv50069-udt18865lv) Units=km Length=0.0252791 bus1=udt18865lv.1.2 bus2=p1ulv50069.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv54304-udm56534) Units=km Length=0.0566128 bus1=udm56534.1.2 bus2=p1ulv54304.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv50201-udm56533) Units=km Length=0.0188219 bus1=udm56533.1.2 bus2=p1ulv50201.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm56533-udm56534) Units=km Length=0.00900849 bus1=udm56534.1.2 bus2=udm56533.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm56534-udt18889lv) Units=km Length=0.00900435 bus1=udt18889lv.1.2 bus2=udm56534.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv58208-udm56535) Units=km Length=0.0581146 bus1=udm56535.1.2 bus2=p1ulv58208.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm56535-udt18889lv) Units=km Length=0.023448 bus1=udt18889lv.1.2 bus2=udm56535.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv50329-udt18922lv) Units=km Length=0.0134112 bus1=udt18922lv.1.2 bus2=p1ulv50329.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv51079-udm56796) Units=km Length=0.0346522 bus1=udm56796.1.2 bus2=p1ulv51079.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm56796-udt19050lv) Units=km Length=0.0178482 bus1=udt19050lv.1.2 bus2=udm56796.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv52972-udm56797) Units=km Length=0.0305076 bus1=udm56797.1.2 bus2=p1ulv52972.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm56797-udt19050lv) Units=km Length=0.0178474 bus1=udt19050lv.1.2 bus2=udm56797.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv51129-udt19061lv) Units=km Length=0.0163393 bus1=udt19061lv.1.2 bus2=p1ulv51129.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv60175-udt19061lv) Units=km Length=0.0181069 bus1=udt19061lv.1.2 bus2=p1ulv60175.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv57372-udm56820) Units=km Length=0.0215609 bus1=udm56820.1.2 bus2=p1ulv57372.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm56820-udt19061lv) Units=km Length=0.01822 bus1=udt19061lv.1.2 bus2=udm56820.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv51197-udt19076lv) Units=km Length=0.0264503 bus1=udt19076lv.1.2 bus2=p1ulv51197.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv54039-udm56856) Units=km Length=0.0251502 bus1=udm56856.1.2 bus2=p1ulv54039.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm56856-udt19076lv) Units=km Length=0.0191937 bus1=udt19076lv.1.2 bus2=udm56856.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv51265-udm56872) Units=km Length=0.030449000000000004 bus1=udm56872.1.2 bus2=p1ulv51265.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm56872-udt19087lv) Units=km Length=0.01844 bus1=udt19087lv.1.2 bus2=udm56872.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv51582-udm56873) Units=km Length=0.0189003 bus1=udm56873.1.2 bus2=p1ulv51582.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm56873-udt19087lv) Units=km Length=0.018450000000000005 bus1=udt19087lv.1.2 bus2=udm56873.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv51326-udt19103lv) Units=km Length=0.0160112 bus1=udt19103lv.1.2 bus2=p1ulv51326.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv58067-udt19116lv) Units=km Length=0.029275 bus1=udt19116lv.1.2 bus2=p1ulv58067.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv51365-udm56943) Units=km Length=0.020034 bus1=udm56943.1.2 bus2=p1ulv51365.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm56943-udt19116lv) Units=km Length=0.01966 bus1=udt19116lv.1.2 bus2=udm56943.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv60351-udm56945) Units=km Length=0.028575500000000004 bus1=udm56945.1.2 bus2=p1ulv60351.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm56945-udt19116lv) Units=km Length=0.01966 bus1=udt19116lv.1.2 bus2=udm56945.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv51407-udt19129lv) Units=km Length=0.0157276 bus1=udt19129lv.1.2 bus2=p1ulv51407.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv59683-udt19129lv) Units=km Length=0.0164706 bus1=udt19129lv.1.2 bus2=p1ulv59683.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv54617-udm56974) Units=km Length=0.017197800000000003 bus1=udm56974.1.2 bus2=p1ulv54617.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm56974-udt19129lv) Units=km Length=0.0189232 bus1=udt19129lv.1.2 bus2=udm56974.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv51449-udt19137lv) Units=km Length=0.0171208 bus1=udt19137lv.1.2 bus2=p1ulv51449.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv51646-udm57057) Units=km Length=0.036951200000000003 bus1=udm57057.1.2 bus2=p1ulv51646.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm57057-udt19172lv) Units=km Length=0.0178701 bus1=udt19172lv.1.2 bus2=udm57057.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv51657-udm57058) Units=km Length=0.0256911 bus1=udm57058.1.2 bus2=p1ulv51657.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv57862-udm57058) Units=km Length=0.0242078 bus1=udm57058.1.2 bus2=p1ulv57862.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm57058-udt19172lv) Units=km Length=0.0178701 bus1=udt19172lv.1.2 bus2=udm57058.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv51780-udt19200lv) Units=km Length=0.0150901 bus1=udt19200lv.1.2 bus2=p1ulv51780.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv51805-udm57120) Units=km Length=0.0263938 bus1=udm57120.1.2 bus2=p1ulv51805.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm57120-udt19204lv) Units=km Length=0.0357972 bus1=udt19204lv.1.2 bus2=udm57120.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv58880-udm57121) Units=km Length=0.0183408 bus1=udm57121.1.2 bus2=p1ulv58880.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm57121-udt19204lv) Units=km Length=0.019313 bus1=udt19204lv.1.2 bus2=udm57121.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv51811-udt19205lv) Units=km Length=0.0713341 bus1=udt19205lv.1.2 bus2=p1ulv51811.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv51897-udm57173) Units=km Length=0.0237632 bus1=udm57173.1.2 bus2=p1ulv51897.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:udm57173-udt19225lv) Units=km Length=0.0297431 bus1=udt19225lv.1.2 bus2=udm57173.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv52980-udm57174) Units=km Length=0.022247200000000005 bus1=udm57174.1.2 bus2=p1ulv52980.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm57174-udt19225lv) Units=km Length=0.0297531 bus1=udt19225lv.1.2 bus2=udm57174.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv60650-udt19250lv) Units=km Length=0.0200503 bus1=udt19250lv.1.2 bus2=p1ulv60650.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv52015-udm57237) Units=km Length=0.0128609 bus1=udm57237.1.2 bus2=p1ulv52015.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm57237-udt19250lv) Units=km Length=0.0313273 bus1=udt19250lv.1.2 bus2=udm57237.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv58672-udm57238) Units=km Length=0.022141200000000003 bus1=udm57238.1.2 bus2=p1ulv58672.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm57238-udt19250lv) Units=km Length=0.0479516 bus1=udt19250lv.1.2 bus2=udm57238.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv52150-udm57341) Units=km Length=0.0759203 bus1=udm57341.1.2 bus2=p1ulv52150.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm57341-udt19292lv) Units=km Length=0.0197224 bus1=udt19292lv.1.2 bus2=udm57341.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv54239-udm57342) Units=km Length=0.0643496 bus1=udm57342.1.2 bus2=p1ulv54239.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:udm57342-udt19292lv) Units=km Length=0.00986114 bus1=udt19292lv.1.2 bus2=udm57342.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv52152-udt19293lv) Units=km Length=0.001 bus1=udt19293lv.1.2 bus2=p1ulv52152.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv52301-udt19327lv) Units=km Length=0.0104325 bus1=udt19327lv.1.2 bus2=p1ulv52301.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2_3

New Line.l(r:p1ulv52560-udt19406lv) Units=km Length=0.0340576 bus1=udt19406lv.1.2 bus2=p1ulv52560.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv52592-udt19414lv) Units=km Length=0.0198147 bus1=udt19414lv.1.2 bus2=p1ulv52592.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv61169-udm57640) Units=km Length=0.0275476 bus1=udm57640.1.2 bus2=p1ulv61169.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm57640-udt19414lv) Units=km Length=0.0198066 bus1=udt19414lv.1.2 bus2=udm57640.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv52751-udm57777) Units=km Length=0.0383863 bus1=udm57777.1.2 bus2=p1ulv52751.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm57777-udt19475lv) Units=km Length=0.017629 bus1=udt19475lv.1.2 bus2=udm57777.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv57630-udm57778) Units=km Length=0.0345215 bus1=udm57778.1.2 bus2=p1ulv57630.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm57778-udt19475lv) Units=km Length=0.0266628 bus1=udt19475lv.1.2 bus2=udm57778.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv52755-udt19477lv) Units=km Length=0.0554703 bus1=udt19477lv.1.2 bus2=p1ulv52755.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv54852-udm57781) Units=km Length=0.0285403 bus1=udm57781.1.2 bus2=p1ulv54852.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm57781-udt19477lv) Units=km Length=0.0192281 bus1=udt19477lv.1.2 bus2=udm57781.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv57417-udm57782) Units=km Length=0.0412407 bus1=udm57782.1.2 bus2=p1ulv57417.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm57782-udt19477lv) Units=km Length=0.0192381 bus1=udt19477lv.1.2 bus2=udm57782.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv55539-udt19487lv) Units=km Length=0.0321245 bus1=udt19487lv.1.2 bus2=p1ulv55539.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv52792-udm57800) Units=km Length=0.0550228 bus1=udm57800.1.2 bus2=p1ulv52792.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm57800-udt19487lv) Units=km Length=0.0197421 bus1=udt19487lv.1.2 bus2=udm57800.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv52913-udt19508lv) Units=km Length=0.020833100000000004 bus1=udt19508lv.1.2 bus2=p1ulv52913.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv52936-udt19513lv) Units=km Length=0.001 bus1=udt19513lv.1.2 bus2=p1ulv52936.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4_Periwinkle_2

New Line.l(r:p1ulv53057-udm57893) Units=km Length=0.0327321 bus1=udm57893.1.2 bus2=p1ulv53057.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm57893-udt19538lv) Units=km Length=0.0193818 bus1=udt19538lv.1.2 bus2=udm57893.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv57412-udm57894) Units=km Length=0.0305342 bus1=udm57894.1.2 bus2=p1ulv57412.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm57894-udt19538lv) Units=km Length=0.019140500000000005 bus1=udt19538lv.1.2 bus2=udm57894.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv53063-udt19543lv) Units=km Length=0.0152801 bus1=udt19543lv.1.2 bus2=p1ulv53063.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv53125-udm57924) Units=km Length=0.019982500000000004 bus1=udm57924.1.2 bus2=p1ulv53125.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv55223-udm57925) Units=km Length=0.0413831 bus1=udm57925.1.2 bus2=p1ulv55223.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:udm57924-udm57925) Units=km Length=0.00793147 bus1=udm57924.1.2 bus2=udm57925.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:udm57924-udt19555lv) Units=km Length=0.0098346 bus1=udt19555lv.1.2 bus2=udm57924.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv60267-udm57926) Units=km Length=0.016820800000000004 bus1=udm57926.1.2 bus2=p1ulv60267.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm57926-udt19555lv) Units=km Length=0.030259600000000005 bus1=udt19555lv.1.2 bus2=udm57926.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv53247-udt19583lv) Units=km Length=0.0178009 bus1=udt19583lv.1.2 bus2=p1ulv53247.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv53338-udt19603lv) Units=km Length=0.018561700000000004 bus1=udt19603lv.1.2 bus2=p1ulv53338.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv53363-udt19606lv) Units=km Length=0.0399786 bus1=udt19606lv.1.2 bus2=p1ulv53363.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv53382-udt19610lv) Units=km Length=0.0260814 bus1=udt19610lv.1.2 bus2=p1ulv53382.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv55458-udt19610lv) Units=km Length=0.0269402 bus1=udt19610lv.1.2 bus2=p1ulv55458.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv55757-udt19610lv) Units=km Length=0.0270454 bus1=udt19610lv.1.2 bus2=p1ulv55757.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv58252-udt19610lv) Units=km Length=0.025315200000000003 bus1=udt19610lv.1.2 bus2=p1ulv58252.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv60229-udt19610lv) Units=km Length=0.055657 bus1=udt19610lv.1.2 bus2=p1ulv60229.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_2/0_Converse_2

New Line.l(r:p1ulv60543-udt19610lv) Units=km Length=0.0272439 bus1=udt19610lv.1.2 bus2=p1ulv60543.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv60828-udt19610lv) Units=km Length=0.0267423 bus1=udt19610lv.1.2 bus2=p1ulv60828.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv54807-udm58037) Units=km Length=0.0255971 bus1=udm58037.1.2 bus2=p1ulv54807.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm58037-udt19610lv) Units=km Length=0.01821 bus1=udt19610lv.1.2 bus2=udm58037.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv53427-udt19627lv) Units=km Length=0.0698652 bus1=udt19627lv.1.2 bus2=p1ulv53427.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv55799-udm58078) Units=km Length=0.0629554 bus1=udm58078.1.2 bus2=p1ulv55799.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm58078-udt19627lv) Units=km Length=0.00965298 bus1=udt19627lv.1.2 bus2=udm58078.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv54790-udt19663lv) Units=km Length=0.0577416 bus1=udt19663lv.1.2 bus2=p1ulv54790.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv53573-udm58153) Units=km Length=0.042056 bus1=udm58153.1.2 bus2=p1ulv53573.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv60723-udm58153) Units=km Length=0.0665059 bus1=udm58153.1.2 bus2=p1ulv60723.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm58153-udt19663lv) Units=km Length=0.0188238 bus1=udt19663lv.1.2 bus2=udm58153.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv58524-udm58155) Units=km Length=0.0368201 bus1=udm58155.1.2 bus2=p1ulv58524.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv60521-udm58156) Units=km Length=0.0295514 bus1=udm58156.1.2 bus2=p1ulv60521.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm58155-udm58156) Units=km Length=0.037664 bus1=udm58155.1.2 bus2=udm58156.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm58155-udt19663lv) Units=km Length=0.0188273 bus1=udt19663lv.1.2 bus2=udm58155.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv53715-udt19704lv) Units=km Length=0.0205581 bus1=udt19704lv.1.2 bus2=p1ulv53715.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv58618-udt19709lv) Units=km Length=0.0603738 bus1=udt19709lv.1.2 bus2=p1ulv58618.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv53736-udm58246) Units=km Length=0.0953661 bus1=udm58246.1.2 bus2=p1ulv53736.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm58246-udt19709lv) Units=km Length=0.00864299 bus1=udt19709lv.1.2 bus2=udm58246.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv53760-udt19715lv) Units=km Length=0.0435141 bus1=udt19715lv.1.2 bus2=p1ulv53760.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv53780-udt19720lv) Units=km Length=0.001 bus1=udt19720lv.1.2 bus2=p1ulv53780.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4_Periwinkle_2

New Line.l(r:p1ulv53802-udt19726lv) Units=km Length=0.0509975 bus1=udt19726lv.1.2 bus2=p1ulv53802.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv55878-udt19726lv) Units=km Length=0.0169046 bus1=udt19726lv.1.2 bus2=p1ulv55878.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv54481-udm58289) Units=km Length=0.0566795 bus1=udm58289.1.2 bus2=p1ulv54481.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm58289-udt19726lv) Units=km Length=0.0185097 bus1=udt19726lv.1.2 bus2=udm58289.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv53865-udt19741lv) Units=km Length=0.0181951 bus1=udt19741lv.1.2 bus2=p1ulv53865.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_2/0_Converse_2

New Line.l(r:p1ulv53866-udt19742lv) Units=km Length=0.0484555 bus1=udt19742lv.1.2 bus2=p1ulv53866.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv57290-udt19746lv) Units=km Length=0.0323339 bus1=udt19746lv.1.2 bus2=p1ulv57290.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv61040-udt19746lv) Units=km Length=0.0201806 bus1=udt19746lv.1.2 bus2=p1ulv61040.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv53886-udm58324) Units=km Length=0.0490611 bus1=udm58324.1.2 bus2=p1ulv53886.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm58324-udt19746lv) Units=km Length=0.0315406 bus1=udt19746lv.1.2 bus2=udm58324.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv53979-udt19765lv) Units=km Length=0.0168027 bus1=udt19765lv.1.2 bus2=p1ulv53979.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv54007-udt19774lv) Units=km Length=0.0177311 bus1=udt19774lv.1.2 bus2=p1ulv54007.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv54026-udt19777lv) Units=km Length=0.0161533 bus1=udt19777lv.1.2 bus2=p1ulv54026.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv54049-udt19784lv) Units=km Length=0.0328681 bus1=udt19784lv.1.2 bus2=p1ulv54049.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv54155-udt19808lv) Units=km Length=0.0414797 bus1=udt19808lv.1.2 bus2=p1ulv54155.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv58783-udm58433) Units=km Length=0.0700685 bus1=udm58433.1.2 bus2=p1ulv58783.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm58433-udt19808lv) Units=km Length=0.0189108 bus1=udt19808lv.1.2 bus2=udm58433.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv54377-udt19857lv) Units=km Length=0.020064900000000004 bus1=udt19857lv.1.2 bus2=p1ulv54377.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv56388-udt19857lv) Units=km Length=0.0336066 bus1=udt19857lv.1.2 bus2=p1ulv56388.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv59455-udm58521) Units=km Length=0.0108952 bus1=udm58521.1.2 bus2=p1ulv59455.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm58521-udt19857lv) Units=km Length=0.0191004 bus1=udt19857lv.1.2 bus2=udm58521.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv54546-udt19901lv) Units=km Length=0.028474100000000002 bus1=udt19901lv.1.2 bus2=p1ulv54546.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv59815-udm58601) Units=km Length=0.055793 bus1=udm58601.1.2 bus2=p1ulv59815.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm58601-udt19901lv) Units=km Length=0.0170861 bus1=udt19901lv.1.2 bus2=udm58601.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv54659-udt19925lv) Units=km Length=0.0230783 bus1=udt19925lv.1.2 bus2=p1ulv54659.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_2/0_Converse_2

New Line.l(r:p1ulv54687-udt19932lv) Units=km Length=0.0150599 bus1=udt19932lv.1.2 bus2=p1ulv54687.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv54743-udm58679) Units=km Length=0.0158793 bus1=udm58679.1.2 bus2=p1ulv54743.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm58679-udt19942lv) Units=km Length=0.0097409 bus1=udt19942lv.1.2 bus2=udm58679.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv57008-udm58680) Units=km Length=0.0165051 bus1=udm58680.1.2 bus2=p1ulv57008.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm58680-udt19942lv) Units=km Length=0.0184376 bus1=udt19942lv.1.2 bus2=udm58680.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv54846-udt19960lv) Units=km Length=0.018847 bus1=udt19960lv.1.2 bus2=p1ulv54846.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv54873-udm58716) Units=km Length=0.0367113 bus1=udm58716.1.2 bus2=p1ulv54873.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm58716-udt19964lv) Units=km Length=0.0199812 bus1=udt19964lv.1.2 bus2=udm58716.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv56280-udm58717) Units=km Length=0.0415142 bus1=udm58717.1.2 bus2=p1ulv56280.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:udm58717-udt19964lv) Units=km Length=0.0184226 bus1=udt19964lv.1.2 bus2=udm58717.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv54953-udt19984lv) Units=km Length=0.0193187 bus1=udt19984lv.1.2 bus2=p1ulv54953.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv54979-udt19985lv) Units=km Length=0.0201997 bus1=udt19985lv.1.2 bus2=p1ulv54979.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv57242-udt19985lv) Units=km Length=0.0196723 bus1=udt19985lv.1.2 bus2=p1ulv57242.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv55005-udt19992lv) Units=km Length=0.0145933 bus1=udt19992lv.1.2 bus2=p1ulv55005.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv55324-udt20049lv) Units=km Length=0.0285677 bus1=udt20049lv.1.2 bus2=p1ulv55324.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv55495-udt20071lv) Units=km Length=0.0295527 bus1=udt20071lv.1.2 bus2=p1ulv55495.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv55557-udm58892) Units=km Length=0.02659 bus1=udm58892.1.2 bus2=p1ulv55557.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:udm58892-udt20080lv) Units=km Length=0.0176669 bus1=udt20080lv.1.2 bus2=udm58892.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv60328-udm58893) Units=km Length=0.0275429 bus1=udm58893.1.2 bus2=p1ulv60328.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:udm58893-udt20080lv) Units=km Length=0.0176767 bus1=udt20080lv.1.2 bus2=udm58893.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv55670-udm58929) Units=km Length=0.022745500000000002 bus1=udm58929.1.2 bus2=p1ulv55670.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm58929-udt20102lv) Units=km Length=0.009950720000000001 bus1=udt20102lv.1.2 bus2=udm58929.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv60457-udm58930) Units=km Length=0.021 bus1=udm58930.1.2 bus2=p1ulv60457.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm58930-udt20102lv) Units=km Length=0.009950720000000001 bus1=udt20102lv.1.2 bus2=udm58930.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv56007-udt20166lv) Units=km Length=0.0473048 bus1=udt20166lv.1.2 bus2=p1ulv56007.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv59823-udm59024) Units=km Length=0.0352956 bus1=udm59024.1.2 bus2=p1ulv59823.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_2/0_Converse_2

New Line.l(r:udm59024-udt20166lv) Units=km Length=0.0080824 bus1=udt20166lv.1.2 bus2=udm59024.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_2/0_Converse_2

New Line.l(r:p1ulv60498-udm59025) Units=km Length=0.0105784 bus1=udm59025.1.2 bus2=p1ulv60498.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:udm59025-udt20166lv) Units=km Length=0.009892580000000002 bus1=udt20166lv.1.2 bus2=udm59025.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv56360-udt20230lv) Units=km Length=0.0280408 bus1=udt20230lv.1.2 bus2=p1ulv56360.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv56510-udt20260lv) Units=km Length=0.0463898 bus1=udt20260lv.1.2 bus2=p1ulv56510.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv56578-udt20274lv) Units=km Length=0.0144735 bus1=udt20274lv.1.2 bus2=p1ulv56578.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv56597-udt20276lv) Units=km Length=0.0182409 bus1=udt20276lv.1.2 bus2=p1ulv56597.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv56807-udt20310lv) Units=km Length=0.0161032 bus1=udt20310lv.1.2 bus2=p1ulv56807.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_2/0_Converse_2

New Line.l(r:p1ulv56928-udt20332lv) Units=km Length=0.001 bus1=udt20332lv.1.2 bus2=p1ulv56928.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv57214-udt20374lv) Units=km Length=0.0430848 bus1=udt20374lv.1.2 bus2=p1ulv57214.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv57333-udt20393lv) Units=km Length=0.0223016 bus1=udt20393lv.1.2 bus2=p1ulv57333.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_2/0_Converse_2

New Line.l(r:p1ulv57351-udt20395lv) Units=km Length=0.012924700000000003 bus1=udt20395lv.1.2 bus2=p1ulv57351.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv57816-udt20395lv) Units=km Length=0.0134492 bus1=udt20395lv.1.2 bus2=p1ulv57816.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv57657-udm59324) Units=km Length=0.0140119 bus1=udm59324.1.2 bus2=p1ulv57657.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm59324-udt20395lv) Units=km Length=0.00797181 bus1=udt20395lv.1.2 bus2=udm59324.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv57594-udt20427lv) Units=km Length=0.029760400000000003 bus1=udt20427lv.1.2 bus2=p1ulv57594.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv57637-udt20432lv) Units=km Length=0.0296358 bus1=udt20432lv.1.2 bus2=p1ulv57637.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv57680-udt20441lv) Units=km Length=0.0305132 bus1=udt20441lv.1.2 bus2=p1ulv57680.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv59169-udt20441lv) Units=km Length=0.0305132 bus1=udt20441lv.1.2 bus2=p1ulv59169.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv57878-udt20466lv) Units=km Length=0.0141204 bus1=udt20466lv.1.2 bus2=p1ulv57878.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv57902-udt20473lv) Units=km Length=0.0677658 bus1=udt20473lv.1.2 bus2=p1ulv57902.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv58144-udt20501lv) Units=km Length=0.0401326 bus1=udt20501lv.1.2 bus2=p1ulv58144.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_2/0_Converse_2

New Line.l(r:p1ulv58354-udt20535lv) Units=km Length=0.001 bus1=udt20535lv.1.2 bus2=p1ulv58354.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4_Periwinkle_2

New Line.l(r:p1ulv58476-udt20551lv) Units=km Length=0.0324314 bus1=udt20551lv.1.2 bus2=p1ulv58476.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv58552-udt20565lv) Units=km Length=0.0149627 bus1=udt20565lv.1.2 bus2=p1ulv58552.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_2/0_Converse_2

New Line.l(r:p1ulv58680-udt20578lv) Units=km Length=0.001 bus1=udt20578lv.1.2 bus2=p1ulv58680.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv58743-udt20585lv) Units=km Length=0.0153646 bus1=udt20585lv.1.2 bus2=p1ulv58743.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_2/0_Converse_2

New Line.l(r:p1ulv58757-udt20589lv) Units=km Length=0.0416487 bus1=udt20589lv.1.2 bus2=p1ulv58757.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv59905-udt20589lv) Units=km Length=0.0303422 bus1=udt20589lv.1.2 bus2=p1ulv59905.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv58820-udt20598lv) Units=km Length=0.0152417 bus1=udt20598lv.1.2 bus2=p1ulv58820.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv60329-udm59579) Units=km Length=0.0151002 bus1=udm59579.1.2 bus2=p1ulv60329.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udm59579-udt20598lv) Units=km Length=0.00996339 bus1=udt20598lv.1.2 bus2=udm59579.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv59109-udt20636lv) Units=km Length=0.0826709 bus1=udt20636lv.1.2 bus2=p1ulv59109.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv59147-udt20639lv) Units=km Length=0.015097 bus1=udt20639lv.1.2 bus2=p1ulv59147.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv59427-udm59667) Units=km Length=0.0173264 bus1=udm59667.1.2 bus2=p1ulv59427.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:udm59667-udt20676lv) Units=km Length=0.07775560000000001 bus1=udt20676lv.1.2 bus2=udm59667.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv60374-udm59668) Units=km Length=0.013006200000000002 bus1=udm59668.1.2 bus2=p1ulv60374.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_2/0_Converse_2

New Line.l(r:udm59668-udt20676lv) Units=km Length=0.0193628 bus1=udt20676lv.1.2 bus2=udm59668.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_2/0_Converse_2

New Line.l(r:p1ulv59558-udt20695lv) Units=km Length=0.0982361 bus1=udt20695lv.1.2 bus2=p1ulv59558.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_4/0_Zuzara_2

New Line.l(r:p1ulv59783-udt20722lv) Units=km Length=0.0441978 bus1=udt20722lv.1.2 bus2=p1ulv59783.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv60402-udt20789lv) Units=km Length=0.026376100000000003 bus1=udt20789lv.1.2 bus2=p1ulv60402.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv60636-udt20813lv) Units=km Length=0.0132475 bus1=udt20813lv.1.2 bus2=p1ulv60636.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv60935-udt20813lv) Units=km Length=0.0132475 bus1=udt20813lv.1.2 bus2=p1ulv60935.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv60721-udt20822lv) Units=km Length=0.014882100000000002 bus1=udt20822lv.1.2 bus2=p1ulv60721.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv60788-udt20827lv) Units=km Length=0.070798 bus1=udt20827lv.1.2 bus2=p1ulv60788.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv60850-udt20834lv) Units=km Length=0.02002 bus1=udt20834lv.1.2 bus2=p1ulv60850.1.2 switch=n enabled=y phases=2 Linecode=1P_OH_AL_2/0_Rucina_2

New Line.l(r:p1ulv60977-udt20850lv) Units=km Length=0.00586819 bus1=udt20850lv.1.2 bus2=p1ulv60977.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_4/0_Sweetbriar_2

New Line.l(r:p1ulv61019-udt20852lv) Units=km Length=0.0271536 bus1=udt20852lv.1.2 bus2=p1ulv61019.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv61142-udt20866lv) Units=km Length=0.015295100000000002 bus1=udt20866lv.1.2 bus2=p1ulv61142.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:p1ulv61143-udt20867lv) Units=km Length=0.001 bus1=udt20867lv.1.2 bus2=p1ulv61143.1.2 switch=n enabled=y phases=2 Linecode=1P_UG_AL_1/0_Brenau_2

New Line.l(r:udt17116-udt19406) Units=km Length=0.001 bus1=udt17116-udt19406xx.1 bus2=udt17116-udt19406xxx.1 switch=n enabled=y phases=1 Linecode=1P_UG_AL_1

New Line.l(r:udt17969-udt20676) Units=km Length=0.001 bus1=udt17969-udt20676xx.2 bus2=udt17969-udt20676xxx.2 switch=n enabled=y phases=1 Linecode=1P_UG_AL_1

New Line.l(r:udt18067-udt19741) Units=km Length=0.001 bus1=udt18067-udt19741xx.3 bus2=udt18067-udt19741xxx.3 switch=n enabled=y phases=1 Linecode=1P_UG_AL_1

New Line.l(r:udt19116-udt20551) Units=km Length=0.01966 bus1=udt20551.2 bus2=udt19116.2 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt15604-udt20551) Units=km Length=0.037451 bus1=udt15604.2 bus2=udt20551.2 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt15604-udt15901) Units=km Length=0.0807621 bus1=udt15901.2 bus2=udt15604.2 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt15901-udt16396) Units=km Length=0.0913547 bus1=udt15901.2 bus2=udt16396.2 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt15901-udt19726) Units=km Length=0.0555272 bus1=udt19726.2 bus2=udt15901.2 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt15704-udt19726) Units=km Length=0.0657685 bus1=udt15704-udt19726x.2 bus2=udt19726.2 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt18103-udt20441) Units=km Length=0.13044400000000003 bus1=udt18103-udt20441x.2 bus2=udt20441.2 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt15957-udt20578) Units=km Length=0.117012 bus1=udt15957-udt20578x.1 bus2=udt15957-udt20578xx.1 switch=n enabled=y phases=1 Linecode=1P_UG_AL_1

New Line.l(r:udt15660-udt15957) Units=km Length=0.0432247 bus1=udt15660-udt15957x.1 bus2=udt15660-udt15957xx.1 switch=n enabled=y phases=1 Linecode=1P_UG_AL_1

New Line.l(r:udt15660-udt16993) Units=km Length=0.0482537 bus1=udt16993.1 bus2=udt15660.1 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt1259-udt19076) Units=km Length=0.0668799 bus1=udt1259.1 bus2=udt19076.1 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt1259-udt19172) Units=km Length=0.0656132 bus1=udt19172.1 bus2=udt1259.1 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt16993-udt19172) Units=km Length=0.0878663 bus1=udt16993.1 bus2=udt19172.1 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt16993-udt17201) Units=km Length=0.120829 bus1=udt17201.1 bus2=udt16993.1 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt19087-udt20639) Units=km Length=0.03688 bus1=udt20639.1 bus2=udt19087.1 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt17201-udt20639) Units=km Length=0.0739807 bus1=udt17201.1 bus2=udt20639.1 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt17201-udt20695) Units=km Length=0.0746425 bus1=udt20695.1 bus2=udt17201.1 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt17021-udt20695) Units=km Length=0.0559718 bus1=udt17021.1 bus2=udt20695.1 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt17021-udt19487) Units=km Length=0.09438460000000001 bus1=udt17021-udt19487x.1 bus2=udt17021.1 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt20260-udt20423) Units=km Length=0.0182803 bus1=udt20260-udt20423x.3 bus2=udt20260.3 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt19320-udt19925) Units=km Length=0.00732406 bus1=udt19320-udt19925xx.1 bus2=udt19320-udt19925xxx.1 switch=n enabled=y phases=1 Linecode=1P_UG_AL_1

New Line.l(r:udt19808-udt20813) Units=km Length=0.1548 bus1=udt19808-udt20813x.1 bus2=udt20813.1 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt19205-udt20535) Units=km Length=0.22022300000000003 bus1=udt19205-udt20535x.3 bus2=udt20535.3 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt19327-udt19985) Units=km Length=0.001 bus1=udt19327-udt19985x.1 bus2=udt19985.1 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt15366-udt20194) Units=km Length=0.029945100000000002 bus1=udt15366-udt20194xx.2 bus2=udt15366-udt20194x.2 switch=n enabled=y phases=1 Linecode=1P_UG_AL_1

New Line.l(r:udt16512-udt20331) Units=km Length=0.124768 bus1=udt16512-udt20331x.1.2.3 bus2=udt16512-udt20331xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt16512-udt19854) Units=km Length=0.00984482 bus1=udt16512-udt19854xx.1.2.3 bus2=udt16512-udt19854x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt19854-udt20374) Units=km Length=0.123262 bus1=udt19854-udt20374xx.1.2.3 bus2=udt19854-udt20374x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt18428-udt20374) Units=km Length=0.06475600000000001 bus1=udt18428-udt20374x.1.2.3 bus2=udt18428-udt20374xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3

New Line.l(r:udt18428-udt19872) Units=km Length=0.0844794 bus1=udt18428-udt19872xx.1.2.3 bus2=udt18428-udt19872x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3

New Line.l(r:udt17517-udt17949) Units=km Length=0.122862 bus1=udt17517-udt17949xx.3 bus2=udt17517-udt17949x.3 switch=n enabled=y phases=1 Linecode=1P_UG_AL_1

New Line.l(r:udt15726-udt4726) Units=km Length=0.0689733 bus1=udt4726.1 bus2=udt15726.1 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt17184-udt4726) Units=km Length=0.0339652 bus1=udt17184.1 bus2=udt4726.1 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt17184-udt4727) Units=km Length=0.0564878 bus1=udt4727.1 bus2=udt17184.1 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt4724-udt4727) Units=km Length=0.112988 bus1=udt4724.1 bus2=udt4727.1 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt19663-udt4724) Units=km Length=0.0941517 bus1=udt19663.1 bus2=udt4724.1 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt19663-udt19742) Units=km Length=0.119564 bus1=udt19742.1 bus2=udt19663.1 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt17440-udt19742) Units=km Length=0.13019400000000003 bus1=udt17440.1 bus2=udt19742.1 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt15576-udt17440) Units=km Length=0.0972949 bus1=udt15576-udt17440x.1 bus2=udt17440.1 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt17662-udt20636) Units=km Length=0.11880700000000001 bus1=udt20636.1 bus2=udt17662.1 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt19606-udt20636) Units=km Length=0.11880700000000001 bus1=udt19606.1 bus2=udt20636.1 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt15576-udt19606) Units=km Length=0.616784 bus1=udt15576-udt19606x.1 bus2=udt19606.1 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:p1umv95-udt15576) Units=km Length=0.565282 bus1=p1umv95-udt15576x.1 bus2=udt15576.1 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt16585-udt20395) Units=km Length=0.0417095 bus1=udt16585-udt20395x.2 bus2=udt16585-udt20395xx.2 switch=n enabled=y phases=1 Linecode=1P_UG_AL_1

New Line.l(r:udt15635-udt16585) Units=km Length=0.0423608 bus1=udt15635-udt16585x.2 bus2=udt15635-udt16585xx.2 switch=n enabled=y phases=1 Linecode=1P_UG_AL_1

New Line.l(r:udt15635-udt16974) Units=km Length=0.0590406 bus1=udt15635-udt16974xx.2 bus2=udt15635-udt16974x.2 switch=n enabled=y phases=1 Linecode=1P_UG_AL_1

New Line.l(r:udt16299-udt16974) Units=km Length=0.0958081 bus1=udt16299.2 bus2=udt16974.2 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt15749-udt17632) Units=km Length=0.0699612 bus1=udt15749-udt17632xx.2 bus2=udt15749-udt17632x.2 switch=n enabled=y phases=1 Linecode=1P_UG_AL_1

New Line.l(r:udt16525-udt17632) Units=km Length=0.0626081 bus1=udt16525-udt17632x.2 bus2=udt16525-udt17632xx.2 switch=n enabled=y phases=1 Linecode=1P_UG_AL_1

New Line.l(r:udt16525-udt17935) Units=km Length=0.0479022 bus1=udt16525-udt17935xx.2 bus2=udt16525-udt17935x.2 switch=n enabled=y phases=1 Linecode=1P_UG_AL_1

New Line.l(r:udt17685-udt17935) Units=km Length=0.129423 bus1=udt17685.2 bus2=udt17935.2 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt16299-udt17685) Units=km Length=0.0413425 bus1=udt16299.2 bus2=udt17685.2 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt15722-udt16299) Units=km Length=0.09830190000000001 bus1=udt15722.2 bus2=udt16299.2 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt1269-udt16469) Units=km Length=0.0715816 bus1=udt16469.2 bus2=udt1269.2 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt15390-udt17542) Units=km Length=0.0922794 bus1=udt15390.2 bus2=udt17542.2 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt15390-udt19250) Units=km Length=0.001 bus1=udt15390.2 bus2=udt19250.2 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt15390-udt16469) Units=km Length=0.0968259 bus1=udt16469.2 bus2=udt15390.2 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt16469-udt18361) Units=km Length=0.0701405 bus1=udt18361.2 bus2=udt16469.2 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt16368-udt18361) Units=km Length=0.0723776 bus1=udt16368.2 bus2=udt18361.2 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt15722-udt16368) Units=km Length=0.05198680000000001 bus1=udt15722.2 bus2=udt16368.2 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt15722-udt19942) Units=km Length=0.0667425 bus1=udt19942.2 bus2=udt15722.2 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt1253-udt19942) Units=km Length=0.06435840000000001 bus1=udt1253-udt19942x.2 bus2=udt1253-udt19942xx.2 switch=n enabled=y phases=1 Linecode=1P_UG_AL_1

New Line.l(r:udt1253-udt16444) Units=km Length=0.053881200000000004 bus1=udt1253-udt16444xx.2 bus2=udt1253-udt16444x.2 switch=n enabled=y phases=1 Linecode=1P_UG_AL_1

New Line.l(r:udt15930-udt16444) Units=km Length=0.0552385 bus1=udt15930-udt16444xx.2 bus2=udt15930-udt16444x.2 switch=n enabled=y phases=1 Linecode=1P_UG_AL_1

New Line.l(r:udt16444-udt16620) Units=km Length=0.0692826 bus1=udt16444-udt16620xx.2 bus2=udt16444-udt16620x.2 switch=n enabled=y phases=1 Linecode=1P_UG_AL_1

New Line.l(r:udt16620-udt20466) Units=km Length=0.0296955 bus1=udt16620-udt20466xx.2 bus2=udt16620-udt20466x.2 switch=n enabled=y phases=1 Linecode=1P_UG_AL_1

New Line.l(r:udt15361-udt20466) Units=km Length=0.0296955 bus1=udt15361-udt20466x.2 bus2=udt15361-udt20466xx.2 switch=n enabled=y phases=1 Linecode=1P_UG_AL_1

New Line.l(r:udt15361-udt17957) Units=km Length=0.0494891 bus1=udt15361-udt17957xx.2 bus2=udt15361-udt17957x.2 switch=n enabled=y phases=1 Linecode=1P_UG_AL_1

New Line.l(r:udt1247-udt17957) Units=km Length=0.12028100000000001 bus1=udt1247-udt17957x.2 bus2=udt17957.2 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt1246-udt16330) Units=km Length=0.0577546 bus1=udt16330.3 bus2=udt1246.3 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt1249-udt16330) Units=km Length=0.089577 bus1=udt1249-udt16330x.3 bus2=udt1249-udt16330xx.3 switch=n enabled=y phases=1 Linecode=1P_UG_AL_1

New Line.l(r:udt1249-udt1251) Units=km Length=0.009950720000000001 bus1=udt1249-udt1251xx.3 bus2=udt1249-udt1251x.3 switch=n enabled=y phases=1 Linecode=1P_UG_AL_1

New Line.l(r:udt16555-udt20080) Units=km Length=0.116245 bus1=udt20080.2 bus2=udt16555.2 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt1252-udt20080) Units=km Length=0.0176767 bus1=udt1252.2 bus2=udt20080.2 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt1252-udt1254) Units=km Length=0.05466360000000001 bus1=udt1254.2 bus2=udt1252.2 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt1254-udt19513) Units=km Length=0.109559 bus1=udt1254.2 bus2=udt19513.2 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt1254-udt16950) Units=km Length=0.0579681 bus1=udt16950.2 bus2=udt1254.2 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt16950-udt17099) Units=km Length=0.0583222 bus1=udt17099.2 bus2=udt16950.2 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt16261-udt17099) Units=km Length=0.109287 bus1=udt16261-udt17099x.2 bus2=udt17099.2 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt18345-udt20089) Units=km Length=0.177128 bus1=udt18345-udt20089xx.1 bus2=udt18345-udt20089x.1 switch=n enabled=y phases=1 Linecode=1P_UG_AL_1

New Line.l(r:udt1184-udt20598) Units=km Length=0.06120670000000001 bus1=udt1184.1 bus2=udt20598.1 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt1182-udt1184) Units=km Length=0.103306 bus1=udt1182.1 bus2=udt1184.1 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt1182-udt17732) Units=km Length=0.0601626 bus1=udt17732.1 bus2=udt1182.1 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt1185-udt17732) Units=km Length=0.023520300000000004 bus1=udt17732.1 bus2=udt1185.1 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt16487-udt17732) Units=km Length=0.0680957 bus1=udt16487.1 bus2=udt17732.1 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt16487-udt19129) Units=km Length=0.0530039 bus1=udt19129.1 bus2=udt16487.1 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt15815-udt19129) Units=km Length=0.118916 bus1=udt15815-udt19129x.1 bus2=udt19129.1 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt5343-udt5346) Units=km Length=0.0393007 bus1=udt5343.1 bus2=udt5346.1 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt5343-udt5344) Units=km Length=0.0886145 bus1=udt5343-udt5344x.1 bus2=udt5343.1 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt5344-udt5348) Units=km Length=0.0857553 bus1=udt5344-udt5348x.3 bus2=udt5348.3 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt5344-udt5349) Units=km Length=0.102994 bus1=udt5344-udt5349x.2 bus2=udt5349.2 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt5344-udt5353) Units=km Length=0.10783 bus1=udt5344-udt5353x.2 bus2=udt5353.2 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt15873-udt20867) Units=km Length=0.172142 bus1=udt15873-udt20867xx.1 bus2=udt15873-udt20867xxx.1 switch=n enabled=y phases=1 Linecode=1P_UG_AL_1

New Line.l(r:udt19124-udt20332) Units=km Length=0.138713 bus1=udt19124-udt20332xx.3 bus2=udt19124-udt20332xxx.3 switch=n enabled=y phases=1 Linecode=1P_UG_AL_1

New Line.l(r:udt19077-udt20274) Units=km Length=0.0601587 bus1=udt19077-udt20274x.1.2.3 bus2=udt19077-udt20274xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3

New Line.l(r:udt19077-udt20874) Units=km Length=0.0592081 bus1=udt19077-udt20874xx.1.2.3 bus2=udt19077-udt20874x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3

New Line.l(r:udt19709-udt20874) Units=km Length=0.0661498 bus1=udt19709-udt20874x.1.2.3 bus2=udt19709-udt20874xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3

New Line.l(r:udt16946-udt19709) Units=km Length=0.151263 bus1=udt16946-udt19709x.1.2.3 bus2=udt16946-udt19709xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3

New Line.l(r:udt16946-udt19428) Units=km Length=0.0850361 bus1=udt16946-udt19428xx.1.2.3 bus2=udt16946-udt19428x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3

New Line.l(r:udt15623-udt15712) Units=km Length=0.206395 bus1=udt15623-udt15712x.3 bus2=udt15623.3 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt1255-udt19293) Units=km Length=0.14956 bus1=udt1255-udt19293xx.3 bus2=udt1255-udt19293xxx.3 switch=n enabled=y phases=1 Linecode=1P_UG_AL_1

New Line.l(r:udt16315-udt18840) Units=km Length=0.0539853 bus1=udt18840.2 bus2=udt16315.2 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt18840-udt19984) Units=km Length=0.213142 bus1=udt18840-udt19984x.2 bus2=udt18840.2 switch=n enabled=y phases=1 Linecode=1P_OH_AL_ACSR_#2_Sparrow_1

New Line.l(r:udt19428-udt19872) Units=km Length=0.102235 bus1=udt19428-udt19872xx.1.2.3 bus2=udt19428-udt19872x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3

New Line.l(r:udt19872-uhs19_1247) Units=km Length=0.105996 bus1=udt19872-uhs19_1247x.1.2.3 bus2=udt19872.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_1033kcmil_Curlew_3

New Line.l(r:udt17569-udt18922) Units=km Length=0.163615 bus1=udt17569-udt18922x.1.2.3 bus2=udt17569-udt18922xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt17569-udt19508) Units=km Length=0.0197226 bus1=udt17569-udt19508xx.1.2.3 bus2=udt17569-udt19508x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt19508-udt20157) Units=km Length=0.0788799 bus1=udt19508-udt20157xx.1.2.3 bus2=udt19508-udt20157x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt19292-udt20157) Units=km Length=0.0394449 bus1=udt19292-udt20157x.1.2.3 bus2=udt19292-udt20157xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt19292-udt19662) Units=km Length=0.0197224 bus1=udt19292-udt19662xx.1.2.3 bus2=udt19292-udt19662x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt19662-udt20822) Units=km Length=0.0591575 bus1=udt19662-udt20822xx.1.2.3 bus2=udt19662-udt20822x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt19992-udt20822) Units=km Length=0.0295837 bus1=udt19992-udt20822x.1.2.3 bus2=udt19992-udt20822xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt19992-udt20310) Units=km Length=0.0295837 bus1=udt19992-udt20310xx.1.2.3 bus2=udt19992-udt20310x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt15574-udt20310) Units=km Length=0.04930620000000001 bus1=udt15574-udt20310x.1.2.3 bus2=udt15574-udt20310xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt15574-udt20852) Units=km Length=0.0098513 bus1=udt15574-udt20852xx.1.2.3 bus2=udt15574-udt20852x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt20501-udt20852) Units=km Length=0.0295876 bus1=udt20501-udt20852x.1.2.3 bus2=udt20501-udt20852xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt18067-udt20501) Units=km Length=0.0352111 bus1=udt18067-udt20501x.1.2.3 bus2=udt18067-udt20501xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt18067-udt19103) Units=km Length=0.032444400000000005 bus1=udt18067-udt19103xx.1.2.3 bus2=udt18067-udt19103x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt19038-udt19103) Units=km Length=0.00966101 bus1=udt19038-udt19103x.1.2.3 bus2=udt19038-udt19103xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt19038-udt20585) Units=km Length=0.028982800000000003 bus1=udt19038-udt20585xx.1.2.3 bus2=udt19038-udt20585x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt17486-udt20585) Units=km Length=0.0483145 bus1=udt17486-udt20585x.1.2.3 bus2=udt17486-udt20585xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt17486-udt19200) Units=km Length=0.0483047 bus1=udt17486-udt19200xx.1.2.3 bus2=udt17486-udt19200x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt19200-udt20331) Units=km Length=0.0483551 bus1=udt19200-udt20331xx.1.2.3 bus2=udt19200-udt20331x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt16590-udt19964) Units=km Length=0.192259 bus1=udt19964.1.2.3 bus2=udt16590.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt19964-udt20432) Units=km Length=0.0531059 bus1=udt19964-udt20432xx.1.2.3 bus2=udt19964-udt20432x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt20049-udt20432) Units=km Length=0.029501900000000005 bus1=udt20049-udt20432x.1.2.3 bus2=udt20049-udt20432xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt17464-udt20049) Units=km Length=0.019671 bus1=udt17464-udt20049x.1.2.3 bus2=udt17464-udt20049xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt17464-udt19224) Units=km Length=0.0590138 bus1=udt17464-udt19224xx.1.2.3 bus2=udt17464-udt19224x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt18532-udt19224) Units=km Length=0.11587800000000001 bus1=udt18532.1.2.3 bus2=udt19224.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt17423-udt19090) Units=km Length=0.6481700000000001 bus1=udt17423-udt19090x.1.2.3 bus2=udt17423.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt19090-udt20071) Units=km Length=0.292328 bus1=udt20071.1.2.3 bus2=udt19090.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt19477-udt20071) Units=km Length=0.132913 bus1=udt19477-udt20071x.1.2.3 bus2=udt20071.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt19477-udt20017) Units=km Length=0.12366800000000001 bus1=udt20017.1.2.3 bus2=udt19477.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt15768-udt15971) Units=km Length=0.07491740000000001 bus1=udt15768-udt15971xx.1.2.3 bus2=udt15768-udt15971x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt15971-udt19627) Units=km Length=0.06040750000000001 bus1=udt15971-udt19627xx.1.2.3 bus2=udt15971-udt19627x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt19372-udt19627) Units=km Length=0.137212 bus1=udt19372-udt19627x.1.2.3 bus2=udt19372-udt19627xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt20524-udt20701) Units=km Length=0.145616 bus1=udt20524-udt20701xx.1.2.3 bus2=udt20524-udt20701x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt19372-udt20701) Units=km Length=0.115288 bus1=udt19372-udt20701x.1.2.3 bus2=udt19372-udt20701xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt19372-udt19543) Units=km Length=0.275241 bus1=udt19372-udt19543xx.1.2.3 bus2=udt19372-udt19543x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt19543-udt20017) Units=km Length=0.0729812 bus1=udt19543-udt20017xx.1.2.3 bus2=udt19543-udt20017x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt18532-udt20017) Units=km Length=0.250019 bus1=udt18532-udt20017x.1.2.3 bus2=udt20017.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt15533-udt18532) Units=km Length=0.181118 bus1=udt15533.1.2.3 bus2=udt18532.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt15533-udt19982) Units=km Length=0.039435 bus1=udt15533-udt19982xx.1.2.3 bus2=udt15533-udt19982x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt19765-udt19982) Units=km Length=0.0295837 bus1=udt19765-udt19982x.1.2.3 bus2=udt19765-udt19982xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt18838-udt19765) Units=km Length=0.039435 bus1=udt18838-udt19765x.1.2.3 bus2=udt18838-udt19765xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt18582-udt18838) Units=km Length=0.0591676 bus1=udt18582-udt18838x.1.2.3 bus2=udt18582-udt18838xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt18582-udt19137) Units=km Length=0.019372 bus1=udt18582-udt19137xx.1.2.3 bus2=udt18582-udt19137x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt17926-udt19137) Units=km Length=0.0290533 bus1=udt17926-udt19137x.1.2.3 bus2=udt17926-udt19137xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt16910-udt17926) Units=km Length=0.00969101 bus1=udt16910-udt17926x.1.2.3 bus2=udt16910-udt17926xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt16910-udt18497) Units=km Length=0.0484354 bus1=udt16910-udt18497xx.1.2.3 bus2=udt16910-udt18497x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt18497-udt20565) Units=km Length=0.0387443 bus1=udt18497-udt20565xx.1.2.3 bus2=udt18497-udt20565x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt17626-udt20565) Units=km Length=0.0290632 bus1=udt17626-udt20565x.1.2.3 bus2=udt17626-udt20565xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt17626-udt18761) Units=km Length=0.0290532 bus1=udt17626-udt18761xx.1.2.3 bus2=udt17626-udt18761x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt18761-udt20866) Units=km Length=0.0290632 bus1=udt18761-udt20866xx.1.2.3 bus2=udt18761-udt20866x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt20331-udt20866) Units=km Length=0.0484055 bus1=udt20331-udt20866x.1.2.3 bus2=udt20331-udt20866xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt18364-udt18463) Units=km Length=0.0299239 bus1=udt18364-udt18463xx.1.2.3 bus2=udt18364-udt18463x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt18463-udt20626) Units=km Length=0.0299239 bus1=udt18463-udt20626xx.1.2.3 bus2=udt18463-udt20626x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt20374-udt20626) Units=km Length=0.17566 bus1=udt20374-udt20626x.1.2.3 bus2=udt20374-udt20626xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt20686-udt20722) Units=km Length=0.126631 bus1=udt20686-udt20722xx.1.2.3 bus2=udt20686-udt20722x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt20128-udt20722) Units=km Length=0.019740000000000004 bus1=udt20128-udt20722x.1.2.3 bus2=udt20128-udt20722xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt19784-udt20128) Units=km Length=0.00932194 bus1=udt19784-udt20128x.1.2.3 bus2=udt19784-udt20128xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt19784-udt20188) Units=km Length=0.0279556 bus1=udt19784-udt20188xx.1.2.3 bus2=udt19784-udt20188x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt20188-udt20617) Units=km Length=0.00932194 bus1=udt20188-udt20617xx.1.2.3 bus2=udt20188-udt20617x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt17949-udt20617) Units=km Length=0.0462061 bus1=udt17949-udt20617x.1.2.3 bus2=udt17949-udt20617xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt17949-udt18779) Units=km Length=0.00893748 bus1=udt17949-udt18779xx.1.2.3 bus2=udt17949-udt18779x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt16356-udt18779) Units=km Length=0.031799 bus1=udt16356-udt18779x.1.2.3 bus2=udt16356-udt18779xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt16356-udt5351) Units=km Length=0.0225166 bus1=udt16356-udt5351xx.1.2.3 bus2=udt16356-udt5351x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt18889-udt5351) Units=km Length=0.0515762 bus1=udt18889-udt5351x.1.2.3 bus2=udt18889-udt5351xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt18889-udt19309) Units=km Length=0.0156367 bus1=udt18889-udt19309xx.1.2.3 bus2=udt18889-udt19309x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt15917-udt19309) Units=km Length=0.027078000000000005 bus1=udt15917-udt19309x.1.2.3 bus2=udt15917-udt19309xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt15917-udt20274) Units=km Length=0.101385 bus1=udt15917-udt20274xx.1.2.3 bus2=udt15917-udt20274x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt1245-udt15888) Units=km Length=0.089812 bus1=udt1245.1.2.3 bus2=udt15888.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt1244-udt1245) Units=km Length=0.0777181 bus1=udt1244.1.2.3 bus2=udt1245.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt1243-udt1244) Units=km Length=0.0777278 bus1=udt1243.1.2.3 bus2=udt1244.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt1243-udt18433) Units=km Length=0.0777181 bus1=udt18433.1.2.3 bus2=udt1243.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt1247-udt18433) Units=km Length=0.12306900000000001 bus1=udt1247.1.2.3 bus2=udt18433.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt1247-udt19901) Units=km Length=0.220233 bus1=udt1247-udt19901x.1.2.3 bus2=udt1247.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt19050-udt5347) Units=km Length=0.0280693 bus1=udt19050-udt5347x.1.2.3 bus2=udt19050-udt5347xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt19050-udt19475) Units=km Length=0.0712925 bus1=udt19050-udt19475xx.1.2.3 bus2=udt19050-udt19475x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt1250-udt19475) Units=km Length=0.0717977 bus1=udt1250-udt19475x.1.2.3 bus2=udt1250-udt19475xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt1250-udt18385) Units=km Length=0.009454870000000002 bus1=udt1250-udt18385xx.1.2.3 bus2=udt1250-udt18385x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt1248-udt18385) Units=km Length=0.0661852 bus1=udt1248-udt18385x.1.2.3 bus2=udt1248-udt18385xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt1248-udt20589) Units=km Length=0.009454870000000002 bus1=udt1248-udt20589xx.1.2.3 bus2=udt1248-udt20589x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt19538-udt20589) Units=km Length=0.0475057 bus1=udt19538-udt20589x.1.2.3 bus2=udt19538-udt20589xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt19538-udt19960) Units=km Length=0.0678299 bus1=udt19538-udt19960xx.1.2.3 bus2=udt19538-udt19960x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt19901-udt19960) Units=km Length=0.201344 bus1=udt19901.1.2.3 bus2=udt19960.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt18583-udt19901) Units=km Length=0.207563 bus1=udt18583-udt19901x.1.2.3 bus2=udt19901.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt17488-udt18583) Units=km Length=0.126268 bus1=udt17488.1.2.3 bus2=udt18583.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt17488-udt20230) Units=km Length=0.0584743 bus1=udt20230.1.2.3 bus2=udt17488.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt20230-udt20677) Units=km Length=0.126293 bus1=udt20230-udt20677x.1.2.3 bus2=udt20230.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt1257-udt20677) Units=km Length=0.234323 bus1=udt1257.1.2.3 bus2=udt20677.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt1256-udt1257) Units=km Length=0.0396641 bus1=udt1256-udt1257x.1.2.3 bus2=udt1256-udt1257xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt1256-udt20559) Units=km Length=0.0694072 bus1=udt1256-udt20559xx.1.2.3 bus2=udt1256-udt20559x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt17680-udt20559) Units=km Length=0.039664 bus1=udt17680-udt20559x.1.2.3 bus2=udt17680-udt20559xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt17680-udt20827) Units=km Length=0.00992113 bus1=udt17680-udt20827xx.1.2.3 bus2=udt17680-udt20827x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt19225-udt20827) Units=km Length=0.00991099 bus1=udt19225-udt20827x.1.2.3 bus2=udt19225-udt20827xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt15841-udt19225) Units=km Length=0.0396641 bus1=udt15841-udt19225x.1.2.3 bus2=udt15841-udt19225xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt15841-udt18865) Units=km Length=0.0284888 bus1=udt15841-udt18865xx.1.2.3 bus2=udt15841-udt18865x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt18865-udt20002) Units=km Length=0.00891267 bus1=udt18865-udt20002xx.1.2.3 bus2=udt18865-udt20002x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt19124-udt20002) Units=km Length=0.0632667 bus1=udt19124-udt20002x.1.2.3 bus2=udt19124-udt20002xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt19124-udt19684) Units=km Length=0.0264975 bus1=udt19124-udt19684xx.1.2.3 bus2=udt19124-udt19684x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt19684-udt20393) Units=km Length=0.0182155 bus1=udt19684-udt20393xx.1.2.3 bus2=udt19684-udt20393x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt19603-udt20393) Units=km Length=0.0281363 bus1=udt19603-udt20393x.1.2.3 bus2=udt19603-udt20393xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt19603-udt20274) Units=km Length=0.0780868 bus1=udt19603-udt20274xx.1.2.3 bus2=udt19603-udt20274x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:p1ulv54416-udt19872lv) Units=km Length=0.0278065 bus1=udt19872lv.1.2.3 bus2=p1ulv54416.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv54349-udt19854lv) Units=km Length=0.0492777 bus1=udt19854lv.1.2.3 bus2=p1ulv54349.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv56926-udt20331lv) Units=km Length=0.012775100000000001 bus1=udt20331lv.1.2.3 bus2=p1ulv56926.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv46460-udt17969lv) Units=km Length=0.0188587 bus1=udt17969lv.1.2.3 bus2=p1ulv46460.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv53226-udt19580lv) Units=km Length=0.0151073 bus1=udt19580lv.1.2.3 bus2=p1ulv53226.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udt17116-udt19580) Units=km Length=0.0563793 bus1=udt17116-udt19580x.1.2.3 bus2=udt17116-udt19580xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt16287-udt17116) Units=km Length=0.0580586 bus1=udt16287-udt17116x.1.2.3 bus2=udt16287-udt17116xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt16287-udt17969) Units=km Length=0.0387156 bus1=udt16287-udt17969xx.1.2.3 bus2=udt16287-udt17969x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt17969-udt20331) Units=km Length=0.210408 bus1=udt17969-udt20331xx.1.2.3 bus2=udt17969-udt20331x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:p1ulv51026-udt19038lv) Units=km Length=0.0111253 bus1=udt19038lv.1.2.3 bus2=p1ulv51026.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv39890-udm47695) Units=km Length=0.0192397 bus1=udm47695.1.2.3 bus2=p1ulv39890.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udm47695-udt15574lv) Units=km Length=0.0493041 bus1=udt15574lv.1.2.3 bus2=udm47695.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv50003-udm47696) Units=km Length=0.0321645 bus1=udm47696.1.2.3 bus2=p1ulv50003.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv59311-udm47697) Units=km Length=0.0158114 bus1=udm47697.1.2.3 bus2=p1ulv59311.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udm47696-udm47697) Units=km Length=0.0197224 bus1=udm47696.1.2.3 bus2=udm47697.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udm47696-udt15574lv) Units=km Length=0.0098613 bus1=udt15574lv.1.2.3 bus2=udm47696.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv53572-udt19662lv) Units=km Length=0.0148211 bus1=udt19662lv.1.2.3 bus2=p1ulv53572.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv55943-udt20157lv) Units=km Length=0.01721 bus1=udt20157lv.1.2.3 bus2=p1ulv55943.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv44991-udt17569lv) Units=km Length=0.0164705 bus1=udt17569lv.1.2.3 bus2=p1ulv44991.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv44909-udt17535lv) Units=km Length=0.001 bus1=udt17535lv.1.2.3 bus2=p1ulv44909.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udt17535-udt19610) Units=km Length=0.102563 bus1=udt17535-udt19610xx.1.2.3 bus2=udt17535-udt19610x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt19061-udt19610) Units=km Length=0.03643 bus1=udt19061.1.2.3 bus2=udt19610.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt18103-udt19061) Units=km Length=0.03643 bus1=udt18103.1.2.3 bus2=udt19061.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt18103-udt19704) Units=km Length=0.0375329 bus1=udt19704.1.2.3 bus2=udt18103.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt19704-udt19777) Units=km Length=0.0235062 bus1=udt19777.1.2.3 bus2=udt19704.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt15704-udt19777) Units=km Length=0.0795878 bus1=udt15704.1.2.3 bus2=udt19777.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt15649-udt15704) Units=km Length=0.04791390000000001 bus1=udt15649-udt15704x.1.2.3 bus2=udt15649-udt15704xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt15649-udt16249) Units=km Length=0.101998 bus1=udt15649-udt16249xx.1.2.3 bus2=udt15649-udt16249x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt15802-udt16249) Units=km Length=0.0340113 bus1=udt15802-udt16249x.1.2.3 bus2=udt15802-udt16249xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt15802-udt18922) Units=km Length=0.0688654 bus1=udt15802-udt18922xx.1.2.3 bus2=udt15802-udt18922x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:p1ulv43475-udt17090lv) Units=km Length=0.0308472 bus1=udt17090lv.1.2.3 bus2=p1ulv43475.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv43041-udt16875lv) Units=km Length=0.0248637 bus1=udt16875lv.1.2.3 bus2=p1ulv43041.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv49871-udt18821lv) Units=km Length=0.0100146 bus1=udt18821lv.1.2.3 bus2=p1ulv49871.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv48331-udt18476lv) Units=km Length=0.0103717 bus1=udt18476lv.1.2.3 bus2=p1ulv48331.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udt18476-udt18821) Units=km Length=0.0622841 bus1=udt18476-udt18821xx.1.2.3 bus2=udt18476-udt18821x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt16875-udt18821) Units=km Length=0.102785 bus1=udt16875-udt18821x.1.2.3 bus2=udt16875-udt18821xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt16875-udt17090) Units=km Length=0.040375 bus1=udt16875-udt17090xx.1.2.3 bus2=udt16875-udt17090x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt17090-udt19487) Units=km Length=0.0674719 bus1=udt19487.1.2.3 bus2=udt17090.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt18922-udt19487) Units=km Length=0.11832200000000001 bus1=udt18922.1.2.3 bus2=udt19487.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:p1ulv57574-udt20423lv) Units=km Length=0.0401808 bus1=udt20423lv.1.2.3 bus2=p1ulv57574.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udt17569-udt20423) Units=km Length=0.0661544 bus1=udt17569.1.2.3 bus2=udt20423.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:p1ulv58435-udt20544lv) Units=km Length=0.0179625 bus1=udt20544lv.1.2.3 bus2=p1ulv58435.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udt19292-udt20544) Units=km Length=0.001 bus1=udt19292-udt20544x.1.2.3 bus2=udt19292-udt20544xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:p1ulv49630-udt18761lv) Units=km Length=0.0158915 bus1=udt18761lv.1.2.3 bus2=p1ulv49630.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv45122-udt17626lv) Units=km Length=0.0187734 bus1=udt17626lv.1.2.3 bus2=p1ulv45122.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv56058-udt17626lv) Units=km Length=0.0153677 bus1=udt17626lv.1.2.3 bus2=p1ulv56058.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv48395-udm55786) Units=km Length=0.0185097 bus1=udm55786.1.2.3 bus2=p1ulv48395.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv56359-udm55787) Units=km Length=0.0157726 bus1=udm55787.1.2.3 bus2=p1ulv56359.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udm55786-udm55787) Units=km Length=0.009681160000000001 bus1=udm55786.1.2.3 bus2=udm55787.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udm55786-udt18497lv) Units=km Length=0.00969101 bus1=udt18497lv.1.2.3 bus2=udm55786.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv58860-udm55788) Units=km Length=0.0162789 bus1=udm55788.1.2.3 bus2=p1ulv58860.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udm55788-udt18497lv) Units=km Length=0.00968101 bus1=udt18497lv.1.2.3 bus2=udm55788.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv46343-udt17926lv) Units=km Length=0.0135311 bus1=udt17926lv.1.2.3 bus2=p1ulv46343.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv48716-udt18582lv) Units=km Length=0.029655 bus1=udt18582lv.1.2.3 bus2=p1ulv48716.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv52276-udt19320lv) Units=km Length=0.029799300000000004 bus1=udt19320lv.1.2.3 bus2=p1ulv52276.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udt19320-udt5369) Units=km Length=0.0399184 bus1=udt19320-udt5369xx.1.2.3 bus2=udt19320-udt5369x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt18582-udt5369) Units=km Length=0.0698544 bus1=udt18582-udt5369x.1.2.3 bus2=udt18582-udt5369xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:p1ulv49932-udt18838lv) Units=km Length=0.0186904 bus1=udt18838lv.1.2.3 bus2=p1ulv49932.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv54951-udt19982lv) Units=km Length=0.0319736 bus1=udt19982lv.1.2.3 bus2=p1ulv54951.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv43599-udt17144lv) Units=km Length=0.0380853 bus1=udt17144lv.1.2.3 bus2=p1ulv43599.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv40318-udt15871lv) Units=km Length=0.0420467 bus1=udt15871lv.1.2.3 bus2=p1ulv40318.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv52380-udt19349lv) Units=km Length=0.0189554 bus1=udt19349lv.1.2.3 bus2=p1ulv52380.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv51244-udt19085lv) Units=km Length=0.001 bus1=udt19085lv.1.2.3 bus2=p1ulv51244.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udt19085-udt19720) Units=km Length=0.0618328 bus1=udt19720.1.2.3 bus2=udt19085.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt19349-udt19720) Units=km Length=0.125157 bus1=udt19349.1.2.3 bus2=udt19720.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:p1ulv54765-udt19948lv) Units=km Length=0.0877986 bus1=udt19948lv.1.2.3 bus2=p1ulv54765.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv52071-udt19268lv) Units=km Length=0.03262990000000001 bus1=udt19268lv.1.2.3 bus2=p1ulv52071.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv40059-udt15690lv) Units=km Length=0.034116 bus1=udt15690lv.1.2.3 bus2=p1ulv40059.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv52003-udt19246lv) Units=km Length=0.0313433 bus1=udt19246lv.1.2.3 bus2=p1ulv52003.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_750kcmil_3_2

New Line.l(r:p1ulv54460-udt19884lv) Units=km Length=0.06472560000000001 bus1=udt19884lv.1.2.3 bus2=p1ulv54460.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv59540-udm58567) Units=km Length=0.0923116 bus1=udm58567.1.2.3 bus2=p1ulv59540.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udm58567-udt19884lv) Units=km Length=0.017330400000000003 bus1=udt19884lv.1.2.3 bus2=udm58567.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udt19808-udt19884) Units=km Length=0.062033000000000005 bus1=udt19808.1.2.3 bus2=udt19884.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt19246-udt19808) Units=km Length=0.0535856 bus1=udt19246.1.2.3 bus2=udt19808.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt19205-udt19246) Units=km Length=0.122318 bus1=udt19205.1.2.3 bus2=udt19246.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt15690-udt19205) Units=km Length=0.108338 bus1=udt15690.1.2.3 bus2=udt19205.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt15690-udt17716) Units=km Length=0.0599739 bus1=udt17716.1.2.3 bus2=udt15690.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt17716-udt19268) Units=km Length=0.0599278 bus1=udt19268.1.2.3 bus2=udt17716.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt19268-udt19948) Units=km Length=0.0660107 bus1=udt19948.1.2.3 bus2=udt19268.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt19349-udt19948) Units=km Length=0.0837422 bus1=udt19349.1.2.3 bus2=udt19948.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt15871-udt19349) Units=km Length=0.084945 bus1=udt15871-udt19349x.1.2.3 bus2=udt19349.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt15871-udt17144) Units=km Length=0.0309248 bus1=udt17144.1.2.3 bus2=udt15871.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt15533-udt17144) Units=km Length=0.144477 bus1=udt15533.1.2.3 bus2=udt17144.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:p1ulv48523-udt18532lv) Units=km Length=0.0359013 bus1=udt18532lv.1.2.3 bus2=p1ulv48523.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_750kcmil_3_2

New Line.l(r:p1ulv51895-udt19224lv) Units=km Length=0.0287063 bus1=udt19224lv.1.2.3 bus2=p1ulv51895.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv42026-udt16590lv) Units=km Length=0.0198221 bus1=udt16590lv.1.2.3 bus2=p1ulv42026.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_750kcmil_3_2

New Line.l(r:p1ulv55347-udt20052lv) Units=km Length=0.021080300000000003 bus1=udt20052lv.1.2.3 bus2=p1ulv55347.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udt19932-udt20052) Units=km Length=0.001 bus1=udt19932.1.2.3 bus2=udt20052.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:p1ulv53255-udt19587lv) Units=km Length=0.042853 bus1=udt19587lv.1.2.3 bus2=p1ulv53255.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv56645-udt20283lv) Units=km Length=0.0135818 bus1=udt20283lv.1.2.3 bus2=p1ulv56645.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv56954-udt20339lv) Units=km Length=0.0273748 bus1=udt20339lv.1.2.3 bus2=p1ulv56954.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv51923-udt19231lv) Units=km Length=0.0522493 bus1=udt19231lv.1.2.3 bus2=p1ulv51923.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udt19231-udt20789) Units=km Length=0.08774630000000001 bus1=udt20789.1.2.3 bus2=udt19231.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt20339-udt20789) Units=km Length=0.206414 bus1=udt20339.1.2.3 bus2=udt20789.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt20283-udt20339) Units=km Length=0.0381811 bus1=udt20283.1.2.3 bus2=udt20339.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt19857-udt20283) Units=km Length=0.0381908 bus1=udt19857.1.2.3 bus2=udt20283.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt19587-udt19857) Units=km Length=0.0381811 bus1=udt19587-udt19857x.1.2.3 bus2=udt19857.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt19414-udt19587) Units=km Length=0.0198066 bus1=udt19414.1.2.3 bus2=udt19587.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt19327-udt19414) Units=km Length=0.0198062 bus1=udt19327.1.2.3 bus2=udt19414.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt19327-udt20834) Units=km Length=0.0198162 bus1=udt20834.1.2.3 bus2=udt19327.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt19932-udt20834) Units=km Length=0.0198066 bus1=udt19932.1.2.3 bus2=udt20834.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt17501-udt19932) Units=km Length=0.0198062 bus1=udt17501.1.2.3 bus2=udt19932.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt17501-udt19774) Units=km Length=0.0396227 bus1=udt19774.1.2.3 bus2=udt17501.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt18508-udt19774) Units=km Length=0.0198066 bus1=udt18508.1.2.3 bus2=udt19774.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:p1ulv56084-udt20181lv) Units=km Length=0.0168114 bus1=udt20181lv.1.2.3 bus2=p1ulv56084.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udt18508-udt20181) Units=km Length=0.001 bus1=udt18508.1.2.3 bus2=udt20181.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt17938-udt18508) Units=km Length=0.0780536 bus1=udt17938.1.2.3 bus2=udt18508.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt16590-udt17938) Units=km Length=0.0931143 bus1=udt16590.1.2.3 bus2=udt17938.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:p1ulv55151-udt20017lv) Units=km Length=0.026599700000000004 bus1=udt20017lv.1.2.3 bus2=p1ulv55151.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv51283-udt19090lv) Units=km Length=0.0310462 bus1=udt19090lv.1.2.3 bus2=p1ulv51283.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv44639-udt17423lv) Units=km Length=0.06514990000000001 bus1=udt17423lv.1.2.3 bus2=p1ulv44639.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv46866-udt18120lv) Units=km Length=0.001 bus1=udt18120lv.1.2.3 bus2=p1ulv46866.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udt17423-udt18120) Units=km Length=0.10893300000000002 bus1=udt17423-udt18120x.1.2.3 bus2=udt17423-udt18120xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:p1ulv52111-udt19283lv) Units=km Length=0.0149938 bus1=udt19283lv.1.2.3 bus2=p1ulv52111.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv47916-udt18346lv) Units=km Length=0.00943327 bus1=udt18346lv.1.2.3 bus2=p1ulv47916.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv57529-udt20416lv) Units=km Length=0.00339483 bus1=udt20416lv.1.2.3 bus2=p1ulv57529.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv50984-udt19027lv) Units=km Length=0.007235360000000001 bus1=udt19027lv.1.2.3 bus2=p1ulv50984.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udt19027-udt20416) Units=km Length=0.0594278 bus1=udt20416.1.2.3 bus2=udt19027.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:p1ulv52870-udt19503lv) Units=km Length=0.00786163 bus1=udt19503lv.1.2.3 bus2=p1ulv52870.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv58703-udt20580lv) Units=km Length=0.00629257 bus1=udt20580lv.1.2.3 bus2=p1ulv58703.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv54500-udt19892lv) Units=km Length=0.0241972 bus1=udt19892lv.1.2.3 bus2=p1ulv54500.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv58392-udt19892lv) Units=km Length=0.010289 bus1=udt19892lv.1.2.3 bus2=p1ulv58392.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udt19892-udt20580) Units=km Length=0.0557214 bus1=udt20580.1.2.3 bus2=udt19892.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt19503-udt20580) Units=km Length=0.0534205 bus1=udt19503.1.2.3 bus2=udt20580.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt19503-udt20416) Units=km Length=0.0316087 bus1=udt20416.1.2.3 bus2=udt19503.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt18346-udt20416) Units=km Length=0.0723308 bus1=udt18346.1.2.3 bus2=udt20416.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt18346-udt19283) Units=km Length=0.146469 bus1=udt18346-udt19283x.1.2.3 bus2=udt18346.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt17423-udt19283) Units=km Length=0.211453 bus1=udt17423-udt19283x.1.2.3 bus2=udt17423-udt19283xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:p1ulv48051-udt18400lv) Units=km Length=0.0880932 bus1=udt18400lv.1.2.3 bus2=p1ulv48051.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udt18400-udt19090) Units=km Length=0.0783738 bus1=udt19090.1.2.3 bus2=udt18400.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:p1ulv57689-udt20442lv) Units=km Length=0.0747672 bus1=udt20442lv.1.2.3 bus2=p1ulv57689.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv43754-udm52901) Units=km Length=0.0265535 bus1=udm52901.1.2.3 bus2=p1ulv43754.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udm52901-udt17210lv) Units=km Length=0.0192075 bus1=udt17210lv.1.2.3 bus2=udm52901.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv46984-udm52902) Units=km Length=0.0417816 bus1=udm52902.1.2.3 bus2=p1ulv46984.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udm52902-udt17210lv) Units=km Length=0.009174860000000002 bus1=udt17210lv.1.2.3 bus2=udm52902.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udt17210-udt6948) Units=km Length=0.009606920000000001 bus1=udt17210-udt6948xx.1.2.3 bus2=udt17210-udt6948x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt20442-udt6948) Units=km Length=0.142018 bus1=udt20442-udt6948x.1.2.3 bus2=udt20442-udt6948xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt19555-udt20442) Units=km Length=0.0098346 bus1=udt19555-udt20442x.1.2.3 bus2=udt19555-udt20442xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt19555-udt20071) Units=km Length=0.060216200000000004 bus1=udt20071.1.2.3 bus2=udt19555.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:p1ulv52460-udt19372lv) Units=km Length=0.028693000000000003 bus1=udt19372lv.1.2.3 bus2=p1ulv52460.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv57108-udt19372lv) Units=km Length=0.0192991 bus1=udt19372lv.1.2.3 bus2=p1ulv57108.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv40171-udt15768lv) Units=km Length=0.0256312 bus1=udt15768lv.1.2.3 bus2=p1ulv40171.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv51605-udt19167lv) Units=km Length=0.0212602 bus1=udt19167lv.1.2.3 bus2=p1ulv51605.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv44949-udt17551lv) Units=km Length=0.0198695 bus1=udt17551lv.1.2.3 bus2=p1ulv44949.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv48215-udt18448lv) Units=km Length=0.0191403 bus1=udt18448lv.1.2.3 bus2=p1ulv48215.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv41401-udt16225lv) Units=km Length=0.029173200000000003 bus1=udt16225lv.1.2.3 bus2=p1ulv41401.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udt16225-udt18448) Units=km Length=0.08373030000000001 bus1=udt16225-udt18448xx.1.2.3 bus2=udt16225-udt18448x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt17551-udt18448) Units=km Length=0.0662069 bus1=udt17551-udt18448x.1.2.3 bus2=udt17551-udt18448xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt17551-udt19167) Units=km Length=0.13413400000000003 bus1=udt17551-udt19167xx.1.2.3 bus2=udt17551-udt19167x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt15768-udt19167) Units=km Length=0.0187319 bus1=udt15768-udt19167x.1.2.3 bus2=udt15768-udt19167xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:p1ulv59621-udt20701lv) Units=km Length=0.0322978 bus1=udt20701lv.1.2.3 bus2=p1ulv59621.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv58295-udt20524lv) Units=km Length=0.0332273 bus1=udt20524lv.1.2.3 bus2=p1ulv58295.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv51170-udt19070lv) Units=km Length=0.0600554 bus1=udt19070lv.1.2.3 bus2=p1ulv51170.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv46435-udt17960lv) Units=km Length=0.0299945 bus1=udt17960lv.1.2.3 bus2=p1ulv46435.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv41344-udt16194lv) Units=km Length=0.0148181 bus1=udt16194lv.1.2.3 bus2=p1ulv41344.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv56146-udt20194lv) Units=km Length=0.0235218 bus1=udt20194lv.1.2.3 bus2=p1ulv56146.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udt16194-udt20194) Units=km Length=0.117849 bus1=udt16194-udt20194x.1.2.3 bus2=udt16194-udt20194xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt16194-udt17960) Units=km Length=0.245031 bus1=udt16194-udt17960xx.1.2.3 bus2=udt16194-udt17960x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:p1ulv60022-udt20750lv) Units=km Length=0.0175718 bus1=udt20750lv.1.2.3 bus2=p1ulv60022.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv55837-udt20134lv) Units=km Length=0.00141524 bus1=udt20134lv.1.2.3 bus2=p1ulv55837.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udt19715-udt20134) Units=km Length=0.0185867 bus1=udt19715-udt20134x.1.2.3 bus2=udt19715-udt20134xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt19715-udt20850) Units=km Length=0.0993003 bus1=udt19715-udt20850xx.1.2.3 bus2=udt19715-udt20850x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt20750-udt20850) Units=km Length=0.0415853 bus1=udt20750-udt20850x.1.2.3 bus2=udt20750-udt20850xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt18787-udt20750) Units=km Length=0.0858339 bus1=udt18787-udt20750x.1.2.3 bus2=udt18787-udt20750xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt17960-udt18787) Units=km Length=0.160515 bus1=udt17960-udt18787x.1.2.3 bus2=udt17960-udt18787xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt17960-udt19070) Units=km Length=0.17425800000000002 bus1=udt17960-udt19070xx.1.2.3 bus2=udt17960-udt19070x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt19070-udt20524) Units=km Length=0.151675 bus1=udt19070-udt20524xx.1.2.3 bus2=udt19070-udt20524x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:p1ulv59911-udt20738lv) Units=km Length=0.044597 bus1=udt20738lv.1.2.3 bus2=p1ulv59911.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udt20017-udt20738) Units=km Length=0.10475800000000002 bus1=udt20017.1.2.3 bus2=udt20738.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:p1ulv59018-udt20626lv) Units=km Length=0.0209433 bus1=udt20626lv.1.2.3 bus2=p1ulv59018.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv47957-udt18364lv) Units=km Length=0.0123238 bus1=udt18364lv.1.2.3 bus2=p1ulv47957.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv52337-udt19338lv) Units=km Length=0.016693900000000005 bus1=udt19338lv.1.2.3 bus2=p1ulv52337.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_750kcmil_3_2

New Line.l(r:p1ulv59313-udt20657lv) Units=km Length=0.0627519 bus1=udt20657lv.1.2.3 bus2=p1ulv59313.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udt19338-udt20657) Units=km Length=0.275496 bus1=udt19338-udt20657x.1.2.3 bus2=udt20657.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt18016-udt19338) Units=km Length=0.115342 bus1=udt18016.1.2.3 bus2=udt19338.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt18016-udt18364) Units=km Length=0.310199 bus1=udt18364.1.2.3 bus2=udt18016.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:p1ulv52627-udt19428lv) Units=km Length=0.0331478 bus1=udt19428lv.1.2.3 bus2=p1ulv52627.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv60890-udt20838lv) Units=km Length=0.0581694 bus1=udt20838lv.1.2.3 bus2=p1ulv60890.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udt19709-udt20838) Units=km Length=0.001 bus1=udt19709-udt20838x.1.2.3 bus2=udt19709-udt20838xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:p1ulv61207-udt20874lv) Units=km Length=0.059036000000000005 bus1=udt20874lv.1.2.3 bus2=p1ulv61207.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv51204-udt19077lv) Units=km Length=0.0368353 bus1=udt19077lv.1.2.3 bus2=p1ulv51204.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv51516-udm56858) Units=km Length=0.0377706 bus1=udm56858.1.2.3 bus2=p1ulv51516.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udm56858-udt19077lv) Units=km Length=0.00759901 bus1=udt19077lv.1.2.3 bus2=udm56858.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv52222-udt19309lv) Units=km Length=0.0142175 bus1=udt19309lv.1.2.3 bus2=p1ulv52222.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv49700-udt18779lv) Units=km Length=0.030297500000000005 bus1=udt18779lv.1.2.3 bus2=p1ulv49700.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv46410-udt17949lv) Units=km Length=0.021745 bus1=udt17949lv.1.2.3 bus2=p1ulv46410.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv58926-udt20617lv) Units=km Length=0.0305103 bus1=udt20617lv.1.2.3 bus2=p1ulv58926.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv56123-udt20188lv) Units=km Length=0.0289443 bus1=udt20188lv.1.2.3 bus2=p1ulv56123.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv55816-udt20128lv) Units=km Length=0.0320262 bus1=udt20128lv.1.2.3 bus2=p1ulv55816.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1umv100-udt20686) Units=km Length=0.0689602 bus1=p1umv100-udt20686xx.1.2.3 bus2=p1umv100-udt20686x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:p1ulv53640-udt19684lv) Units=km Length=0.026011400000000004 bus1=udt19684lv.1.2.3 bus2=p1ulv53640.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv55067-udt20002lv) Units=km Length=0.020857800000000003 bus1=udt20002lv.1.2.3 bus2=p1ulv55067.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv45253-udt17680lv) Units=km Length=0.023690800000000005 bus1=udt17680lv.1.2.3 bus2=p1ulv45253.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv58500-udt20559lv) Units=km Length=0.0214229 bus1=udt20559lv.1.2.3 bus2=p1ulv58500.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv2742-udt1256lv) Units=km Length=0.022992700000000005 bus1=udt1256lv.1.2.3 bus2=p1ulv2742.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1umv95-udt1257) Units=km Length=0.030287100000000004 bus1=p1umv95-udt1257xx.1.2.3 bus2=p1umv95-udt1257x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:p1ulv59429-udt20677lv) Units=km Length=0.0435994 bus1=udt20677lv.1.2.3 bus2=p1ulv59429.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_750kcmil_3_2

New Line.l(r:p1ulv48718-udt18583lv) Units=km Length=0.0259818 bus1=udt18583lv.1.2.3 bus2=p1ulv48718.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv2737-udt1251lv) Units=km Length=0.0566985 bus1=udt1251lv.1.2.3 bus2=p1ulv2737.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udt1251-udt20102) Units=km Length=0.0796163 bus1=udt1251-udt20102xx.1.2.3 bus2=udt1251-udt20102x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt15549-udt20102) Units=km Length=0.0298623 bus1=udt15549-udt20102x.1.2.3 bus2=udt15549-udt20102xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt15549-udt15888) Units=km Length=0.0677107 bus1=udt15888.1.2.3 bus2=udt15549.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:p1ulv40231-udt15815lv) Units=km Length=0.0266804 bus1=udt15815lv.1.2.3 bus2=p1ulv40231.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv55608-udt20089lv) Units=km Length=0.03505660000000001 bus1=udt20089lv.1.2.3 bus2=p1ulv55608.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udt16655-udt20089) Units=km Length=0.106522 bus1=udt16655-udt20089x.1.2.3 bus2=udt16655-udt20089xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt15815-udt16655) Units=km Length=0.109951 bus1=udt15815-udt16655x.1.2.3 bus2=udt15815-udt16655xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt15815-udt18184) Units=km Length=0.00953953 bus1=udt15815-udt18184xx.1.2.3 bus2=udt15815-udt18184x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt16261-udt18184) Units=km Length=0.12420200000000002 bus1=udt16261-udt18184x.1.2.3 bus2=udt16261-udt18184xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt16261-udt20427) Units=km Length=0.0191384 bus1=udt16261-udt20427xx.1.2.3 bus2=udt16261-udt20427x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt19746-udt20427) Units=km Length=0.049645400000000006 bus1=udt19746.1.2.3 bus2=udt20427.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt15888-udt19746) Units=km Length=0.104843 bus1=udt15888.1.2.3 bus2=udt19746.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:p1ulv2725-udt1242lv) Units=km Length=0.025443100000000003 bus1=udt1242lv.1.2.3 bus2=p1ulv2725.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv52618-udt19423lv) Units=km Length=0.0138723 bus1=udt19423lv.1.2.3 bus2=p1ulv52618.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv51959-udt19238lv) Units=km Length=0.0145737 bus1=udt19238lv.1.2.3 bus2=p1ulv51959.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv54406-udt19238lv) Units=km Length=0.0119635 bus1=udt19238lv.1.2.3 bus2=p1ulv54406.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv48589-udt18554lv) Units=km Length=0.0200521 bus1=udt18554lv.1.2.3 bus2=p1ulv48589.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv59180-udt18554lv) Units=km Length=0.012822900000000002 bus1=udt18554lv.1.2.3 bus2=p1ulv59180.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv46836-udt18109lv) Units=km Length=0.013777200000000002 bus1=udt18109lv.1.2.3 bus2=p1ulv46836.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv55382-udt20055lv) Units=km Length=0.0133198 bus1=udt20055lv.1.2.3 bus2=p1ulv55382.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udt18109-udt20055) Units=km Length=0.0306114 bus1=udt18109.1.2.3 bus2=udt20055.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt18109-udt18554) Units=km Length=0.0547581 bus1=udt18554.1.2.3 bus2=udt18109.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt18554-udt19238) Units=km Length=0.052836 bus1=udt19238.1.2.3 bus2=udt18554.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt19238-udt19423) Units=km Length=0.05915730000000001 bus1=udt19423.1.2.3 bus2=udt19238.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt19423-udt5350) Units=km Length=0.109781 bus1=udt5350.1.2.3 bus2=udt19423.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt5350-udt5352) Units=km Length=0.0462688 bus1=udt5352.1.2.3 bus2=udt5350.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt5344-udt5352) Units=km Length=0.0655433 bus1=udt5344.1.2.3 bus2=udt5352.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt5344-udt5345) Units=km Length=0.0732121 bus1=udt5345.1.2.3 bus2=udt5344.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:p1ulv60434-udt20795lv) Units=km Length=0.0732936 bus1=udt20795lv.1.2.3 bus2=p1ulv60434.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv58200-udt20507lv) Units=km Length=0.028944000000000004 bus1=udt20507lv.1.2.3 bus2=p1ulv58200.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udt20507-udt20795) Units=km Length=0.00928801 bus1=udt20507-udt20795xx.1.2.3 bus2=udt20507-udt20795x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt20795-udt5345) Units=km Length=0.029142900000000003 bus1=udt5345.1.2.3 bus2=udt20795.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt1242-udt5345) Units=km Length=0.04825680000000001 bus1=udt1242.1.2.3 bus2=udt5345.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt1242-udt5347) Units=km Length=0.0441662 bus1=udt1242-udt5347xx.1.2.3 bus2=udt1242-udt5347x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:p1ulv52520-udt19391lv) Units=km Length=0.054438400000000005 bus1=udt19391lv.1.2.3 bus2=p1ulv52520.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udt1183-udt19391) Units=km Length=0.071545 bus1=udt1183.1.2.3 bus2=udt19391.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt1183-udt19204) Units=km Length=0.393885 bus1=udt19204.1.2.3 bus2=udt1183.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt19204-udt19583) Units=km Length=0.173797 bus1=udt19583.1.2.3 bus2=udt19204.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt19583-udt20276) Units=km Length=0.095442 bus1=udt20276.1.2.3 bus2=udt19583.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt19901-udt20276) Units=km Length=0.324457 bus1=udt19901-udt20276x.1.2.3 bus2=udt20276.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:p1ulv58861-udt20605lv) Units=km Length=0.0320055 bus1=udt20605lv.1.2.3 bus2=p1ulv58861.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv40320-udt15873lv) Units=km Length=0.0522779 bus1=udt15873lv.1.2.3 bus2=p1ulv40320.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv49631-udt15873lv) Units=km Length=0.0701333 bus1=udt15873lv.1.2.3 bus2=p1ulv49631.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udt15873-udt20605) Units=km Length=0.04348110000000001 bus1=udt15873-udt20605xx.1.2.3 bus2=udt15873-udt20605x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt18583-udt20605) Units=km Length=0.060856400000000005 bus1=udt18583-udt20605x.1.2.3 bus2=udt18583-udt20605xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:p1ulv43670-udt17175lv) Units=km Length=0.0576538 bus1=udt17175lv.1.2.3 bus2=p1ulv43670.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv46903-udt17175lv) Units=km Length=0.0302715 bus1=udt17175lv.1.2.3 bus2=p1ulv46903.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv45188-udm52794) Units=km Length=0.0359312 bus1=udm52794.1.2.3 bus2=p1ulv45188.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udm52794-udt17175lv) Units=km Length=0.0181882 bus1=udt17175lv.1.2.3 bus2=udm52794.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv40090-udt15712lv) Units=km Length=0.0312615 bus1=udt15712lv.1.2.3 bus2=p1ulv40090.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv57639-udt20433lv) Units=km Length=0.047339 bus1=udt20433lv.1.2.3 bus2=p1ulv57639.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv60132-udm59377) Units=km Length=0.0805194 bus1=udm59377.1.2.3 bus2=p1ulv60132.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udm59377-udt20433lv) Units=km Length=0.0080824 bus1=udt20433lv.1.2.3 bus2=udm59377.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:p1ulv2741-udt1255lv) Units=km Length=0.0840272 bus1=udt1255lv.1.2.3 bus2=p1ulv2741.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_350kcmil_3_3

New Line.l(r:udt1255-udt17146) Units=km Length=0.0560439 bus1=udt17146.1.2.3 bus2=udt1255.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt17146-udt19984) Units=km Length=0.1692 bus1=udt19984.1.2.3 bus2=udt17146.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_4/0_Penguin_3

New Line.l(r:udt16963-udt19984) Units=km Length=0.0834036 bus1=udt16963-udt19984x.1.2.3 bus2=udt16963-udt19984xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt16963-udt20433) Units=km Length=0.06233410000000001 bus1=udt16963-udt20433xx.1.2.3 bus2=udt16963-udt20433x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt20166-udt20433) Units=km Length=0.040412 bus1=udt20166-udt20433x.1.2.3 bus2=udt20166-udt20433xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt15712-udt20166) Units=km Length=0.108868 bus1=udt15712-udt20166x.1.2.3 bus2=udt15712-udt20166xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt15712-udt20473) Units=km Length=0.0197979 bus1=udt15712-udt20473xx.1.2.3 bus2=udt15712-udt20473x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt17175-udt20473) Units=km Length=0.0593682 bus1=udt17175-udt20473x.1.2.3 bus2=udt17175-udt20473xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt17175-udt19428) Units=km Length=0.0899298 bus1=udt17175-udt19428xx.1.2.3 bus2=udt17175-udt19428x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_3

New Line.l(r:udt19283-udt19731) Units=km Length=0.09234230000000002 bus1=udt19283-udt19731x.1.2.3 bus2=udt19283-udt19731xx.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_1033kcmil_Curlew_3

New Line.l(r:udt19320-udt19580) Units=km Length=0.0764122 bus1=udt19320-udt19580xx.1.2.3 bus2=udt19320-udt19580x.1.2.3 switch=n enabled=y phases=3 Linecode=3P_OH_AL_ACSR_1033kcmil_Curlew_3

New Line.l(r:p1ulv51389-udt19124lv)ud1 Units=km Length=0.061643 bus1=udt19124lv.1.2.3 bus2=p1ulv51389.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_750kcmil_3_2

New Line.l(r:p1ulv59494-udt20686lv)ud1 Units=km Length=0.0383483 bus1=udt20686lv.1.2.3 bus2=p1ulv59494.1.2.3 switch=n enabled=y phases=3 Linecode=3P_UG_AL_750kcmil_3_2

New Line.padswitch(r:udt17116-udt19406)u_81702 Units=km Length=0.001 bus1=udt17116-udt19406x.1 bus2=udt17116-udt19406xx.1 switch=y enabled=y phases=1 Linecode=padswitch_1_2

New Line.padswitch(r:udt17116-udt19406)u_81703 Units=km Length=0.001 bus1=udt17116-udt19406xxx.1 bus2=udt19406.1 switch=y enabled=y phases=1 Linecode=padswitch_1_2

New Line.padswitch(r:udt17969-udt20676)u_81710 Units=km Length=0.001 bus1=udt17969-udt20676x.2 bus2=udt17969-udt20676xx.2 switch=y enabled=y phases=1 Linecode=padswitch_1

New Line.padswitch(r:udt17969-udt20676)u_81711 Units=km Length=0.001 bus1=udt17969-udt20676xxx.2 bus2=udt20676.2 switch=y enabled=y phases=1 Linecode=padswitch_1

New Line.padswitch(r:udt18067-udt19741)u_81714 Units=km Length=0.001 bus1=udt18067-udt19741x.3 bus2=udt18067-udt19741xx.3 switch=y enabled=y phases=1 Linecode=padswitch_1

New Line.padswitch(r:udt18067-udt19741)u_81715 Units=km Length=0.001 bus1=udt18067-udt19741xxx.3 bus2=udt19741.3 switch=y enabled=y phases=1 Linecode=padswitch_1_5

New Line.padswitch(r:udt15957-udt20578)u_81726 Units=km Length=0.001 bus1=udt15957.1 bus2=udt15957-udt20578x.1 switch=y enabled=y phases=1 Linecode=padswitch_1

New Line.padswitch(r:udt15957-udt20578)u_81727 Units=km Length=0.001 bus1=udt15957-udt20578xx.1 bus2=udt20578.1 switch=y enabled=y phases=1 Linecode=padswitch_1

New Line.padswitch(r:udt15660-udt15957)u_81728 Units=km Length=0.001 bus1=udt15660.1 bus2=udt15660-udt15957x.1 switch=y enabled=y phases=1 Linecode=padswitch_1

New Line.padswitch(r:udt15660-udt15957)u_81729 Units=km Length=0.001 bus1=udt15660-udt15957xx.1 bus2=udt15957.1 switch=y enabled=y phases=1 Linecode=padswitch_1

New Line.padswitch(r:udt19320-udt19925)u_81774 Units=km Length=0.001 bus1=udt19320-udt19925x.1 bus2=udt19320-udt19925xx.1 switch=y enabled=y phases=1 Linecode=padswitch_1

New Line.padswitch(r:udt19320-udt19925)u_81775 Units=km Length=0.001 bus1=udt19320-udt19925xxx.1 bus2=udt19925.1 switch=y enabled=y phases=1 Linecode=padswitch_1_5

New Line.padswitch(r:udt15366-udt20194)u_81812 Units=km Length=0.001 bus1=udt15366-udt20194xxx.2 bus2=udt15366-udt20194xx.2 switch=y enabled=y phases=1 Linecode=padswitch_1

New Line.padswitch(r:udt15366-udt20194)u_81813 Units=km Length=0.001 bus1=udt15366-udt20194x.2 bus2=udt15366.2 switch=y enabled=y phases=1 Linecode=padswitch_1

New Line.padswitch(r:udt16512-udt20331)u_81866 Units=km Length=0.001 bus1=udt16512.1.2.3 bus2=udt16512-udt20331x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt16512-udt20331)u_81867 Units=km Length=0.001 bus1=udt16512-udt20331xx.1.2.3 bus2=udt20331.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt16512-udt19854)u_81868 Units=km Length=0.001 bus1=udt19854.1.2.3 bus2=udt16512-udt19854xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt16512-udt19854)u_81869 Units=km Length=0.001 bus1=udt16512-udt19854x.1.2.3 bus2=udt16512.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19854-udt20374)u_81870 Units=km Length=0.001 bus1=udt20374.1.2.3 bus2=udt19854-udt20374xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19854-udt20374)u_81871 Units=km Length=0.001 bus1=udt19854-udt20374x.1.2.3 bus2=udt19854.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt18428-udt20374)u_81878 Units=km Length=0.001 bus1=udt18428.1.2.3 bus2=udt18428-udt20374x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt18428-udt20374)u_81879 Units=km Length=0.001 bus1=udt18428-udt20374xx.1.2.3 bus2=udt20374.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt18428-udt19872)u_81880 Units=km Length=0.001 bus1=udt19872.1.2.3 bus2=udt18428-udt19872xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt18428-udt19872)u_81881 Units=km Length=0.001 bus1=udt18428-udt19872x.1.2.3 bus2=udt18428.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt17517-udt17949)u_81884 Units=km Length=0.001 bus1=udt17517-udt17949xxx.3 bus2=udt17517-udt17949xx.3 switch=y enabled=y phases=1 Linecode=padswitch_1

New Line.padswitch(r:udt17517-udt17949)u_81885 Units=km Length=0.001 bus1=udt17517-udt17949x.3 bus2=udt17517.3 switch=y enabled=y phases=1 Linecode=padswitch_1_1

New Line.padswitch(r:udt16585-udt20395)u_81916 Units=km Length=0.001 bus1=udt16585.2 bus2=udt16585-udt20395x.2 switch=y enabled=y phases=1 Linecode=padswitch_1

New Line.padswitch(r:udt16585-udt20395)u_81917 Units=km Length=0.001 bus1=udt16585-udt20395xx.2 bus2=udt20395.2 switch=y enabled=y phases=1 Linecode=padswitch_1_1

New Line.padswitch(r:udt15635-udt16585)u_81918 Units=km Length=0.001 bus1=udt15635.2 bus2=udt15635-udt16585x.2 switch=y enabled=y phases=1 Linecode=padswitch_1

New Line.padswitch(r:udt15635-udt16585)u_81919 Units=km Length=0.001 bus1=udt15635-udt16585xx.2 bus2=udt16585.2 switch=y enabled=y phases=1 Linecode=padswitch_1_1

New Line.padswitch(r:udt15635-udt16974)u_81920 Units=km Length=0.001 bus1=udt16974.2 bus2=udt15635-udt16974xx.2 switch=y enabled=y phases=1 Linecode=padswitch_1_1

New Line.padswitch(r:udt15635-udt16974)u_81921 Units=km Length=0.001 bus1=udt15635-udt16974x.2 bus2=udt15635.2 switch=y enabled=y phases=1 Linecode=padswitch_1

New Line.padswitch(r:udt15749-udt17632)u_81922 Units=km Length=0.001 bus1=udt17632.2 bus2=udt15749-udt17632xx.2 switch=y enabled=y phases=1 Linecode=padswitch_1

New Line.padswitch(r:udt15749-udt17632)u_81923 Units=km Length=0.001 bus1=udt15749-udt17632x.2 bus2=udt15749.2 switch=y enabled=y phases=1 Linecode=padswitch_1_1

New Line.padswitch(r:udt16525-udt17632)u_81924 Units=km Length=0.001 bus1=udt16525.2 bus2=udt16525-udt17632x.2 switch=y enabled=y phases=1 Linecode=padswitch_1_1

New Line.padswitch(r:udt16525-udt17632)u_81925 Units=km Length=0.001 bus1=udt16525-udt17632xx.2 bus2=udt17632.2 switch=y enabled=y phases=1 Linecode=padswitch_1

New Line.padswitch(r:udt16525-udt17935)u_81926 Units=km Length=0.001 bus1=udt17935.2 bus2=udt16525-udt17935xx.2 switch=y enabled=y phases=1 Linecode=padswitch_1

New Line.padswitch(r:udt16525-udt17935)u_81927 Units=km Length=0.001 bus1=udt16525-udt17935x.2 bus2=udt16525.2 switch=y enabled=y phases=1 Linecode=padswitch_1

New Line.padswitch(r:udt1253-udt19942)u_81928 Units=km Length=0.001 bus1=udt1253.2 bus2=udt1253-udt19942x.2 switch=y enabled=y phases=1 Linecode=padswitch_1_4

New Line.padswitch(r:udt1253-udt19942)u_81929 Units=km Length=0.001 bus1=udt1253-udt19942xx.2 bus2=udt19942.2 switch=y enabled=y phases=1 Linecode=padswitch_1_4

New Line.padswitch(r:udt1253-udt16444)u_81930 Units=km Length=0.001 bus1=udt16444.2 bus2=udt1253-udt16444xx.2 switch=y enabled=y phases=1 Linecode=padswitch_1_1

New Line.padswitch(r:udt1253-udt16444)u_81931 Units=km Length=0.001 bus1=udt1253-udt16444x.2 bus2=udt1253.2 switch=y enabled=y phases=1 Linecode=padswitch_1

New Line.padswitch(r:udt15930-udt16444)u_81932 Units=km Length=0.001 bus1=udt16444.2 bus2=udt15930-udt16444xx.2 switch=y enabled=y phases=1 Linecode=padswitch_1_1

New Line.padswitch(r:udt15930-udt16444)u_81933 Units=km Length=0.001 bus1=udt15930-udt16444x.2 bus2=udt15930.2 switch=y enabled=y phases=1 Linecode=padswitch_1_1

New Line.padswitch(r:udt16444-udt16620)u_81934 Units=km Length=0.001 bus1=udt16620.2 bus2=udt16444-udt16620xx.2 switch=y enabled=y phases=1 Linecode=padswitch_1_1

New Line.padswitch(r:udt16444-udt16620)u_81935 Units=km Length=0.001 bus1=udt16444-udt16620x.2 bus2=udt16444.2 switch=y enabled=y phases=1 Linecode=padswitch_1_1

New Line.padswitch(r:udt16620-udt20466)u_81936 Units=km Length=0.001 bus1=udt20466.2 bus2=udt16620-udt20466xx.2 switch=y enabled=y phases=1 Linecode=padswitch_1

New Line.padswitch(r:udt16620-udt20466)u_81937 Units=km Length=0.001 bus1=udt16620-udt20466x.2 bus2=udt16620.2 switch=y enabled=y phases=1 Linecode=padswitch_1_1

New Line.padswitch(r:udt15361-udt20466)u_81938 Units=km Length=0.001 bus1=udt15361.2 bus2=udt15361-udt20466x.2 switch=y enabled=y phases=1 Linecode=padswitch_1

New Line.padswitch(r:udt15361-udt20466)u_81939 Units=km Length=0.001 bus1=udt15361-udt20466xx.2 bus2=udt20466.2 switch=y enabled=y phases=1 Linecode=padswitch_1

New Line.padswitch(r:udt15361-udt17957)u_81940 Units=km Length=0.001 bus1=udt17957.2 bus2=udt15361-udt17957xx.2 switch=y enabled=y phases=1 Linecode=padswitch_1_5

New Line.padswitch(r:udt15361-udt17957)u_81941 Units=km Length=0.001 bus1=udt15361-udt17957x.2 bus2=udt15361.2 switch=y enabled=y phases=1 Linecode=padswitch_1

New Line.padswitch(r:udt1249-udt16330)u_81942 Units=km Length=0.001 bus1=udt1249.3 bus2=udt1249-udt16330x.3 switch=y enabled=y phases=1 Linecode=padswitch_1

New Line.padswitch(r:udt1249-udt16330)u_81943 Units=km Length=0.001 bus1=udt1249-udt16330xx.3 bus2=udt16330.3 switch=y enabled=y phases=1 Linecode=padswitch_1_4

New Line.padswitch(r:udt1249-udt1251)u_81944 Units=km Length=0.001 bus1=udt1249-udt1251xxx.3 bus2=udt1249-udt1251xx.3 switch=y enabled=y phases=1 Linecode=padswitch_1

New Line.padswitch(r:udt1249-udt1251)u_81945 Units=km Length=0.001 bus1=udt1249-udt1251x.3 bus2=udt1249.3 switch=y enabled=y phases=1 Linecode=padswitch_1_4

New Line.padswitch(r:udt18345-udt20089)u_81950 Units=km Length=0.001 bus1=udt18345-udt20089xxx.1 bus2=udt18345-udt20089xx.1 switch=y enabled=y phases=1 Linecode=padswitch_1

New Line.padswitch(r:udt18345-udt20089)u_81951 Units=km Length=0.001 bus1=udt18345-udt20089x.1 bus2=udt18345.1 switch=y enabled=y phases=1 Linecode=padswitch_1_1

New Line.padswitch(r:udt15873-udt20867)u_81982 Units=km Length=0.001 bus1=udt15873-udt20867x.1 bus2=udt15873-udt20867xx.1 switch=y enabled=y phases=1 Linecode=padswitch_1

New Line.padswitch(r:udt15873-udt20867)u_81983 Units=km Length=0.001 bus1=udt15873-udt20867xxx.1 bus2=udt20867.1 switch=y enabled=y phases=1 Linecode=padswitch_1_1

New Line.padswitch(r:udt19124-udt20332)u_82006 Units=km Length=0.001 bus1=udt19124-udt20332x.3 bus2=udt19124-udt20332xx.3 switch=y enabled=y phases=1 Linecode=padswitch_1

New Line.padswitch(r:udt19124-udt20332)u_82007 Units=km Length=0.001 bus1=udt19124-udt20332xxx.3 bus2=udt20332.3 switch=y enabled=y phases=1 Linecode=padswitch_1_1

New Line.padswitch(r:udt19077-udt20274)u_82016 Units=km Length=0.001 bus1=udt19077.1.2.3 bus2=udt19077-udt20274x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt19077-udt20274)u_82017 Units=km Length=0.001 bus1=udt19077-udt20274xx.1.2.3 bus2=udt20274.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19077-udt20874)u_82018 Units=km Length=0.001 bus1=udt20874.1.2.3 bus2=udt19077-udt20874xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt19077-udt20874)u_82019 Units=km Length=0.001 bus1=udt19077-udt20874x.1.2.3 bus2=udt19077.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt19709-udt20874)u_82020 Units=km Length=0.001 bus1=udt19709.1.2.3 bus2=udt19709-udt20874x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt19709-udt20874)u_82021 Units=km Length=0.001 bus1=udt19709-udt20874xx.1.2.3 bus2=udt20874.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt16946-udt19709)u_82022 Units=km Length=0.001 bus1=udt16946.1.2.3 bus2=udt16946-udt19709x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt16946-udt19709)u_82023 Units=km Length=0.001 bus1=udt16946-udt19709xx.1.2.3 bus2=udt19709.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt16946-udt19428)u_82024 Units=km Length=0.001 bus1=udt19428.1.2.3 bus2=udt16946-udt19428xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt16946-udt19428)u_82025 Units=km Length=0.001 bus1=udt16946-udt19428x.1.2.3 bus2=udt16946.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt1255-udt19293)u_82026 Units=km Length=0.001 bus1=udt1255-udt19293x.3 bus2=udt1255-udt19293xx.3 switch=y enabled=y phases=1 Linecode=padswitch_1

New Line.padswitch(r:udt1255-udt19293)u_82027 Units=km Length=0.001 bus1=udt1255-udt19293xxx.3 bus2=udt19293.3 switch=y enabled=y phases=1 Linecode=padswitch_1_1

New Line.padswitch(r:udt19428-udt19872)u_82042 Units=km Length=0.001 bus1=udt19872.1.2.3 bus2=udt19428-udt19872xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt19428-udt19872)u_82043 Units=km Length=0.001 bus1=udt19428-udt19872x.1.2.3 bus2=udt19428.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt17569-udt18922)u_81736 Units=km Length=0.001 bus1=udt17569.1.2.3 bus2=udt17569-udt18922x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_4

New Line.padswitch(r:udt17569-udt18922)u_81737 Units=km Length=0.001 bus1=udt17569-udt18922xx.1.2.3 bus2=udt18922.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_4

New Line.padswitch(r:udt17569-udt19508)u_81738 Units=km Length=0.001 bus1=udt19508.1.2.3 bus2=udt17569-udt19508xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt17569-udt19508)u_81739 Units=km Length=0.001 bus1=udt17569-udt19508x.1.2.3 bus2=udt17569.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_22

New Line.padswitch(r:udt19508-udt20157)u_81740 Units=km Length=0.001 bus1=udt20157.1.2.3 bus2=udt19508-udt20157xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19508-udt20157)u_81741 Units=km Length=0.001 bus1=udt19508-udt20157x.1.2.3 bus2=udt19508.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19292-udt20157)u_81742 Units=km Length=0.001 bus1=udt19292.1.2.3 bus2=udt19292-udt20157x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt19292-udt20157)u_81743 Units=km Length=0.001 bus1=udt19292-udt20157xx.1.2.3 bus2=udt20157.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19292-udt19662)u_81746 Units=km Length=0.001 bus1=udt19662.1.2.3 bus2=udt19292-udt19662xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19292-udt19662)u_81747 Units=km Length=0.001 bus1=udt19292-udt19662x.1.2.3 bus2=udt19292.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19662-udt20822)u_81748 Units=km Length=0.001 bus1=udt20822.1.2.3 bus2=udt19662-udt20822xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19662-udt20822)u_81749 Units=km Length=0.001 bus1=udt19662-udt20822x.1.2.3 bus2=udt19662.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19992-udt20822)u_81750 Units=km Length=0.001 bus1=udt19992.1.2.3 bus2=udt19992-udt20822x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19992-udt20822)u_81751 Units=km Length=0.001 bus1=udt19992-udt20822xx.1.2.3 bus2=udt20822.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19992-udt20310)u_81752 Units=km Length=0.001 bus1=udt20310.1.2.3 bus2=udt19992-udt20310xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_7

New Line.padswitch(r:udt19992-udt20310)u_81753 Units=km Length=0.001 bus1=udt19992-udt20310x.1.2.3 bus2=udt19992.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt15574-udt20310)u_81754 Units=km Length=0.001 bus1=udt15574.1.2.3 bus2=udt15574-udt20310x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt15574-udt20310)u_81755 Units=km Length=0.001 bus1=udt15574-udt20310xx.1.2.3 bus2=udt20310.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_7

New Line.padswitch(r:udt15574-udt20852)u_81756 Units=km Length=0.001 bus1=udt20852.1.2.3 bus2=udt15574-udt20852xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt15574-udt20852)u_81757 Units=km Length=0.001 bus1=udt15574-udt20852x.1.2.3 bus2=udt15574.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_7

New Line.padswitch(r:udt20501-udt20852)u_81758 Units=km Length=0.001 bus1=udt20501.1.2.3 bus2=udt20501-udt20852x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt20501-udt20852)u_81759 Units=km Length=0.001 bus1=udt20501-udt20852xx.1.2.3 bus2=udt20852.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt18067-udt20501)u_81760 Units=km Length=0.001 bus1=udt18067.1.2.3 bus2=udt18067-udt20501x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt18067-udt20501)u_81761 Units=km Length=0.001 bus1=udt18067-udt20501xx.1.2.3 bus2=udt20501.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt18067-udt19103)u_81762 Units=km Length=0.001 bus1=udt19103.1.2.3 bus2=udt18067-udt19103xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_21

New Line.padswitch(r:udt18067-udt19103)u_81763 Units=km Length=0.001 bus1=udt18067-udt19103x.1.2.3 bus2=udt18067.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19038-udt19103)u_81764 Units=km Length=0.001 bus1=udt19038.1.2.3 bus2=udt19038-udt19103x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_7

New Line.padswitch(r:udt19038-udt19103)u_81765 Units=km Length=0.001 bus1=udt19038-udt19103xx.1.2.3 bus2=udt19103.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_21

New Line.padswitch(r:udt19038-udt20585)u_81766 Units=km Length=0.001 bus1=udt20585.1.2.3 bus2=udt19038-udt20585xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_21

New Line.padswitch(r:udt19038-udt20585)u_81767 Units=km Length=0.001 bus1=udt19038-udt20585x.1.2.3 bus2=udt19038.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_7

New Line.padswitch(r:udt17486-udt20585)u_81768 Units=km Length=0.001 bus1=udt17486.1.2.3 bus2=udt17486-udt20585x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt17486-udt20585)u_81769 Units=km Length=0.001 bus1=udt17486-udt20585xx.1.2.3 bus2=udt20585.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_21

New Line.padswitch(r:udt17486-udt19200)u_81770 Units=km Length=0.001 bus1=udt19200.1.2.3 bus2=udt17486-udt19200xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt17486-udt19200)u_81771 Units=km Length=0.001 bus1=udt17486-udt19200x.1.2.3 bus2=udt17486.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19200-udt20331)u_81772 Units=km Length=0.001 bus1=udt20331.1.2.3 bus2=udt19200-udt20331xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19200-udt20331)u_81773 Units=km Length=0.001 bus1=udt19200-udt20331x.1.2.3 bus2=udt19200.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19964-udt20432)u_81780 Units=km Length=0.001 bus1=udt20432.1.2.3 bus2=udt19964-udt20432xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19964-udt20432)u_81781 Units=km Length=0.001 bus1=udt19964-udt20432x.1.2.3 bus2=udt19964.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_4

New Line.padswitch(r:udt20049-udt20432)u_81782 Units=km Length=0.001 bus1=udt20049.1.2.3 bus2=udt20049-udt20432x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt20049-udt20432)u_81783 Units=km Length=0.001 bus1=udt20049-udt20432xx.1.2.3 bus2=udt20432.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt17464-udt20049)u_81784 Units=km Length=0.001 bus1=udt17464.1.2.3 bus2=udt17464-udt20049x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt17464-udt20049)u_81785 Units=km Length=0.001 bus1=udt17464-udt20049xx.1.2.3 bus2=udt20049.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt17464-udt19224)u_81786 Units=km Length=0.001 bus1=udt19224.1.2.3 bus2=udt17464-udt19224xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt17464-udt19224)u_81787 Units=km Length=0.001 bus1=udt17464-udt19224x.1.2.3 bus2=udt17464.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt15768-udt15971)u_81806 Units=km Length=0.001 bus1=udt15971.1.2.3 bus2=udt15768-udt15971xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt15768-udt15971)u_81807 Units=km Length=0.001 bus1=udt15768-udt15971x.1.2.3 bus2=udt15768.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt15971-udt19627)u_81808 Units=km Length=0.001 bus1=udt19627.1.2.3 bus2=udt15971-udt19627xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt15971-udt19627)u_81809 Units=km Length=0.001 bus1=udt15971-udt19627x.1.2.3 bus2=udt15971.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19372-udt19627)u_81810 Units=km Length=0.001 bus1=udt19372.1.2.3 bus2=udt19372-udt19627x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19372-udt19627)u_81811 Units=km Length=0.001 bus1=udt19372-udt19627xx.1.2.3 bus2=udt19627.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt20524-udt20701)u_81832 Units=km Length=0.001 bus1=udt20701.1.2.3 bus2=udt20524-udt20701xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt20524-udt20701)u_81833 Units=km Length=0.001 bus1=udt20524-udt20701x.1.2.3 bus2=udt20524.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19372-udt20701)u_81834 Units=km Length=0.001 bus1=udt19372.1.2.3 bus2=udt19372-udt20701x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19372-udt20701)u_81835 Units=km Length=0.001 bus1=udt19372-udt20701xx.1.2.3 bus2=udt20701.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19372-udt19543)u_81836 Units=km Length=0.001 bus1=udt19543.1.2.3 bus2=udt19372-udt19543xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19372-udt19543)u_81837 Units=km Length=0.001 bus1=udt19372-udt19543x.1.2.3 bus2=udt19372.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19543-udt20017)u_81838 Units=km Length=0.001 bus1=udt20017.1.2.3 bus2=udt19543-udt20017xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_4

New Line.padswitch(r:udt19543-udt20017)u_81839 Units=km Length=0.001 bus1=udt19543-udt20017x.1.2.3 bus2=udt19543.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt15533-udt19982)u_81840 Units=km Length=0.001 bus1=udt19982.1.2.3 bus2=udt15533-udt19982xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_4

New Line.padswitch(r:udt15533-udt19982)u_81841 Units=km Length=0.001 bus1=udt15533-udt19982x.1.2.3 bus2=udt15533.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_4

New Line.padswitch(r:udt19765-udt19982)u_81842 Units=km Length=0.001 bus1=udt19765.1.2.3 bus2=udt19765-udt19982x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_4

New Line.padswitch(r:udt19765-udt19982)u_81843 Units=km Length=0.001 bus1=udt19765-udt19982xx.1.2.3 bus2=udt19982.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_4

New Line.padswitch(r:udt18838-udt19765)u_81844 Units=km Length=0.001 bus1=udt18838.1.2.3 bus2=udt18838-udt19765x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt18838-udt19765)u_81845 Units=km Length=0.001 bus1=udt18838-udt19765xx.1.2.3 bus2=udt19765.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_4

New Line.padswitch(r:udt18582-udt18838)u_81846 Units=km Length=0.001 bus1=udt18582.1.2.3 bus2=udt18582-udt18838x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt18582-udt18838)u_81847 Units=km Length=0.001 bus1=udt18582-udt18838xx.1.2.3 bus2=udt18838.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_4

New Line.padswitch(r:udt18582-udt19137)u_81848 Units=km Length=0.001 bus1=udt19137.1.2.3 bus2=udt18582-udt19137xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt18582-udt19137)u_81849 Units=km Length=0.001 bus1=udt18582-udt19137x.1.2.3 bus2=udt18582.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt17926-udt19137)u_81850 Units=km Length=0.001 bus1=udt17926.1.2.3 bus2=udt17926-udt19137x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_7

New Line.padswitch(r:udt17926-udt19137)u_81851 Units=km Length=0.001 bus1=udt17926-udt19137xx.1.2.3 bus2=udt19137.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt16910-udt17926)u_81852 Units=km Length=0.001 bus1=udt16910.1.2.3 bus2=udt16910-udt17926x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt16910-udt17926)u_81853 Units=km Length=0.001 bus1=udt16910-udt17926xx.1.2.3 bus2=udt17926.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt16910-udt18497)u_81854 Units=km Length=0.001 bus1=udt18497.1.2.3 bus2=udt16910-udt18497xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt16910-udt18497)u_81855 Units=km Length=0.001 bus1=udt16910-udt18497x.1.2.3 bus2=udt16910.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt18497-udt20565)u_81856 Units=km Length=0.001 bus1=udt20565.1.2.3 bus2=udt18497-udt20565xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt18497-udt20565)u_81857 Units=km Length=0.001 bus1=udt18497-udt20565x.1.2.3 bus2=udt18497.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt17626-udt20565)u_81858 Units=km Length=0.001 bus1=udt17626.1.2.3 bus2=udt17626-udt20565x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt17626-udt20565)u_81859 Units=km Length=0.001 bus1=udt17626-udt20565xx.1.2.3 bus2=udt20565.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt17626-udt18761)u_81860 Units=km Length=0.001 bus1=udt18761.1.2.3 bus2=udt17626-udt18761xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt17626-udt18761)u_81861 Units=km Length=0.001 bus1=udt17626-udt18761x.1.2.3 bus2=udt17626.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt18761-udt20866)u_81862 Units=km Length=0.001 bus1=udt20866.1.2.3 bus2=udt18761-udt20866xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt18761-udt20866)u_81863 Units=km Length=0.001 bus1=udt18761-udt20866x.1.2.3 bus2=udt18761.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt20331-udt20866)u_81864 Units=km Length=0.001 bus1=udt20331.1.2.3 bus2=udt20331-udt20866x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt20331-udt20866)u_81865 Units=km Length=0.001 bus1=udt20331-udt20866xx.1.2.3 bus2=udt20866.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt18364-udt18463)u_81872 Units=km Length=0.001 bus1=udt18463.1.2.3 bus2=udt18364-udt18463xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_4

New Line.padswitch(r:udt18364-udt18463)u_81873 Units=km Length=0.001 bus1=udt18364-udt18463x.1.2.3 bus2=udt18364.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_5

New Line.padswitch(r:udt18463-udt20626)u_81874 Units=km Length=0.001 bus1=udt20626.1.2.3 bus2=udt18463-udt20626xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt18463-udt20626)u_81875 Units=km Length=0.001 bus1=udt18463-udt20626x.1.2.3 bus2=udt18463.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_4

New Line.padswitch(r:udt20374-udt20626)u_81876 Units=km Length=0.001 bus1=udt20374.1.2.3 bus2=udt20374-udt20626x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt20374-udt20626)u_81877 Units=km Length=0.001 bus1=udt20374-udt20626xx.1.2.3 bus2=udt20626.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt20686-udt20722)u_81888 Units=km Length=0.001 bus1=udt20722.1.2.3 bus2=udt20686-udt20722xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt20686-udt20722)u_81889 Units=km Length=0.001 bus1=udt20686-udt20722x.1.2.3 bus2=udt20686.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_5

New Line.padswitch(r:udt20128-udt20722)u_81890 Units=km Length=0.001 bus1=udt20128.1.2.3 bus2=udt20128-udt20722x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt20128-udt20722)u_81891 Units=km Length=0.001 bus1=udt20128-udt20722xx.1.2.3 bus2=udt20722.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19784-udt20128)u_81892 Units=km Length=0.001 bus1=udt19784.1.2.3 bus2=udt19784-udt20128x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19784-udt20128)u_81893 Units=km Length=0.001 bus1=udt19784-udt20128xx.1.2.3 bus2=udt20128.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19784-udt20188)u_81894 Units=km Length=0.001 bus1=udt20188.1.2.3 bus2=udt19784-udt20188xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19784-udt20188)u_81895 Units=km Length=0.001 bus1=udt19784-udt20188x.1.2.3 bus2=udt19784.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt20188-udt20617)u_81896 Units=km Length=0.001 bus1=udt20617.1.2.3 bus2=udt20188-udt20617xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt20188-udt20617)u_81897 Units=km Length=0.001 bus1=udt20188-udt20617x.1.2.3 bus2=udt20188.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt17949-udt20617)u_81898 Units=km Length=0.001 bus1=udt17949.1.2.3 bus2=udt17949-udt20617x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt17949-udt20617)u_81899 Units=km Length=0.001 bus1=udt17949-udt20617xx.1.2.3 bus2=udt20617.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt17949-udt18779)u_81900 Units=km Length=0.001 bus1=udt18779.1.2.3 bus2=udt17949-udt18779xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt17949-udt18779)u_81901 Units=km Length=0.001 bus1=udt17949-udt18779x.1.2.3 bus2=udt17949.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt16356-udt18779)u_81902 Units=km Length=0.001 bus1=udt16356.1.2.3 bus2=udt16356-udt18779x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt16356-udt18779)u_81903 Units=km Length=0.001 bus1=udt16356-udt18779xx.1.2.3 bus2=udt18779.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt16356-udt5351)u_81904 Units=km Length=0.001 bus1=udt5351.1.2.3 bus2=udt16356-udt5351xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt16356-udt5351)u_81905 Units=km Length=0.001 bus1=udt16356-udt5351x.1.2.3 bus2=udt16356.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt18889-udt5351)u_81906 Units=km Length=0.001 bus1=udt18889.1.2.3 bus2=udt18889-udt5351x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt18889-udt5351)u_81907 Units=km Length=0.001 bus1=udt18889-udt5351xx.1.2.3 bus2=udt5351.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt18889-udt19309)u_81908 Units=km Length=0.001 bus1=udt19309.1.2.3 bus2=udt18889-udt19309xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_9

New Line.padswitch(r:udt18889-udt19309)u_81909 Units=km Length=0.001 bus1=udt18889-udt19309x.1.2.3 bus2=udt18889.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt15917-udt19309)u_81910 Units=km Length=0.001 bus1=udt15917.1.2.3 bus2=udt15917-udt19309x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt15917-udt19309)u_81911 Units=km Length=0.001 bus1=udt15917-udt19309xx.1.2.3 bus2=udt19309.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_9

New Line.padswitch(r:udt15917-udt20274)u_81912 Units=km Length=0.001 bus1=udt20274.1.2.3 bus2=udt15917-udt20274xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt15917-udt20274)u_81913 Units=km Length=0.001 bus1=udt15917-udt20274x.1.2.3 bus2=udt15917.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19050-udt5347)u_81966 Units=km Length=0.001 bus1=udt19050.1.2.3 bus2=udt19050-udt5347x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19050-udt5347)u_81967 Units=km Length=0.001 bus1=udt19050-udt5347xx.1.2.3 bus2=udt5347.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_9

New Line.padswitch(r:udt19050-udt19475)u_81968 Units=km Length=0.001 bus1=udt19475.1.2.3 bus2=udt19050-udt19475xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19050-udt19475)u_81969 Units=km Length=0.001 bus1=udt19050-udt19475x.1.2.3 bus2=udt19050.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt1250-udt19475)u_81970 Units=km Length=0.001 bus1=udt1250.1.2.3 bus2=udt1250-udt19475x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt1250-udt19475)u_81971 Units=km Length=0.001 bus1=udt1250-udt19475xx.1.2.3 bus2=udt19475.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt1250-udt18385)u_81972 Units=km Length=0.001 bus1=udt18385.1.2.3 bus2=udt1250-udt18385xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt1250-udt18385)u_81973 Units=km Length=0.001 bus1=udt1250-udt18385x.1.2.3 bus2=udt1250.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt1248-udt18385)u_81974 Units=km Length=0.001 bus1=udt1248.1.2.3 bus2=udt1248-udt18385x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt1248-udt18385)u_81975 Units=km Length=0.001 bus1=udt1248-udt18385xx.1.2.3 bus2=udt18385.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt1248-udt20589)u_81976 Units=km Length=0.001 bus1=udt20589.1.2.3 bus2=udt1248-udt20589xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_9

New Line.padswitch(r:udt1248-udt20589)u_81977 Units=km Length=0.001 bus1=udt1248-udt20589x.1.2.3 bus2=udt1248.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19538-udt20589)u_81978 Units=km Length=0.001 bus1=udt19538.1.2.3 bus2=udt19538-udt20589x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19538-udt20589)u_81979 Units=km Length=0.001 bus1=udt19538-udt20589xx.1.2.3 bus2=udt20589.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19538-udt19960)u_81980 Units=km Length=0.001 bus1=udt19960.1.2.3 bus2=udt19538-udt19960xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19538-udt19960)u_81981 Units=km Length=0.001 bus1=udt19538-udt19960x.1.2.3 bus2=udt19538.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt1256-udt1257)u_81988 Units=km Length=0.001 bus1=udt1256.1.2.3 bus2=udt1256-udt1257x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt1256-udt1257)u_81989 Units=km Length=0.001 bus1=udt1256-udt1257xx.1.2.3 bus2=udt1257.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_5

New Line.padswitch(r:udt1256-udt20559)u_81990 Units=km Length=0.001 bus1=udt20559.1.2.3 bus2=udt1256-udt20559xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt1256-udt20559)u_81991 Units=km Length=0.001 bus1=udt1256-udt20559x.1.2.3 bus2=udt1256.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt17680-udt20559)u_81992 Units=km Length=0.001 bus1=udt17680.1.2.3 bus2=udt17680-udt20559x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt17680-udt20559)u_81993 Units=km Length=0.001 bus1=udt17680-udt20559xx.1.2.3 bus2=udt20559.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt17680-udt20827)u_81994 Units=km Length=0.001 bus1=udt20827.1.2.3 bus2=udt17680-udt20827xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt17680-udt20827)u_81995 Units=km Length=0.001 bus1=udt17680-udt20827x.1.2.3 bus2=udt17680.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt19225-udt20827)u_81996 Units=km Length=0.001 bus1=udt19225.1.2.3 bus2=udt19225-udt20827x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19225-udt20827)u_81997 Units=km Length=0.001 bus1=udt19225-udt20827xx.1.2.3 bus2=udt20827.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt15841-udt19225)u_81998 Units=km Length=0.001 bus1=udt15841.1.2.3 bus2=udt15841-udt19225x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt15841-udt19225)u_81999 Units=km Length=0.001 bus1=udt15841-udt19225xx.1.2.3 bus2=udt19225.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt15841-udt18865)u_82000 Units=km Length=0.001 bus1=udt18865.1.2.3 bus2=udt15841-udt18865xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt15841-udt18865)u_82001 Units=km Length=0.001 bus1=udt15841-udt18865x.1.2.3 bus2=udt15841.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt18865-udt20002)u_82002 Units=km Length=0.001 bus1=udt20002.1.2.3 bus2=udt18865-udt20002xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt18865-udt20002)u_82003 Units=km Length=0.001 bus1=udt18865-udt20002x.1.2.3 bus2=udt18865.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19124-udt20002)u_82004 Units=km Length=0.001 bus1=udt19124.1.2.3 bus2=udt19124-udt20002x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19124-udt20002)u_82005 Units=km Length=0.001 bus1=udt19124-udt20002xx.1.2.3 bus2=udt20002.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19124-udt19684)u_82008 Units=km Length=0.001 bus1=udt19684.1.2.3 bus2=udt19124-udt19684xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19124-udt19684)u_82009 Units=km Length=0.001 bus1=udt19124-udt19684x.1.2.3 bus2=udt19124.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19684-udt20393)u_82010 Units=km Length=0.001 bus1=udt20393.1.2.3 bus2=udt19684-udt20393xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19684-udt20393)u_82011 Units=km Length=0.001 bus1=udt19684-udt20393x.1.2.3 bus2=udt19684.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19603-udt20393)u_82012 Units=km Length=0.001 bus1=udt19603.1.2.3 bus2=udt19603-udt20393x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19603-udt20393)u_82013 Units=km Length=0.001 bus1=udt19603-udt20393xx.1.2.3 bus2=udt20393.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19603-udt20274)u_82014 Units=km Length=0.001 bus1=udt20274.1.2.3 bus2=udt19603-udt20274xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19603-udt20274)u_82015 Units=km Length=0.001 bus1=udt19603-udt20274x.1.2.3 bus2=udt19603.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt17116-udt19580)u_81704 Units=km Length=0.001 bus1=udt17116.1.2.3 bus2=udt17116-udt19580x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt17116-udt19580)u_81705 Units=km Length=0.001 bus1=udt17116-udt19580xx.1.2.3 bus2=udt19580.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt16287-udt17116)u_81706 Units=km Length=0.001 bus1=udt16287.1.2.3 bus2=udt16287-udt17116x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt16287-udt17116)u_81707 Units=km Length=0.001 bus1=udt16287-udt17116xx.1.2.3 bus2=udt17116.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt16287-udt17969)u_81708 Units=km Length=0.001 bus1=udt17969.1.2.3 bus2=udt16287-udt17969xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt16287-udt17969)u_81709 Units=km Length=0.001 bus1=udt16287-udt17969x.1.2.3 bus2=udt16287.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt17969-udt20331)u_81712 Units=km Length=0.001 bus1=udt20331.1.2.3 bus2=udt17969-udt20331xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt17969-udt20331)u_81713 Units=km Length=0.001 bus1=udt17969-udt20331x.1.2.3 bus2=udt17969.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt17535-udt19610)u_81716 Units=km Length=0.001 bus1=udt19610.1.2.3 bus2=udt17535-udt19610xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt17535-udt19610)u_81717 Units=km Length=0.001 bus1=udt17535-udt19610x.1.2.3 bus2=udt17535.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt15649-udt15704)u_81718 Units=km Length=0.001 bus1=udt15649.1.2.3 bus2=udt15649-udt15704x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt15649-udt15704)u_81719 Units=km Length=0.001 bus1=udt15649-udt15704xx.1.2.3 bus2=udt15704.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_20

New Line.padswitch(r:udt15649-udt16249)u_81720 Units=km Length=0.001 bus1=udt16249.1.2.3 bus2=udt15649-udt16249xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_9

New Line.padswitch(r:udt15649-udt16249)u_81721 Units=km Length=0.001 bus1=udt15649-udt16249x.1.2.3 bus2=udt15649.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt15802-udt16249)u_81722 Units=km Length=0.001 bus1=udt15802.1.2.3 bus2=udt15802-udt16249x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_9

New Line.padswitch(r:udt15802-udt16249)u_81723 Units=km Length=0.001 bus1=udt15802-udt16249xx.1.2.3 bus2=udt16249.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt15802-udt18922)u_81724 Units=km Length=0.001 bus1=udt18922.1.2.3 bus2=udt15802-udt18922xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_4

New Line.padswitch(r:udt15802-udt18922)u_81725 Units=km Length=0.001 bus1=udt15802-udt18922x.1.2.3 bus2=udt15802.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_9

New Line.padswitch(r:udt18476-udt18821)u_81730 Units=km Length=0.001 bus1=udt18821.1.2.3 bus2=udt18476-udt18821xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt18476-udt18821)u_81731 Units=km Length=0.001 bus1=udt18476-udt18821x.1.2.3 bus2=udt18476.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt16875-udt18821)u_81732 Units=km Length=0.001 bus1=udt16875.1.2.3 bus2=udt16875-udt18821x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt16875-udt18821)u_81733 Units=km Length=0.001 bus1=udt16875-udt18821xx.1.2.3 bus2=udt18821.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt16875-udt17090)u_81734 Units=km Length=0.001 bus1=udt17090.1.2.3 bus2=udt16875-udt17090xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt16875-udt17090)u_81735 Units=km Length=0.001 bus1=udt16875-udt17090x.1.2.3 bus2=udt16875.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19292-udt20544)u_81744 Units=km Length=0.001 bus1=udt19292.1.2.3 bus2=udt19292-udt20544x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt19292-udt20544)u_81745 Units=km Length=0.001 bus1=udt19292-udt20544xx.1.2.3 bus2=udt20544.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt19320-udt5369)u_81776 Units=km Length=0.001 bus1=udt5369.1.2.3 bus2=udt19320-udt5369xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19320-udt5369)u_81777 Units=km Length=0.001 bus1=udt19320-udt5369x.1.2.3 bus2=udt19320.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_11

New Line.padswitch(r:udt18582-udt5369)u_81778 Units=km Length=0.001 bus1=udt18582.1.2.3 bus2=udt18582-udt5369x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt18582-udt5369)u_81779 Units=km Length=0.001 bus1=udt18582-udt5369xx.1.2.3 bus2=udt5369.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt17423-udt18120)u_81788 Units=km Length=0.001 bus1=udt17423.1.2.3 bus2=udt17423-udt18120x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt17423-udt18120)u_81789 Units=km Length=0.001 bus1=udt17423-udt18120xx.1.2.3 bus2=udt18120.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt17423-udt19283)u_81790 Units=km Length=0.001 bus1=udt17423.1.2.3 bus2=udt17423-udt19283x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt17423-udt19283)u_81791 Units=km Length=0.001 bus1=udt17423-udt19283xx.1.2.3 bus2=udt19283.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt17210-udt6948)u_81792 Units=km Length=0.001 bus1=udt6948.1.2.3 bus2=udt17210-udt6948xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt17210-udt6948)u_81793 Units=km Length=0.001 bus1=udt17210-udt6948x.1.2.3 bus2=udt17210.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt20442-udt6948)u_81794 Units=km Length=0.001 bus1=udt20442.1.2.3 bus2=udt20442-udt6948x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt20442-udt6948)u_81795 Units=km Length=0.001 bus1=udt20442-udt6948xx.1.2.3 bus2=udt6948.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt19555-udt20442)u_81796 Units=km Length=0.001 bus1=udt19555.1.2.3 bus2=udt19555-udt20442x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_4

New Line.padswitch(r:udt19555-udt20442)u_81797 Units=km Length=0.001 bus1=udt19555-udt20442xx.1.2.3 bus2=udt20442.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt16225-udt18448)u_81798 Units=km Length=0.001 bus1=udt18448.1.2.3 bus2=udt16225-udt18448xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt16225-udt18448)u_81799 Units=km Length=0.001 bus1=udt16225-udt18448x.1.2.3 bus2=udt16225.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt17551-udt18448)u_81800 Units=km Length=0.001 bus1=udt17551.1.2.3 bus2=udt17551-udt18448x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt17551-udt18448)u_81801 Units=km Length=0.001 bus1=udt17551-udt18448xx.1.2.3 bus2=udt18448.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt17551-udt19167)u_81802 Units=km Length=0.001 bus1=udt19167.1.2.3 bus2=udt17551-udt19167xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt17551-udt19167)u_81803 Units=km Length=0.001 bus1=udt17551-udt19167x.1.2.3 bus2=udt17551.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt15768-udt19167)u_81804 Units=km Length=0.001 bus1=udt15768.1.2.3 bus2=udt15768-udt19167x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt15768-udt19167)u_81805 Units=km Length=0.001 bus1=udt15768-udt19167xx.1.2.3 bus2=udt19167.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt16194-udt20194)u_81814 Units=km Length=0.001 bus1=udt16194.1.2.3 bus2=udt16194-udt20194x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt16194-udt20194)u_81815 Units=km Length=0.001 bus1=udt16194-udt20194xx.1.2.3 bus2=udt20194.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_21

New Line.padswitch(r:udt16194-udt17960)u_81816 Units=km Length=0.001 bus1=udt17960.1.2.3 bus2=udt16194-udt17960xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_21

New Line.padswitch(r:udt16194-udt17960)u_81817 Units=km Length=0.001 bus1=udt16194-udt17960x.1.2.3 bus2=udt16194.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt19715-udt20134)u_81818 Units=km Length=0.001 bus1=udt19715.1.2.3 bus2=udt19715-udt20134x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt19715-udt20134)u_81819 Units=km Length=0.001 bus1=udt19715-udt20134xx.1.2.3 bus2=udt20134.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt19715-udt20850)u_81820 Units=km Length=0.001 bus1=udt20850.1.2.3 bus2=udt19715-udt20850xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19715-udt20850)u_81821 Units=km Length=0.001 bus1=udt19715-udt20850x.1.2.3 bus2=udt19715.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt20750-udt20850)u_81822 Units=km Length=0.001 bus1=udt20750.1.2.3 bus2=udt20750-udt20850x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt20750-udt20850)u_81823 Units=km Length=0.001 bus1=udt20750-udt20850xx.1.2.3 bus2=udt20850.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt18787-udt20750)u_81824 Units=km Length=0.001 bus1=udt18787.1.2.3 bus2=udt18787-udt20750x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt18787-udt20750)u_81825 Units=km Length=0.001 bus1=udt18787-udt20750xx.1.2.3 bus2=udt20750.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt17960-udt18787)u_81826 Units=km Length=0.001 bus1=udt17960.1.2.3 bus2=udt17960-udt18787x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_21

New Line.padswitch(r:udt17960-udt18787)u_81827 Units=km Length=0.001 bus1=udt17960-udt18787xx.1.2.3 bus2=udt18787.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt17960-udt19070)u_81828 Units=km Length=0.001 bus1=udt19070.1.2.3 bus2=udt17960-udt19070xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt17960-udt19070)u_81829 Units=km Length=0.001 bus1=udt17960-udt19070x.1.2.3 bus2=udt17960.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt19070-udt20524)u_81830 Units=km Length=0.001 bus1=udt20524.1.2.3 bus2=udt19070-udt20524xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19070-udt20524)u_81831 Units=km Length=0.001 bus1=udt19070-udt20524x.1.2.3 bus2=udt19070.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19709-udt20838)u_81882 Units=km Length=0.001 bus1=udt19709.1.2.3 bus2=udt19709-udt20838x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt19709-udt20838)u_81883 Units=km Length=0.001 bus1=udt19709-udt20838xx.1.2.3 bus2=udt20838.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:p1umv100-udt20686)u_81886 Units=km Length=0.001 bus1=udt20686.1.2.3 bus2=p1umv100-udt20686xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_5

New Line.padswitch(r:p1umv100-udt20686)u_81887 Units=km Length=0.001 bus1=p1umv100-udt20686x.1.2.3 bus2=p1umv100.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:p1umv95-udt1257)u_81914 Units=km Length=0.001 bus1=udt1257.1.2.3 bus2=p1umv95-udt1257xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_4

New Line.padswitch(r:p1umv95-udt1257)u_81915 Units=km Length=0.001 bus1=p1umv95-udt1257x.1.2.3 bus2=p1umv95.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_20

New Line.padswitch(r:udt1251-udt20102)u_81946 Units=km Length=0.001 bus1=udt20102.1.2.3 bus2=udt1251-udt20102xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt1251-udt20102)u_81947 Units=km Length=0.001 bus1=udt1251-udt20102x.1.2.3 bus2=udt1251.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_21

New Line.padswitch(r:udt15549-udt20102)u_81948 Units=km Length=0.001 bus1=udt15549.1.2.3 bus2=udt15549-udt20102x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_4

New Line.padswitch(r:udt15549-udt20102)u_81949 Units=km Length=0.001 bus1=udt15549-udt20102xx.1.2.3 bus2=udt20102.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt16655-udt20089)u_81952 Units=km Length=0.001 bus1=udt16655.1.2.3 bus2=udt16655-udt20089x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt16655-udt20089)u_81953 Units=km Length=0.001 bus1=udt16655-udt20089xx.1.2.3 bus2=udt20089.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt15815-udt16655)u_81954 Units=km Length=0.001 bus1=udt15815.1.2.3 bus2=udt15815-udt16655x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_9

New Line.padswitch(r:udt15815-udt16655)u_81955 Units=km Length=0.001 bus1=udt15815-udt16655xx.1.2.3 bus2=udt16655.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt15815-udt18184)u_81956 Units=km Length=0.001 bus1=udt18184.1.2.3 bus2=udt15815-udt18184xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt15815-udt18184)u_81957 Units=km Length=0.001 bus1=udt15815-udt18184x.1.2.3 bus2=udt15815.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt16261-udt18184)u_81958 Units=km Length=0.001 bus1=udt16261.1.2.3 bus2=udt16261-udt18184x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt16261-udt18184)u_81959 Units=km Length=0.001 bus1=udt16261-udt18184xx.1.2.3 bus2=udt18184.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt16261-udt20427)u_81960 Units=km Length=0.001 bus1=udt20427.1.2.3 bus2=udt16261-udt20427xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt16261-udt20427)u_81961 Units=km Length=0.001 bus1=udt16261-udt20427x.1.2.3 bus2=udt16261.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt20507-udt20795)u_81962 Units=km Length=0.001 bus1=udt20795.1.2.3 bus2=udt20507-udt20795xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_4

New Line.padswitch(r:udt20507-udt20795)u_81963 Units=km Length=0.001 bus1=udt20507-udt20795x.1.2.3 bus2=udt20507.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt1242-udt5347)u_81964 Units=km Length=0.001 bus1=udt5347.1.2.3 bus2=udt1242-udt5347xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_9

New Line.padswitch(r:udt1242-udt5347)u_81965 Units=km Length=0.001 bus1=udt1242-udt5347x.1.2.3 bus2=udt1242.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_4

New Line.padswitch(r:udt15873-udt20605)u_81984 Units=km Length=0.001 bus1=udt20605.1.2.3 bus2=udt15873-udt20605xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt15873-udt20605)u_81985 Units=km Length=0.001 bus1=udt15873-udt20605x.1.2.3 bus2=udt15873.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_21

New Line.padswitch(r:udt18583-udt20605)u_81986 Units=km Length=0.001 bus1=udt18583.1.2.3 bus2=udt18583-udt20605x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt18583-udt20605)u_81987 Units=km Length=0.001 bus1=udt18583-udt20605xx.1.2.3 bus2=udt20605.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt16963-udt19984)u_82028 Units=km Length=0.001 bus1=udt16963.1.2.3 bus2=udt16963-udt19984x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt16963-udt19984)u_82029 Units=km Length=0.001 bus1=udt16963-udt19984xx.1.2.3 bus2=udt19984.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt16963-udt20433)u_82030 Units=km Length=0.001 bus1=udt20433.1.2.3 bus2=udt16963-udt20433xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt16963-udt20433)u_82031 Units=km Length=0.001 bus1=udt16963-udt20433x.1.2.3 bus2=udt16963.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt20166-udt20433)u_82032 Units=km Length=0.001 bus1=udt20166.1.2.3 bus2=udt20166-udt20433x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt20166-udt20433)u_82033 Units=km Length=0.001 bus1=udt20166-udt20433xx.1.2.3 bus2=udt20433.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt15712-udt20166)u_82034 Units=km Length=0.001 bus1=udt15712.1.2.3 bus2=udt15712-udt20166x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt15712-udt20166)u_82035 Units=km Length=0.001 bus1=udt15712-udt20166xx.1.2.3 bus2=udt20166.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt15712-udt20473)u_82036 Units=km Length=0.001 bus1=udt20473.1.2.3 bus2=udt15712-udt20473xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt15712-udt20473)u_82037 Units=km Length=0.001 bus1=udt15712-udt20473x.1.2.3 bus2=udt15712.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt17175-udt20473)u_82038 Units=km Length=0.001 bus1=udt17175.1.2.3 bus2=udt17175-udt20473x.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt17175-udt20473)u_82039 Units=km Length=0.001 bus1=udt17175-udt20473xx.1.2.3 bus2=udt20473.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt17175-udt19428)u_82040 Units=km Length=0.001 bus1=udt19428.1.2.3 bus2=udt17175-udt19428xx.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt17175-udt19428)u_82041 Units=km Length=0.001 bus1=udt17175-udt19428x.1.2.3 bus2=udt17175.1.2.3 switch=y enabled=y phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19283-udt19731)u_82708 Units=km Length=0.001 bus1=udt19283.1.2.3 bus2=udt19283-udt19731x.1.2.3 switch=y enabled=n phases=3 Linecode=padswitch_3_2

New Line.padswitch(r:udt19320-udt19580)u_82835 Units=km Length=0.001 bus1=udt19580.1.2.3 bus2=udt19320-udt19580xx.1.2.3 switch=y enabled=n phases=3 Linecode=padswitch_3

New Line.padswitch(r:udt19320-udt19580)u_82836 Units=km Length=0.001 bus1=udt19320-udt19580x.1.2.3 bus2=udt19320.1.2.3 switch=y enabled=n phases=3 Linecode=padswitch_3_11

New Line.elbswitch(r:udt15555-udt20789)u_82866 Units=km Length=0.001 bus1=udt20789.1.2.3 bus2=udt15555-udt20789x.1.2.3 switch=y enabled=n phases=3 Linecode=elbswitch_3

New Line.fuse(r:p1umv95-udt15576)u_82924 Units=km Length=0.001 bus1=p1umv95.1 bus2=p1umv95-udt15576x.1 switch=n enabled=y phases=1 Linecode=fuse_1_2

New Fuse.Fuse_fuse(r:p1umv95-udt15576)u_82924 monitoredobj=Line.fuse(r:p1umv95-udt15576)u_82924 enabled=y ratedcurrent=115.0

New Line.fuse(r:udt1247-udt17957)u_83058 Units=km Length=0.001 bus1=udt1247.2 bus2=udt1247-udt17957x.2 switch=n enabled=y phases=1 Linecode=fuse_1

New Fuse.Fuse_fuse(r:udt1247-udt17957)u_83058 monitoredobj=Line.fuse(r:udt1247-udt17957)u_83058 enabled=y ratedcurrent=165.0

New Line.fuse(r:udt1249-udt1251)u_83059 Units=km Length=0.001 bus1=udt1251.3 bus2=udt1249-udt1251xxx.3 switch=n enabled=y phases=1 Linecode=fuse_1_6

New Fuse.Fuse_fuse(r:udt1249-udt1251)u_83059 monitoredobj=Line.fuse(r:udt1249-udt1251)u_83059 enabled=y ratedcurrent=151.0

New Line.fuse(r:udt1255-udt19293)u_83060 Units=km Length=0.001 bus1=udt1255.3 bus2=udt1255-udt19293x.3 switch=n enabled=y phases=1 Linecode=fuse_1_3

New Fuse.Fuse_fuse(r:udt1255-udt19293)u_83060 monitoredobj=Line.fuse(r:udt1255-udt19293)u_83060 enabled=y ratedcurrent=151.0

New Line.fuse(r:udt5343-udt5344)u_83544 Units=km Length=0.001 bus1=udt5344.1 bus2=udt5343-udt5344x.1 switch=n enabled=y phases=1 Linecode=fuse_1

New Fuse.Fuse_fuse(r:udt5343-udt5344)u_83544 monitoredobj=Line.fuse(r:udt5343-udt5344)u_83544 enabled=y ratedcurrent=165.0

New Line.fuse(r:udt5344-udt5348)u_83545 Units=km Length=0.001 bus1=udt5344.3 bus2=udt5344-udt5348x.3 switch=n enabled=y phases=1 Linecode=fuse_1

New Fuse.Fuse_fuse(r:udt5344-udt5348)u_83545 monitoredobj=Line.fuse(r:udt5344-udt5348)u_83545 enabled=y ratedcurrent=165.0

New Line.fuse(r:udt5344-udt5349)u_83546 Units=km Length=0.001 bus1=udt5344.2 bus2=udt5344-udt5349x.2 switch=n enabled=y phases=1 Linecode=fuse_1

New Fuse.Fuse_fuse(r:udt5344-udt5349)u_83546 monitoredobj=Line.fuse(r:udt5344-udt5349)u_83546 enabled=y ratedcurrent=165.0

New Line.fuse(r:udt5344-udt5353)u_83547 Units=km Length=0.001 bus1=udt5344.2 bus2=udt5344-udt5353x.2 switch=n enabled=y phases=1 Linecode=fuse_1

New Fuse.Fuse_fuse(r:udt5344-udt5353)u_83547 monitoredobj=Line.fuse(r:udt5344-udt5353)u_83547 enabled=y ratedcurrent=165.0

New Line.fuse(r:udt15704-udt19726)u_84594 Units=km Length=0.001 bus1=udt15704.2 bus2=udt15704-udt19726x.2 switch=n enabled=y phases=1 Linecode=fuse_1

New Fuse.Fuse_fuse(r:udt15704-udt19726)u_84594 monitoredobj=Line.fuse(r:udt15704-udt19726)u_84594 enabled=y ratedcurrent=115.0

New Line.fuse(r:udt15623-udt15712)u_84596 Units=km Length=0.001 bus1=udt15712.3 bus2=udt15623-udt15712x.3 switch=n enabled=y phases=1 Linecode=fuse_1_4

New Fuse.Fuse_fuse(r:udt15623-udt15712)u_84596 monitoredobj=Line.fuse(r:udt15623-udt15712)u_84596 enabled=y ratedcurrent=165.0

New Line.fuse(r:udt15815-udt19129)u_84612 Units=km Length=0.001 bus1=udt15815.1 bus2=udt15815-udt19129x.1 switch=n enabled=y phases=1 Linecode=fuse_1_3

New Fuse.Fuse_fuse(r:udt15815-udt19129)u_84612 monitoredobj=Line.fuse(r:udt15815-udt19129)u_84612 enabled=y ratedcurrent=165.0

New Line.fuse(r:udt15873-udt20867)u_84618 Units=km Length=0.001 bus1=udt15873.1 bus2=udt15873-udt20867x.1 switch=n enabled=y phases=1 Linecode=fuse_1_6

New Fuse.Fuse_fuse(r:udt15873-udt20867)u_84618 monitoredobj=Line.fuse(r:udt15873-udt20867)u_84618 enabled=y ratedcurrent=151.0

New Line.fuse(r:udt16261-udt17099)u_84668 Units=km Length=0.001 bus1=udt16261.2 bus2=udt16261-udt17099x.2 switch=n enabled=y phases=1 Linecode=fuse_1_4

New Fuse.Fuse_fuse(r:udt16261-udt17099)u_84668 monitoredobj=Line.fuse(r:udt16261-udt17099)u_84668 enabled=y ratedcurrent=165.0

New Line.fuse(r:udt17116-udt19406)u_84760 Units=km Length=0.001 bus1=udt17116.1 bus2=udt17116-udt19406x.1 switch=n enabled=y phases=1 Linecode=fuse_1_5

New Fuse.Fuse_fuse(r:udt17116-udt19406)u_84760 monitoredobj=Line.fuse(r:udt17116-udt19406)u_84760 enabled=y ratedcurrent=295.0

New Line.fuse(r:udt17517-udt17949)u_84857 Units=km Length=0.001 bus1=udt17949.3 bus2=udt17517-udt17949xxx.3 switch=n enabled=y phases=1 Linecode=fuse_1_4

New Fuse.Fuse_fuse(r:udt17517-udt17949)u_84857 monitoredobj=Line.fuse(r:udt17517-udt17949)u_84857 enabled=y ratedcurrent=151.0

New Line.fuse(r:udt17969-udt20676)u_84860 Units=km Length=0.001 bus1=udt17969.2 bus2=udt17969-udt20676x.2 switch=n enabled=y phases=1 Linecode=fuse_1_4

New Fuse.Fuse_fuse(r:udt17969-udt20676)u_84860 monitoredobj=Line.fuse(r:udt17969-udt20676)u_84860 enabled=y ratedcurrent=151.0

New Line.fuse(r:udt18067-udt19741)u_84866 Units=km Length=0.001 bus1=udt18067.3 bus2=udt18067-udt19741x.3 switch=n enabled=y phases=1 Linecode=fuse_1_4

New Fuse.Fuse_fuse(r:udt18067-udt19741)u_84866 monitoredobj=Line.fuse(r:udt18067-udt19741)u_84866 enabled=y ratedcurrent=151.0

New Line.fuse(r:udt18103-udt20441)u_84871 Units=km Length=0.001 bus1=udt18103.2 bus2=udt18103-udt20441x.2 switch=n enabled=y phases=1 Linecode=fuse_1

New Fuse.Fuse_fuse(r:udt18103-udt20441)u_84871 monitoredobj=Line.fuse(r:udt18103-udt20441)u_84871 enabled=y ratedcurrent=165.0

New Line.fuse(r:udt19124-udt20332)u_84988 Units=km Length=0.001 bus1=udt19124.3 bus2=udt19124-udt20332x.3 switch=n enabled=y phases=1 Linecode=fuse_1_4

New Fuse.Fuse_fuse(r:udt19124-udt20332)u_84988 monitoredobj=Line.fuse(r:udt19124-udt20332)u_84988 enabled=y ratedcurrent=151.0

New Line.fuse(r:udt19205-udt20535)u_84994 Units=km Length=0.001 bus1=udt19205.3 bus2=udt19205-udt20535x.3 switch=n enabled=y phases=1 Linecode=fuse_1

New Fuse.Fuse_fuse(r:udt19205-udt20535)u_84994 monitoredobj=Line.fuse(r:udt19205-udt20535)u_84994 enabled=y ratedcurrent=165.0

New Line.fuse(r:udt19320-udt19925)u_85006 Units=km Length=0.001 bus1=udt19320.1 bus2=udt19320-udt19925x.1 switch=n enabled=y phases=1 Linecode=fuse_1_8

New Fuse.Fuse_fuse(r:udt19320-udt19925)u_85006 monitoredobj=Line.fuse(r:udt19320-udt19925)u_85006 enabled=y ratedcurrent=151.0

New Line.fuse(r:udt19327-udt19985)u_85008 Units=km Length=0.001 bus1=udt19327.1 bus2=udt19327-udt19985x.1 switch=n enabled=y phases=1 Linecode=fuse_1

New Fuse.Fuse_fuse(r:udt19327-udt19985)u_85008 monitoredobj=Line.fuse(r:udt19327-udt19985)u_85008 enabled=y ratedcurrent=165.0

New Line.fuse(r:udt17021-udt19487)u_85022 Units=km Length=0.001 bus1=udt19487.1 bus2=udt17021-udt19487x.1 switch=n enabled=y phases=1 Linecode=fuse_1

New Fuse.Fuse_fuse(r:udt17021-udt19487)u_85022 monitoredobj=Line.fuse(r:udt17021-udt19487)u_85022 enabled=y ratedcurrent=165.0

New Line.fuse(r:udt19808-udt20813)u_85058 Units=km Length=0.001 bus1=udt19808.1 bus2=udt19808-udt20813x.1 switch=n enabled=y phases=1 Linecode=fuse_1

New Fuse.Fuse_fuse(r:udt19808-udt20813)u_85058 monitoredobj=Line.fuse(r:udt19808-udt20813)u_85058 enabled=y ratedcurrent=165.0

New Line.fuse(r:udt18840-udt19984)u_85075 Units=km Length=0.001 bus1=udt19984.2 bus2=udt18840-udt19984x.2 switch=n enabled=y phases=1 Linecode=fuse_1

New Fuse.Fuse_fuse(r:udt18840-udt19984)u_85075 monitoredobj=Line.fuse(r:udt18840-udt19984)u_85075 enabled=y ratedcurrent=165.0

New Line.fuse(r:udt18345-udt20089)u_85084 Units=km Length=0.001 bus1=udt20089.1 bus2=udt18345-udt20089xxx.1 switch=n enabled=y phases=1 Linecode=fuse_1_4

New Fuse.Fuse_fuse(r:udt18345-udt20089)u_85084 monitoredobj=Line.fuse(r:udt18345-udt20089)u_85084 enabled=y ratedcurrent=151.0

New Line.fuse(r:udt15366-udt20194)u_85093 Units=km Length=0.001 bus1=udt20194.2 bus2=udt15366-udt20194xxx.2 switch=n enabled=y phases=1 Linecode=fuse_1_6

New Fuse.Fuse_fuse(r:udt15366-udt20194)u_85093 monitoredobj=Line.fuse(r:udt15366-udt20194)u_85093 enabled=y ratedcurrent=151.0

New Line.fuse(r:udt20260-udt20423)u_85114 Units=km Length=0.001 bus1=udt20423.3 bus2=udt20260-udt20423x.3 switch=n enabled=y phases=1 Linecode=fuse_1_2

New Fuse.Fuse_fuse(r:udt20260-udt20423)u_85114 monitoredobj=Line.fuse(r:udt20260-udt20423)u_85114 enabled=y ratedcurrent=165.0

New Line.recloser_disswitch(r:udt18532-udt20017)u_85229 Units=km Length=0.001 bus1=udt18532.1.2.3 bus2=udt18532-udt20017x.1.2.3 switch=n enabled=y phases=3 Linecode=recloser_3_1

New Line.goab_disswitch(r:udt18583-udt19901)u_85243 Units=km Length=0.001 bus1=udt18583.1.2.3 bus2=udt18583-udt19901x.1.2.3 switch=y enabled=y phases=3 Linecode=goab_disswitch_3_1

New Line.disswitch(r:udt15576-udt19606)u_85280 Units=km Length=0.001 bus1=udt15576.1 bus2=udt15576-udt19606x.1 switch=y enabled=y phases=1 Linecode=disswitch_1

New Line.disswitch(r:udt15576-udt17440)u_85320 Units=km Length=0.001 bus1=udt15576.1 bus2=udt15576-udt17440x.1 switch=y enabled=y phases=1 Linecode=disswitch_1_1

New Line.goab_disswitch(r:udt19901-udt20276)u_85413 Units=km Length=0.001 bus1=udt19901.1.2.3 bus2=udt19901-udt20276x.1.2.3 switch=y enabled=y phases=3 Linecode=goab_disswitch_3_3

New Line.recloser_disswitch(r:udt15871-udt19349)u_85419 Units=km Length=0.001 bus1=udt15871.1.2.3 bus2=udt15871-udt19349x.1.2.3 switch=n enabled=y phases=3 Linecode=recloser_3_4

New Line.goab_disswitch(r:udt19477-udt20071)u_85426 Units=km Length=0.001 bus1=udt19477.1.2.3 bus2=udt19477-udt20071x.1.2.3 switch=y enabled=y phases=3 Linecode=goab_disswitch_3_3

New Line.goab_disswitch(r:udt19587-udt19857)u_85528 Units=km Length=0.001 bus1=udt19587.1.2.3 bus2=udt19587-udt19857x.1.2.3 switch=y enabled=y phases=3 Linecode=goab_disswitch_3_9

New Line.goab_disswitch(r:udt19338-udt20657)u_85585 Units=km Length=0.001 bus1=udt19338.1.2.3 bus2=udt19338-udt20657x.1.2.3 switch=y enabled=y phases=3 Linecode=goab_disswitch_3_3

New Line.goab_disswitch(r:udt1247-udt19901)u_85620 Units=km Length=0.001 bus1=udt19901.1.2.3 bus2=udt1247-udt19901x.1.2.3 switch=y enabled=y phases=3 Linecode=goab_disswitch_3_3

New Line.goab_disswitch(r:udt17423-udt19090)u_85693 Units=km Length=0.001 bus1=udt19090.1.2.3 bus2=udt17423-udt19090x.1.2.3 switch=y enabled=y phases=3 Linecode=goab_disswitch_3_11

New Line.goab_disswitch(r:udt18346-udt19283)u_85743 Units=km Length=0.001 bus1=udt19283.1.2.3 bus2=udt18346-udt19283x.1.2.3 switch=y enabled=y phases=3 Linecode=goab_disswitch_3_2

New Line.recloser_disswitch(r:udt20230-udt20677)u_85872 Units=km Length=0.001 bus1=udt20677.1.2.3 bus2=udt20230-udt20677x.1.2.3 switch=n enabled=y phases=3 Linecode=recloser_3_7

