    0.06,                     !- Fraction Latent
    0.69,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    electric_mels;            !- EndUse Subcategory

ElectricEquipment,
    IECC_Adj2_BackRow_MiddleFloor,    !- Name
    living_unit2_BackRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0.262108544166002,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    IECC_adj;                 !- EndUse Subcategory

ElectricEquipment,
    dishwasher3_BackRow_MiddleFloor,    !- Name
    living_unit3_BackRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    DishWasher,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    54.7543075941289,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.6,                      !- Fraction Radiant
    0.25,                     !- Fraction Lost
    dishwasher;               !- EndUse Subcategory

ElectricEquipment,
    refrigerator3_BackRow_MiddleFloor,    !- Name
    living_unit3_BackRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    91.0575745202123,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    refrigerator;             !- EndUse Subcategory

ElectricEquipment,
    clotheswasher3_BackRow_MiddleFloor,    !- Name
    living_unit3_BackRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    23.7320314618931,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.8,                      !- Fraction Radiant
    0.2,                      !- Fraction Lost
    clotheswasher;            !- EndUse Subcategory

ElectricEquipment,
    electric_dryer3_BackRow_MiddleFloor,    !- Name
    living_unit3_BackRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    177.596325593264,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.15,                     !- Fraction Radiant
    0.8,                      !- Fraction Lost
    electric_dryer;           !- EndUse Subcategory

ElectricEquipment,
    electric_range3_BackRow_MiddleFloor,    !- Name
    living_unit3_BackRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    206.726825266612,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3,                      !- Fraction Lost
    electric_range;           !- EndUse Subcategory

ElectricEquipment,
    television3_BackRow_MiddleFloor,    !- Name
    living_unit3_BackRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,         !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    television;               !- EndUse Subcategory

ElectricEquipment,
    electric_mels3_BackRow_MiddleFloor,    !- Name
    living_unit3_BackRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    440.55330634278,          !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.06,                     !- Fraction Latent
    0.69,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    electric_mels;            !- EndUse Subcategory

ElectricEquipment,
    IECC_Adj3_BackRow_MiddleFloor,    !- Name
    living_unit3_BackRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0.262108544166002,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    IECC_adj;                 !- EndUse Subcategory

ElectricEquipment,
    dishwasher1_FrontRow_TopFloor,    !- Name
    living_unit1_FrontRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    DishWasher,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    54.7543075941289,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.6,                      !- Fraction Radiant
    0.25,                     !- Fraction Lost
    dishwasher;               !- EndUse Subcategory

ElectricEquipment,
    refrigerator1_FrontRow_TopFloor,    !- Name
    living_unit1_FrontRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    91.0575745202123,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    refrigerator;             !- EndUse Subcategory

ElectricEquipment,
    clotheswasher1_FrontRow_TopFloor,    !- Name
    living_unit1_FrontRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    23.7320314618931,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.8,                      !- Fraction Radiant
    0.2,                      !- Fraction Lost
    clotheswasher;            !- EndUse Subcategory

ElectricEquipment,
    electric_dryer1_FrontRow_TopFloor,    !- Name
    living_unit1_FrontRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    177.596325593264,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.15,                     !- Fraction Radiant
    0.8,                      !- Fraction Lost
    electric_dryer;           !- EndUse Subcategory

ElectricEquipment,
    electric_range1_FrontRow_TopFloor,    !- Name
    living_unit1_FrontRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    206.726825266612,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3,                      !- Fraction Lost
    electric_range;           !- EndUse Subcategory

ElectricEquipment,
    television1_FrontRow_TopFloor,    !- Name
    living_unit1_FrontRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,         !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    television;               !- EndUse Subcategory

ElectricEquipment,
    electric_mels1_FrontRow_TopFloor,    !- Name
    living_unit1_FrontRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    440.55330634278,          !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.06,                     !- Fraction Latent
    0.69,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    electric_mels;            !- EndUse Subcategory

ElectricEquipment,
    IECC_Adj1_FrontRow_TopFloor,    !- Name
    living_unit1_FrontRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0.262108544166002,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    IECC_adj;                 !- EndUse Subcategory

ElectricEquipment,
    dishwasher2_FrontRow_TopFloor,    !- Name
    living_unit2_FrontRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    DishWasher,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    54.7543075941289,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.6,                      !- Fraction Radiant
    0.25,                     !- Fraction Lost
    dishwasher;               !- EndUse Subcategory

ElectricEquipment,
    refrigerator2_FrontRow_TopFloor,    !- Name
    living_unit2_FrontRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    91.0575745202123,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    refrigerator;             !- EndUse Subcategory

ElectricEquipment,
    clotheswasher2_FrontRow_TopFloor,    !- Name
    living_unit2_FrontRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    23.7320314618931,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.8,                      !- Fraction Radiant
    0.2,                      !- Fraction Lost
    clotheswasher;            !- EndUse Subcategory

ElectricEquipment,
    electric_dryer2_FrontRow_TopFloor,    !- Name
    living_unit2_FrontRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    177.596325593264,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.15,                     !- Fraction Radiant
    0.8,                      !- Fraction Lost
    electric_dryer;           !- EndUse Subcategory

ElectricEquipment,
    electric_range2_FrontRow_TopFloor,    !- Name
    living_unit2_FrontRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    206.726825266612,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3,                      !- Fraction Lost
    electric_range;           !- EndUse Subcategory

ElectricEquipment,
    television2_FrontRow_TopFloor,    !- Name
    living_unit2_FrontRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,         !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    television;               !- EndUse Subcategory

ElectricEquipment,
    electric_mels2_FrontRow_TopFloor,    !- Name
    living_unit2_FrontRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    440.55330634278,          !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.06,                     !- Fraction Latent
    0.69,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    electric_mels;            !- EndUse Subcategory

ElectricEquipment,
    IECC_Adj2_FrontRow_TopFloor,    !- Name
    living_unit2_FrontRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0.262108544166002,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    IECC_adj;                 !- EndUse Subcategory

ElectricEquipment,
    dishwasher3_FrontRow_TopFloor,    !- Name
    living_unit3_FrontRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    DishWasher,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    54.7543075941289,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.6,                      !- Fraction Radiant
    0.25,                     !- Fraction Lost
    dishwasher;               !- EndUse Subcategory

ElectricEquipment,
    refrigerator3_FrontRow_TopFloor,    !- Name
    living_unit3_FrontRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    91.0575745202123,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    refrigerator;             !- EndUse Subcategory

ElectricEquipment,
    clotheswasher3_FrontRow_TopFloor,    !- Name
    living_unit3_FrontRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    23.7320314618931,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.8,                      !- Fraction Radiant
    0.2,                      !- Fraction Lost
    clotheswasher;            !- EndUse Subcategory

ElectricEquipment,
    electric_dryer3_FrontRow_TopFloor,    !- Name
    living_unit3_FrontRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    177.596325593264,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.15,                     !- Fraction Radiant
    0.8,                      !- Fraction Lost
    electric_dryer;           !- EndUse Subcategory

ElectricEquipment,
    electric_range3_FrontRow_TopFloor,    !- Name
    living_unit3_FrontRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    206.726825266612,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3,                      !- Fraction Lost
    electric_range;           !- EndUse Subcategory

ElectricEquipment,
    television3_FrontRow_TopFloor,    !- Name
    living_unit3_FrontRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,         !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    television;               !- EndUse Subcategory

ElectricEquipment,
    electric_mels3_FrontRow_TopFloor,    !- Name
    living_unit3_FrontRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    440.55330634278,          !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.06,                     !- Fraction Latent
    0.69,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    electric_mels;            !- EndUse Subcategory

ElectricEquipment,
    IECC_Adj3_FrontRow_TopFloor,    !- Name
    living_unit3_FrontRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0.262108544166002,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    IECC_adj;                 !- EndUse Subcategory

ElectricEquipment,
    dishwasher1_BackRow_TopFloor,    !- Name
    living_unit1_BackRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    DishWasher,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    54.7543075941289,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.6,                      !- Fraction Radiant
    0.25,                     !- Fraction Lost
    dishwasher;               !- EndUse Subcategory

ElectricEquipment,
    refrigerator1_BackRow_TopFloor,    !- Name
    living_unit1_BackRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    91.0575745202123,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    refrigerator;             !- EndUse Subcategory

ElectricEquipment,
    clotheswasher1_BackRow_TopFloor,    !- Name
    living_unit1_BackRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    23.7320314618931,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.8,                      !- Fraction Radiant
    0.2,                      !- Fraction Lost
    clotheswasher;            !- EndUse Subcategory

ElectricEquipment,
    electric_dryer1_BackRow_TopFloor,    !- Name
    living_unit1_BackRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    177.596325593264,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.15,                     !- Fraction Radiant
    0.8,                      !- Fraction Lost
    electric_dryer;           !- EndUse Subcategory

ElectricEquipment,
    electric_range1_BackRow_TopFloor,    !- Name
    living_unit1_BackRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    206.726825266612,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3,                      !- Fraction Lost
    electric_range;           !- EndUse Subcategory

ElectricEquipment,
    television1_BackRow_TopFloor,    !- Name
    living_unit1_BackRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,         !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    television;               !- EndUse Subcategory

ElectricEquipment,
    electric_mels1_BackRow_TopFloor,    !- Name
    living_unit1_BackRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    440.55330634278,          !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.06,                     !- Fraction Latent
    0.69,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    electric_mels;            !- EndUse Subcategory

ElectricEquipment,
    IECC_Adj1_BackRow_TopFloor,    !- Name
    living_unit1_BackRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0.262108544166002,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    IECC_adj;                 !- EndUse Subcategory

ElectricEquipment,
    dishwasher2_BackRow_TopFloor,    !- Name
    living_unit2_BackRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    DishWasher,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    54.7543075941289,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.6,                      !- Fraction Radiant
    0.25,                     !- Fraction Lost
    dishwasher;               !- EndUse Subcategory

ElectricEquipment,
    refrigerator2_BackRow_TopFloor,    !- Name
    living_unit2_BackRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    91.0575745202123,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    refrigerator;             !- EndUse Subcategory

ElectricEquipment,
    clotheswasher2_BackRow_TopFloor,    !- Name
    living_unit2_BackRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    23.7320314618931,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.8,                      !- Fraction Radiant
    0.2,                      !- Fraction Lost
    clotheswasher;            !- EndUse Subcategory

ElectricEquipment,
    electric_dryer2_BackRow_TopFloor,    !- Name
    living_unit2_BackRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    177.596325593264,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.15,                     !- Fraction Radiant
    0.8,                      !- Fraction Lost
    electric_dryer;           !- EndUse Subcategory

ElectricEquipment,
    electric_range2_BackRow_TopFloor,    !- Name
    living_unit2_BackRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    206.726825266612,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3,                      !- Fraction Lost
    electric_range;           !- EndUse Subcategory

ElectricEquipment,
    television2_BackRow_TopFloor,    !- Name
    living_unit2_BackRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,         !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    television;               !- EndUse Subcategory

ElectricEquipment,
    electric_mels2_BackRow_TopFloor,    !- Name
    living_unit2_BackRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    440.55330634278,          !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.06,                     !- Fraction Latent
    0.69,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    electric_mels;            !- EndUse Subcategory

ElectricEquipment,
    IECC_Adj2_BackRow_TopFloor,    !- Name
    living_unit2_BackRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0.262108544166002,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    IECC_adj;                 !- EndUse Subcategory

ElectricEquipment,
    dishwasher3_BackRow_TopFloor,    !- Name
    living_unit3_BackRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    DishWasher,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    54.7543075941289,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.6,                      !- Fraction Radiant
    0.25,                     !- Fraction Lost
    dishwasher;               !- EndUse Subcategory

ElectricEquipment,
    refrigerator3_BackRow_TopFloor,    !- Name
    living_unit3_BackRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    91.0575745202123,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    refrigerator;             !- EndUse Subcategory

ElectricEquipment,
    clotheswasher3_BackRow_TopFloor,    !- Name
    living_unit3_BackRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    23.7320314618931,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.8,                      !- Fraction Radiant
    0.2,                      !- Fraction Lost
    clotheswasher;            !- EndUse Subcategory

ElectricEquipment,
    electric_dryer3_BackRow_TopFloor,    !- Name
    living_unit3_BackRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    177.596325593264,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.15,                     !- Fraction Radiant
    0.8,                      !- Fraction Lost
    electric_dryer;           !- EndUse Subcategory

ElectricEquipment,
    electric_range3_BackRow_TopFloor,    !- Name
    living_unit3_BackRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    206.726825266612,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3,                      !- Fraction Lost
    electric_range;           !- EndUse Subcategory

ElectricEquipment,
    television3_BackRow_TopFloor,    !- Name
    living_unit3_BackRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,         !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    television;               !- EndUse Subcategory

ElectricEquipment,
    electric_mels3_BackRow_TopFloor,    !- Name
    living_unit3_BackRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    440.55330634278,          !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.06,                     !- Fraction Latent
    0.69,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    electric_mels;            !- EndUse Subcategory

ElectricEquipment,
    IECC_Adj3_BackRow_TopFloor,    !- Name
    living_unit3_BackRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0.262108544166002,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    IECC_adj;                 !- EndUse Subcategory

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit1_FrontRow_BottomFloor,    !- Name
    living_unit1_FrontRow_BottomFloor,    !- Zone Name
    always_avail,             !- Schedule Name
    107.348531106597,         !- Effective Air Leakage Area
    0.00029,                  !- Stack Coefficient
    0.000231;                 !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit2_FrontRow_BottomFloor,    !- Name
    living_unit2_FrontRow_BottomFloor,    !- Zone Name
    always_avail,             !- Schedule Name
    94.5270437847315,         !- Effective Air Leakage Area
    0.00029,                  !- Stack Coefficient
    0.000231;                 !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit3_FrontRow_BottomFloor,    !- Name
    living_unit3_FrontRow_BottomFloor,    !- Zone Name
    always_avail,             !- Schedule Name
    107.348531106597,         !- Effective Air Leakage Area
    0.00029,                  !- Stack Coefficient
    0.000231;                 !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit1_BackRow_BottomFloor,    !- Name
    living_unit1_BackRow_BottomFloor,    !- Zone Name
    always_avail,             !- Schedule Name
    107.348531106597,         !- Effective Air Leakage Area
    0.00029,                  !- Stack Coefficient
    0.000231;                 !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit2_BackRow_BottomFloor,    !- Name
    living_unit2_BackRow_BottomFloor,    !- Zone Name
    always_avail,             !- Schedule Name
    94.5270437847315,         !- Effective Air Leakage Area
    0.00029,                  !- Stack Coefficient
    0.000231;                 !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit3_BackRow_BottomFloor,    !- Name
    living_unit3_BackRow_BottomFloor,    !- Zone Name
    always_avail,             !- Schedule Name
    107.348531106597,         !- Effective Air Leakage Area
    0.00029,                  !- Stack Coefficient
    0.000231;                 !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit1_FrontRow_MiddleFloor,    !- Name
    living_unit1_FrontRow_MiddleFloor,    !- Zone Name
    always_avail,             !- Schedule Name
    47.0121201801723,         !- Effective Air Leakage Area
    0.00029,                  !- Stack Coefficient
    0.000231;                 !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit2_FrontRow_MiddleFloor,    !- Name
    living_unit2_FrontRow_MiddleFloor,    !- Zone Name
    always_avail,             !- Schedule Name
    34.1906328583071,         !- Effective Air Leakage Area
    0.00029,                  !- Stack Coefficient
    0.000231;                 !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit3_FrontRow_MiddleFloor,    !- Name
    living_unit3_FrontRow_MiddleFloor,    !- Zone Name
    always_avail,             !- Schedule Name
    47.0121201801723,         !- Effective Air Leakage Area
    0.00029,                  !- Stack Coefficient
    0.000231;                 !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit1_BackRow_MiddleFloor,    !- Name
    living_unit1_BackRow_MiddleFloor,    !- Zone Name
    always_avail,             !- Schedule Name
    47.0121201801723,         !- Effective Air Leakage Area
    0.00029,                  !- Stack Coefficient
    0.000231;                 !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit2_BackRow_MiddleFloor,    !- Name
    living_unit2_BackRow_MiddleFloor,    !- Zone Name
    always_avail,             !- Schedule Name
    34.1906328583071,         !- Effective Air Leakage Area
    0.00029,                  !- Stack Coefficient
    0.000231;                 !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit3_BackRow_MiddleFloor,    !- Name
    living_unit3_BackRow_MiddleFloor,    !- Zone Name
    always_avail,             !- Schedule Name
    47.0121201801723,         !- Effective Air Leakage Area
    0.00029,                  !- Stack Coefficient
    0.000231;                 !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit1_FrontRow_TopFloor,    !- Name
    living_unit1_FrontRow_TopFloor,    !- Zone Name
    always_avail,             !- Schedule Name
    107.348531106597,         !- Effective Air Leakage Area
    0.00029,                  !- Stack Coefficient
    0.000231;                 !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit2_FrontRow_TopFloor,    !- Name
    living_unit2_FrontRow_TopFloor,    !- Zone Name
    always_avail,             !- Schedule Name
    94.5270437847315,         !- Effective Air Leakage Area
    0.00029,                  !- Stack Coefficient
    0.000231;                 !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit3_FrontRow_TopFloor,    !- Name
    living_unit3_FrontRow_TopFloor,    !- Zone Name
    always_avail,             !- Schedule Name
    107.348531106597,         !- Effective Air Leakage Area
    0.00029,                  !- Stack Coefficient
    0.000231;                 !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit1_BackRow_TopFloor,    !- Name
    living_unit1_BackRow_TopFloor,    !- Zone Name
    always_avail,             !- Schedule Name
    107.348531106597,         !- Effective Air Leakage Area
    0.00029,                  !- Stack Coefficient
    0.000231;                 !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit2_BackRow_TopFloor,    !- Name
    living_unit2_BackRow_TopFloor,    !- Zone Name
    always_avail,             !- Schedule Name
    94.5270437847315,         !- Effective Air Leakage Area
    0.00029,                  !- Stack Coefficient
    0.000231;                 !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit3_BackRow_TopFloor,    !- Name
    living_unit3_BackRow_TopFloor,    !- Zone Name
    always_avail,             !- Schedule Name
    107.348531106597,         !- Effective Air Leakage Area
    0.00029,                  !- Stack Coefficient
    0.000231;                 !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    AtticVent,                !- Name
    attic,                    !- Zone Name
    always_avail,             !- Schedule Name
    33300,                    !- Effective Air Leakage Area
    0.000435,                 !- Stack Coefficient
    0.000271;                 !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    CrawlVent,                !- Name
    crawlspace,               !- Zone Name
    always_avail,             !- Schedule Name
    33300,                    !- Effective Air Leakage Area
    0.000435,                 !- Stack Coefficient
    0.000271;                 !- Wind Coefficient

ZoneVentilation:DesignFlowRate,
    Ventilation_unit1_FrontRow_BottomFloor,    !- Name
    living_unit1_FrontRow_BottomFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ventilation_unit2_FrontRow_BottomFloor,    !- Name
    living_unit2_FrontRow_BottomFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ventilation_unit3_FrontRow_BottomFloor,    !- Name
    living_unit3_FrontRow_BottomFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ventilation_unit1_BackRow_BottomFloor,    !- Name
    living_unit1_BackRow_BottomFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ventilation_unit2_BackRow_BottomFloor,    !- Name
    living_unit2_BackRow_BottomFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ventilation_unit3_BackRow_BottomFloor,    !- Name
    living_unit3_BackRow_BottomFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ventilation_unit1_FrontRow_MiddleFloor,    !- Name
    living_unit1_FrontRow_MiddleFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ventilation_unit2_FrontRow_MiddleFloor,    !- Name
    living_unit2_FrontRow_MiddleFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ventilation_unit3_FrontRow_MiddleFloor,    !- Name
    living_unit3_FrontRow_MiddleFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ventilation_unit1_BackRow_MiddleFloor,    !- Name
    living_unit1_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ventilation_unit2_BackRow_MiddleFloor,    !- Name
    living_unit2_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ventilation_unit3_BackRow_MiddleFloor,    !- Name
    living_unit3_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ventilation_unit1_FrontRow_TopFloor,    !- Name
    living_unit1_FrontRow_TopFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ventilation_unit2_FrontRow_TopFloor,    !- Name
    living_unit2_FrontRow_TopFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ventilation_unit3_FrontRow_TopFloor,    !- Name
    living_unit3_FrontRow_TopFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ventilation_unit1_BackRow_TopFloor,    !- Name
    living_unit1_BackRow_TopFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ventilation_unit2_BackRow_TopFloor,    !- Name
    living_unit2_BackRow_TopFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Ventilation_unit3_BackRow_TopFloor,    !- Name
    living_unit3_BackRow_TopFloor,    !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

Exterior:Lights,
    Exterior-Lights_unit1_FrontRow_BottomFloor,    !- Name
    ExteriorLighting,         !- Schedule Name
    69.8719444444444,         !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Garage-Lights_unit1_FrontRow_BottomFloor,    !- Name
    InteriorLightingHE,       !- Schedule Name
    0,                        !- Design Level
    ,                         !- Control Option
    Garage-Lights;            !- EndUse Subcategory

Exterior:Lights,
    Exterior-Lights_unit2_FrontRow_BottomFloor,    !- Name
    ExteriorLighting,         !- Schedule Name
    69.8719444444444,         !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Garage-Lights_unit2_FrontRow_BottomFloor,    !- Name
    InteriorLightingHE,       !- Schedule Name
    0,                        !- Design Level
    ,                         !- Control Option
    Garage-Lights;            !- EndUse Subcategory

Exterior:Lights,
    Exterior-Lights_unit3_FrontRow_BottomFloor,    !- Name
    ExteriorLighting,         !- Schedule Name
    69.8719444444444,         !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Garage-Lights_unit3_FrontRow_BottomFloor,    !- Name
    InteriorLightingHE,       !- Schedule Name
    0,                        !- Design Level
    ,                         !- Control Option
    Garage-Lights;            !- EndUse Subcategory

Exterior:Lights,
    Exterior-Lights_unit1_BackRow_BottomFloor,    !- Name
    ExteriorLighting,         !- Schedule Name
    69.8719444444444,         !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Garage-Lights_unit1_BackRow_BottomFloor,    !- Name
    InteriorLightingHE,       !- Schedule Name
    0,                        !- Design Level
    ,                         !- Control Option
    Garage-Lights;            !- EndUse Subcategory

Exterior:Lights,
    Exterior-Lights_unit2_BackRow_BottomFloor,    !- Name
    ExteriorLighting,         !- Schedule Name
    69.8719444444444,         !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Garage-Lights_unit2_BackRow_BottomFloor,    !- Name
    InteriorLightingHE,       !- Schedule Name
    0,                        !- Design Level
    ,                         !- Control Option
    Garage-Lights;            !- EndUse Subcategory

Exterior:Lights,
    Exterior-Lights_unit3_BackRow_BottomFloor,    !- Name
    ExteriorLighting,         !- Schedule Name
    69.8719444444444,         !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Garage-Lights_unit3_BackRow_BottomFloor,    !- Name
    InteriorLightingHE,       !- Schedule Name
    0,                        !- Design Level
    ,                         !- Control Option
    Garage-Lights;            !- EndUse Subcategory

Exterior:Lights,
    Exterior-Lights_unit1_FrontRow_MiddleFloor,    !- Name
    ExteriorLighting,         !- Schedule Name
    69.8719444444444,         !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Garage-Lights_unit1_FrontRow_MiddleFloor,    !- Name
    InteriorLightingHE,       !- Schedule Name
    0,                        !- Design Level
    ,                         !- Control Option
    Garage-Lights;            !- EndUse Subcategory

Exterior:Lights,
    Exterior-Lights_unit2_FrontRow_MiddleFloor,    !- Name
    ExteriorLighting,         !- Schedule Name
    69.8719444444444,         !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Garage-Lights_unit2_FrontRow_MiddleFloor,    !- Name
    InteriorLightingHE,       !- Schedule Name
    0,                        !- Design Level
    ,                         !- Control Option
    Garage-Lights;            !- EndUse Subcategory

Exterior:Lights,
    Exterior-Lights_unit3_FrontRow_MiddleFloor,    !- Name
    ExteriorLighting,         !- Schedule Name
    69.8719444444444,         !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Garage-Lights_unit3_FrontRow_MiddleFloor,    !- Name
    InteriorLightingHE,       !- Schedule Name
    0,                        !- Design Level
    ,                         !- Control Option
    Garage-Lights;            !- EndUse Subcategory

Exterior:Lights,
    Exterior-Lights_unit1_BackRow_MiddleFloor,    !- Name
    ExteriorLighting,         !- Schedule Name
    69.8719444444444,         !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Garage-Lights_unit1_BackRow_MiddleFloor,    !- Name
    InteriorLightingHE,       !- Schedule Name
    0,                        !- Design Level
    ,                         !- Control Option
    Garage-Lights;            !- EndUse Subcategory

Exterior:Lights,
    Exterior-Lights_unit2_BackRow_MiddleFloor,    !- Name
    ExteriorLighting,         !- Schedule Name
    69.8719444444444,         !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Garage-Lights_unit2_BackRow_MiddleFloor,    !- Name
    InteriorLightingHE,       !- Schedule Name
    0,                        !- Design Level
    ,                         !- Control Option
    Garage-Lights;            !- EndUse Subcategory

Exterior:Lights,
    Exterior-Lights_unit3_BackRow_MiddleFloor,    !- Name
    ExteriorLighting,         !- Schedule Name
    69.8719444444444,         !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Garage-Lights_unit3_BackRow_MiddleFloor,    !- Name
    InteriorLightingHE,       !- Schedule Name
    0,                        !- Design Level
    ,                         !- Control Option
    Garage-Lights;            !- EndUse Subcategory

Exterior:Lights,
    Exterior-Lights_unit1_FrontRow_TopFloor,    !- Name
    ExteriorLighting,         !- Schedule Name
    69.8719444444444,         !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Garage-Lights_unit1_FrontRow_TopFloor,    !- Name
    InteriorLightingHE,       !- Schedule Name
    0,                        !- Design Level
    ,                         !- Control Option
    Garage-Lights;            !- EndUse Subcategory

Exterior:Lights,
    Exterior-Lights_unit2_FrontRow_TopFloor,    !- Name
    ExteriorLighting,         !- Schedule Name
    69.8719444444444,         !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Garage-Lights_unit2_FrontRow_TopFloor,    !- Name
    InteriorLightingHE,       !- Schedule Name
    0,                        !- Design Level
    ,                         !- Control Option
    Garage-Lights;            !- EndUse Subcategory

Exterior:Lights,
    Exterior-Lights_unit3_FrontRow_TopFloor,    !- Name
    ExteriorLighting,         !- Schedule Name
    69.8719444444444,         !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Garage-Lights_unit3_FrontRow_TopFloor,    !- Name
    InteriorLightingHE,       !- Schedule Name
    0,                        !- Design Level
    ,                         !- Control Option
    Garage-Lights;            !- EndUse Subcategory

Exterior:Lights,
    Exterior-Lights_unit1_BackRow_TopFloor,    !- Name
    ExteriorLighting,         !- Schedule Name
    69.8719444444444,         !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Garage-Lights_unit1_BackRow_TopFloor,    !- Name
    InteriorLightingHE,       !- Schedule Name
    0,                        !- Design Level
    ,                         !- Control Option
    Garage-Lights;            !- EndUse Subcategory

Exterior:Lights,
    Exterior-Lights_unit2_BackRow_TopFloor,    !- Name
    ExteriorLighting,         !- Schedule Name
    69.8719444444444,         !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Garage-Lights_unit2_BackRow_TopFloor,    !- Name
    InteriorLightingHE,       !- Schedule Name
    0,                        !- Design Level
    ,                         !- Control Option
    Garage-Lights;            !- EndUse Subcategory

Exterior:Lights,
    Exterior-Lights_unit3_BackRow_TopFloor,    !- Name
    ExteriorLighting,         !- Schedule Name
    69.8719444444444,         !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Garage-Lights_unit3_BackRow_TopFloor,    !- Name
    InteriorLightingHE,       !- Schedule Name
    0,                        !- Design Level
    ,                         !- Control Option
    Garage-Lights;            !- EndUse Subcategory

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit1_FrontRow_BottomFloor,    !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.0212376348471564;       !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit2_FrontRow_BottomFloor,    !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.0212376348471564;       !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit3_FrontRow_BottomFloor,    !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.0212376348471564;       !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit1_BackRow_BottomFloor,    !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.0212376348471564;       !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit2_BackRow_BottomFloor,    !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.0212376348471564;       !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit3_BackRow_BottomFloor,    !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.0212376348471564;       !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit1_FrontRow_MiddleFloor,    !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.0212376348471564;       !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit2_FrontRow_MiddleFloor,    !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.0212376348471564;       !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit3_FrontRow_MiddleFloor,    !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.0212376348471564;       !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit1_BackRow_MiddleFloor,    !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.0212376348471564;       !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit2_BackRow_MiddleFloor,    !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.0212376348471564;       !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit3_BackRow_MiddleFloor,    !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.0212376348471564;       !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit1_FrontRow_TopFloor,    !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.0212376348471564;       !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit2_FrontRow_TopFloor,    !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.0212376348471564;       !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit3_FrontRow_TopFloor,    !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.0212376348471564;       !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit1_BackRow_TopFloor,    !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.0212376348471564;       !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit2_BackRow_TopFloor,    !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.0212376348471564;       !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit3_BackRow_TopFloor,    !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.0212376348471564;       !- Outdoor Air Flow per Zone

Sizing:Zone,
    living_unit1_FrontRow_BottomFloor,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0081,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ_DSOA_living_unit1_FrontRow_BottomFloor,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    living_unit2_FrontRow_BottomFloor,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0081,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ_DSOA_living_unit2_FrontRow_BottomFloor,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    living_unit3_FrontRow_BottomFloor,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0081,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ_DSOA_living_unit3_FrontRow_BottomFloor,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    living_unit1_BackRow_BottomFloor,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0081,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ_DSOA_living_unit1_BackRow_BottomFloor,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    living_unit2_BackRow_BottomFloor,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0081,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ_DSOA_living_unit2_BackRow_BottomFloor,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    living_unit3_BackRow_BottomFloor,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0081,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ_DSOA_living_unit3_BackRow_BottomFloor,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    living_unit1_FrontRow_MiddleFloor,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0081,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ_DSOA_living_unit1_FrontRow_MiddleFloor,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    living_unit2_FrontRow_MiddleFloor,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0081,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ_DSOA_living_unit2_FrontRow_MiddleFloor,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    living_unit3_FrontRow_MiddleFloor,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0081,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ_DSOA_living_unit3_FrontRow_MiddleFloor,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    living_unit1_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0081,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ_DSOA_living_unit1_BackRow_MiddleFloor,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    living_unit2_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0081,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ_DSOA_living_unit2_BackRow_MiddleFloor,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    living_unit3_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0081,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ_DSOA_living_unit3_BackRow_MiddleFloor,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    living_unit1_FrontRow_TopFloor,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0081,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ_DSOA_living_unit1_FrontRow_TopFloor,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    living_unit2_FrontRow_TopFloor,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0081,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ_DSOA_living_unit2_FrontRow_TopFloor,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    living_unit3_FrontRow_TopFloor,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0081,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ_DSOA_living_unit3_FrontRow_TopFloor,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    living_unit1_BackRow_TopFloor,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0081,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ_DSOA_living_unit1_BackRow_TopFloor,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    living_unit2_BackRow_TopFloor,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0081,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ_DSOA_living_unit2_BackRow_TopFloor,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    living_unit3_BackRow_TopFloor,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0081,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ_DSOA_living_unit3_BackRow_TopFloor,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:System,
    Central System_unit1_FrontRow_BottomFloor,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    50,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ,                         !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit2_FrontRow_BottomFloor,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    50,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ,                         !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit3_FrontRow_BottomFloor,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    50,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ,                         !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit1_BackRow_BottomFloor,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    50,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ,                         !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit2_BackRow_BottomFloor,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    50,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ,                         !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit3_BackRow_BottomFloor,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    50,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ,                         !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit1_FrontRow_MiddleFloor,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    50,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ,                         !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit2_FrontRow_MiddleFloor,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    50,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ,                         !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit3_FrontRow_MiddleFloor,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    50,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ,                         !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit1_BackRow_MiddleFloor,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    50,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ,                         !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit2_BackRow_MiddleFloor,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    50,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ,                         !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit3_BackRow_MiddleFloor,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    50,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ,                         !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit1_FrontRow_TopFloor,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    50,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ,                         !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit2_FrontRow_TopFloor,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    50,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ,                         !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit3_FrontRow_TopFloor,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    50,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ,                         !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit1_BackRow_TopFloor,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    50,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ,                         !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit2_BackRow_TopFloor,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    50,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ,                         !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Central System_unit3_BackRow_TopFloor,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    50,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ,                         !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:Plant,
    DHW Loop_unit1_FrontRow_BottomFloor,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    5.55555555555556;         !- Loop Design Temperature Difference

Sizing:Plant,
    DHW Loop_unit2_FrontRow_BottomFloor,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    5.55555555555556;         !- Loop Design Temperature Difference

Sizing:Plant,
    DHW Loop_unit3_FrontRow_BottomFloor,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    5.55555555555556;         !- Loop Design Temperature Difference

Sizing:Plant,
    DHW Loop_unit1_BackRow_BottomFloor,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    5.55555555555556;         !- Loop Design Temperature Difference

Sizing:Plant,
    DHW Loop_unit2_BackRow_BottomFloor,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    5.55555555555556;         !- Loop Design Temperature Difference

Sizing:Plant,
    DHW Loop_unit3_BackRow_BottomFloor,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    5.55555555555556;         !- Loop Design Temperature Difference

Sizing:Plant,
    DHW Loop_unit1_FrontRow_MiddleFloor,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    5.55555555555556;         !- Loop Design Temperature Difference

Sizing:Plant,
    DHW Loop_unit2_FrontRow_MiddleFloor,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    5.55555555555556;         !- Loop Design Temperature Difference

Sizing:Plant,
    DHW Loop_unit3_FrontRow_MiddleFloor,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    5.55555555555556;         !- Loop Design Temperature Difference

Sizing:Plant,
    DHW Loop_unit1_BackRow_MiddleFloor,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    5.55555555555556;         !- Loop Design Temperature Difference

Sizing:Plant,
    DHW Loop_unit2_BackRow_MiddleFloor,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    5.55555555555556;         !- Loop Design Temperature Difference

Sizing:Plant,
    DHW Loop_unit3_BackRow_MiddleFloor,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    5.55555555555556;         !- Loop Design Temperature Difference

Sizing:Plant,
    DHW Loop_unit1_FrontRow_TopFloor,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    5.55555555555556;         !- Loop Design Temperature Difference

Sizing:Plant,
    DHW Loop_unit2_FrontRow_TopFloor,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    5.55555555555556;         !- Loop Design Temperature Difference

Sizing:Plant,
    DHW Loop_unit3_FrontRow_TopFloor,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    5.55555555555556;         !- Loop Design Temperature Difference

Sizing:Plant,
    DHW Loop_unit1_BackRow_TopFloor,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    5.55555555555556;         !- Loop Design Temperature Difference

Sizing:Plant,
    DHW Loop_unit2_BackRow_TopFloor,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    5.55555555555556;         !- Loop Design Temperature Difference

Sizing:Plant,
    DHW Loop_unit3_BackRow_TopFloor,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    5.55555555555556;         !- Loop Design Temperature Difference

ZoneControl:Thermostat,
    Zone Thermostat_unit1_FrontRow_BottomFloor,    !- Name
    living_unit1_FrontRow_BottomFloor,    !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit2_FrontRow_BottomFloor,    !- Name
    living_unit2_FrontRow_BottomFloor,    !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit3_FrontRow_BottomFloor,    !- Name
    living_unit3_FrontRow_BottomFloor,    !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit1_BackRow_BottomFloor,    !- Name
    living_unit1_BackRow_BottomFloor,    !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit2_BackRow_BottomFloor,    !- Name
    living_unit2_BackRow_BottomFloor,    !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit3_BackRow_BottomFloor,    !- Name
    living_unit3_BackRow_BottomFloor,    !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit1_FrontRow_MiddleFloor,    !- Name
    living_unit1_FrontRow_MiddleFloor,    !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit2_FrontRow_MiddleFloor,    !- Name
    living_unit2_FrontRow_MiddleFloor,    !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit3_FrontRow_MiddleFloor,    !- Name
    living_unit3_FrontRow_MiddleFloor,    !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit1_BackRow_MiddleFloor,    !- Name
    living_unit1_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit2_BackRow_MiddleFloor,    !- Name
    living_unit2_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit3_BackRow_MiddleFloor,    !- Name
    living_unit3_BackRow_MiddleFloor,    !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit1_FrontRow_TopFloor,    !- Name
    living_unit1_FrontRow_TopFloor,    !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit2_FrontRow_TopFloor,    !- Name
    living_unit2_FrontRow_TopFloor,    !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit3_FrontRow_TopFloor,    !- Name
    living_unit3_FrontRow_TopFloor,    !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit1_BackRow_TopFloor,    !- Name
    living_unit1_BackRow_TopFloor,    !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit2_BackRow_TopFloor,    !- Name
    living_unit2_BackRow_TopFloor,    !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Zone Thermostat_unit3_BackRow_TopFloor,    !- Name
    living_unit3_BackRow_TopFloor,    !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    thermostat_living Dual SP Control,    !- Name
    heating_sch,              !- Heating Setpoint Temperature Schedule Name
    cooling_sch;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EnergyRecoveryVentilator,
    ERV_unit1_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    OA_Heat_Recovery_Unit1_FrontRow_BottomFloor,    !- Heat Exchanger Name
    0.0212376348471564,       !- Supply Air Flow Rate
    0.0212376348471564,       !- Exhaust Air Flow Rate
    OASupplyFan_unit1_FrontRow_BottomFloor,    !- Supply Air Fan Name
    OAExhaustFan_unit1_FrontRow_BottomFloor;    !- Exhaust Air Fan Name

ZoneHVAC:EnergyRecoveryVentilator,
    ERV_unit2_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    OA_Heat_Recovery_Unit2_FrontRow_BottomFloor,    !- Heat Exchanger Name
    0.0212376348471564,       !- Supply Air Flow Rate
    0.0212376348471564,       !- Exhaust Air Flow Rate
    OASupplyFan_unit2_FrontRow_BottomFloor,    !- Supply Air Fan Name
    OAExhaustFan_unit2_FrontRow_BottomFloor;    !- Exhaust Air Fan Name

ZoneHVAC:EnergyRecoveryVentilator,
    ERV_unit3_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    OA_Heat_Recovery_Unit3_FrontRow_BottomFloor,    !- Heat Exchanger Name
    0.0212376348471564,       !- Supply Air Flow Rate
    0.0212376348471564,       !- Exhaust Air Flow Rate
    OASupplyFan_unit3_FrontRow_BottomFloor,    !- Supply Air Fan Name
    OAExhaustFan_unit3_FrontRow_BottomFloor;    !- Exhaust Air Fan Name

ZoneHVAC:EnergyRecoveryVentilator,
    ERV_unit1_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    OA_Heat_Recovery_Unit1_BackRow_BottomFloor,    !- Heat Exchanger Name
    0.0212376348471564,       !- Supply Air Flow Rate
    0.0212376348471564,       !- Exhaust Air Flow Rate
    OASupplyFan_unit1_BackRow_BottomFloor,    !- Supply Air Fan Name
    OAExhaustFan_unit1_BackRow_BottomFloor;    !- Exhaust Air Fan Name

ZoneHVAC:EnergyRecoveryVentilator,
    ERV_unit2_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    OA_Heat_Recovery_Unit2_BackRow_BottomFloor,    !- Heat Exchanger Name
    0.0212376348471564,       !- Supply Air Flow Rate
    0.0212376348471564,       !- Exhaust Air Flow Rate
    OASupplyFan_unit2_BackRow_BottomFloor,    !- Supply Air Fan Name
    OAExhaustFan_unit2_BackRow_BottomFloor;    !- Exhaust Air Fan Name

ZoneHVAC:EnergyRecoveryVentilator,
    ERV_unit3_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    OA_Heat_Recovery_Unit3_BackRow_BottomFloor,    !- Heat Exchanger Name
    0.0212376348471564,       !- Supply Air Flow Rate
    0.0212376348471564,       !- Exhaust Air Flow Rate
    OASupplyFan_unit3_BackRow_BottomFloor,    !- Supply Air Fan Name
    OAExhaustFan_unit3_BackRow_BottomFloor;    !- Exhaust Air Fan Name

ZoneHVAC:EnergyRecoveryVentilator,
    ERV_unit1_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    OA_Heat_Recovery_Unit1_FrontRow_MiddleFloor,    !- Heat Exchanger Name
    0.0212376348471564,       !- Supply Air Flow Rate
    0.0212376348471564,       !- Exhaust Air Flow Rate
    OASupplyFan_unit1_FrontRow_MiddleFloor,    !- Supply Air Fan Name
    OAExhaustFan_unit1_FrontRow_MiddleFloor;    !- Exhaust Air Fan Name

ZoneHVAC:EnergyRecoveryVentilator,
    ERV_unit2_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    OA_Heat_Recovery_Unit2_FrontRow_MiddleFloor,    !- Heat Exchanger Name
    0.0212376348471564,       !- Supply Air Flow Rate
    0.0212376348471564,       !- Exhaust Air Flow Rate
    OASupplyFan_unit2_FrontRow_MiddleFloor,    !- Supply Air Fan Name
    OAExhaustFan_unit2_FrontRow_MiddleFloor;    !- Exhaust Air Fan Name

ZoneHVAC:EnergyRecoveryVentilator,
    ERV_unit3_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    OA_Heat_Recovery_Unit3_FrontRow_MiddleFloor,    !- Heat Exchanger Name
    0.0212376348471564,       !- Supply Air Flow Rate
    0.0212376348471564,       !- Exhaust Air Flow Rate
    OASupplyFan_unit3_FrontRow_MiddleFloor,    !- Supply Air Fan Name
    OAExhaustFan_unit3_FrontRow_MiddleFloor;    !- Exhaust Air Fan Name

ZoneHVAC:EnergyRecoveryVentilator,
    ERV_unit1_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    OA_Heat_Recovery_Unit1_BackRow_MiddleFloor,    !- Heat Exchanger Name
    0.0212376348471564,       !- Supply Air Flow Rate
    0.0212376348471564,       !- Exhaust Air Flow Rate
    OASupplyFan_unit1_BackRow_MiddleFloor,    !- Supply Air Fan Name
    OAExhaustFan_unit1_BackRow_MiddleFloor;    !- Exhaust Air Fan Name

ZoneHVAC:EnergyRecoveryVentilator,
    ERV_unit2_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    OA_Heat_Recovery_Unit2_BackRow_MiddleFloor,    !- Heat Exchanger Name
    0.0212376348471564,       !- Supply Air Flow Rate
    0.0212376348471564,       !- Exhaust Air Flow Rate
    OASupplyFan_unit2_BackRow_MiddleFloor,    !- Supply Air Fan Name
    OAExhaustFan_unit2_BackRow_MiddleFloor;    !- Exhaust Air Fan Name

ZoneHVAC:EnergyRecoveryVentilator,
    ERV_unit3_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    OA_Heat_Recovery_Unit3_BackRow_MiddleFloor,    !- Heat Exchanger Name
    0.0212376348471564,       !- Supply Air Flow Rate
    0.0212376348471564,       !- Exhaust Air Flow Rate
    OASupplyFan_unit3_BackRow_MiddleFloor,    !- Supply Air Fan Name
    OAExhaustFan_unit3_BackRow_MiddleFloor;    !- Exhaust Air Fan Name

ZoneHVAC:EnergyRecoveryVentilator,
    ERV_unit1_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    OA_Heat_Recovery_Unit1_FrontRow_TopFloor,    !- Heat Exchanger Name
    0.0212376348471564,       !- Supply Air Flow Rate
    0.0212376348471564,       !- Exhaust Air Flow Rate
    OASupplyFan_unit1_FrontRow_TopFloor,    !- Supply Air Fan Name
    OAExhaustFan_unit1_FrontRow_TopFloor;    !- Exhaust Air Fan Name

ZoneHVAC:EnergyRecoveryVentilator,
    ERV_unit2_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    OA_Heat_Recovery_Unit2_FrontRow_TopFloor,    !- Heat Exchanger Name
    0.0212376348471564,       !- Supply Air Flow Rate
    0.0212376348471564,       !- Exhaust Air Flow Rate
    OASupplyFan_unit2_FrontRow_TopFloor,    !- Supply Air Fan Name
    OAExhaustFan_unit2_FrontRow_TopFloor;    !- Exhaust Air Fan Name

ZoneHVAC:EnergyRecoveryVentilator,
    ERV_unit3_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    OA_Heat_Recovery_Unit3_FrontRow_TopFloor,    !- Heat Exchanger Name
    0.0212376348471564,       !- Supply Air Flow Rate
    0.0212376348471564,       !- Exhaust Air Flow Rate
    OASupplyFan_unit3_FrontRow_TopFloor,    !- Supply Air Fan Name
    OAExhaustFan_unit3_FrontRow_TopFloor;    !- Exhaust Air Fan Name

ZoneHVAC:EnergyRecoveryVentilator,
    ERV_unit1_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    OA_Heat_Recovery_Unit1_BackRow_TopFloor,    !- Heat Exchanger Name
    0.0212376348471564,       !- Supply Air Flow Rate
    0.0212376348471564,       !- Exhaust Air Flow Rate
    OASupplyFan_unit1_BackRow_TopFloor,    !- Supply Air Fan Name
    OAExhaustFan_unit1_BackRow_TopFloor;    !- Exhaust Air Fan Name

ZoneHVAC:EnergyRecoveryVentilator,
    ERV_unit2_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    OA_Heat_Recovery_Unit2_BackRow_TopFloor,    !- Heat Exchanger Name
    0.0212376348471564,       !- Supply Air Flow Rate
    0.0212376348471564,       !- Exhaust Air Flow Rate
    OASupplyFan_unit2_BackRow_TopFloor,    !- Supply Air Fan Name
    OAExhaustFan_unit2_BackRow_TopFloor;    !- Exhaust Air Fan Name

ZoneHVAC:EnergyRecoveryVentilator,
    ERV_unit3_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    OA_Heat_Recovery_Unit3_BackRow_TopFloor,    !- Heat Exchanger Name
    0.0212376348471564,       !- Supply Air Flow Rate
    0.0212376348471564,       !- Exhaust Air Flow Rate
    OASupplyFan_unit3_BackRow_TopFloor,    !- Supply Air Fan Name
    OAExhaustFan_unit3_BackRow_TopFloor;    !- Exhaust Air Fan Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit1_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_unit1_FrontRow_BottomFloor ATInlet,    !- Air Inlet Node Name
    Zone Inlet Node_unit1_FrontRow_BottomFloor,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit2_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_unit2_FrontRow_BottomFloor ATInlet,    !- Air Inlet Node Name
    Zone Inlet Node_unit2_FrontRow_BottomFloor,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit3_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_unit3_FrontRow_BottomFloor ATInlet,    !- Air Inlet Node Name
    Zone Inlet Node_unit3_FrontRow_BottomFloor,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit1_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_unit1_BackRow_BottomFloor ATInlet,    !- Air Inlet Node Name
    Zone Inlet Node_unit1_BackRow_BottomFloor,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit2_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_unit2_BackRow_BottomFloor ATInlet,    !- Air Inlet Node Name
    Zone Inlet Node_unit2_BackRow_BottomFloor,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit3_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_unit3_BackRow_BottomFloor ATInlet,    !- Air Inlet Node Name
    Zone Inlet Node_unit3_BackRow_BottomFloor,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit1_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_unit1_FrontRow_MiddleFloor ATInlet,    !- Air Inlet Node Name
    Zone Inlet Node_unit1_FrontRow_MiddleFloor,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit2_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_unit2_FrontRow_MiddleFloor ATInlet,    !- Air Inlet Node Name
    Zone Inlet Node_unit2_FrontRow_MiddleFloor,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit3_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_unit3_FrontRow_MiddleFloor ATInlet,    !- Air Inlet Node Name
    Zone Inlet Node_unit3_FrontRow_MiddleFloor,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit1_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_unit1_BackRow_MiddleFloor ATInlet,    !- Air Inlet Node Name
    Zone Inlet Node_unit1_BackRow_MiddleFloor,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit2_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_unit2_BackRow_MiddleFloor ATInlet,    !- Air Inlet Node Name
    Zone Inlet Node_unit2_BackRow_MiddleFloor,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit3_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_unit3_BackRow_MiddleFloor ATInlet,    !- Air Inlet Node Name
    Zone Inlet Node_unit3_BackRow_MiddleFloor,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit1_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_unit1_FrontRow_TopFloor ATInlet,    !- Air Inlet Node Name
    Zone Inlet Node_unit1_FrontRow_TopFloor,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit2_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_unit2_FrontRow_TopFloor ATInlet,    !- Air Inlet Node Name
    Zone Inlet Node_unit2_FrontRow_TopFloor,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit3_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_unit3_FrontRow_TopFloor ATInlet,    !- Air Inlet Node Name
    Zone Inlet Node_unit3_FrontRow_TopFloor,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit1_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_unit1_BackRow_TopFloor ATInlet,    !- Air Inlet Node Name
    Zone Inlet Node_unit1_BackRow_TopFloor,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit2_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_unit2_BackRow_TopFloor ATInlet,    !- Air Inlet Node Name
    Zone Inlet Node_unit2_BackRow_TopFloor,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit3_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_unit3_BackRow_TopFloor ATInlet,    !- Air Inlet Node Name
    Zone Inlet Node_unit3_BackRow_TopFloor,    !- Air Outlet Node Name
    autosize;                 !- Maximum Air Flow Rate

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit1_FrontRow_BottomFloor ADU,    !- Name
    Zone Inlet Node_unit1_FrontRow_BottomFloor,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    ZoneDirectAir_unit1_FrontRow_BottomFloor;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit2_FrontRow_BottomFloor ADU,    !- Name
    Zone Inlet Node_unit2_FrontRow_BottomFloor,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    ZoneDirectAir_unit2_FrontRow_BottomFloor;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit3_FrontRow_BottomFloor ADU,    !- Name
    Zone Inlet Node_unit3_FrontRow_BottomFloor,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    ZoneDirectAir_unit3_FrontRow_BottomFloor;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit1_BackRow_BottomFloor ADU,    !- Name
    Zone Inlet Node_unit1_BackRow_BottomFloor,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    ZoneDirectAir_unit1_BackRow_BottomFloor;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit2_BackRow_BottomFloor ADU,    !- Name
    Zone Inlet Node_unit2_BackRow_BottomFloor,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    ZoneDirectAir_unit2_BackRow_BottomFloor;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit3_BackRow_BottomFloor ADU,    !- Name
    Zone Inlet Node_unit3_BackRow_BottomFloor,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    ZoneDirectAir_unit3_BackRow_BottomFloor;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit1_FrontRow_MiddleFloor ADU,    !- Name
    Zone Inlet Node_unit1_FrontRow_MiddleFloor,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    ZoneDirectAir_unit1_FrontRow_MiddleFloor;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit2_FrontRow_MiddleFloor ADU,    !- Name
    Zone Inlet Node_unit2_FrontRow_MiddleFloor,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    ZoneDirectAir_unit2_FrontRow_MiddleFloor;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit3_FrontRow_MiddleFloor ADU,    !- Name
    Zone Inlet Node_unit3_FrontRow_MiddleFloor,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    ZoneDirectAir_unit3_FrontRow_MiddleFloor;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit1_BackRow_MiddleFloor ADU,    !- Name
    Zone Inlet Node_unit1_BackRow_MiddleFloor,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    ZoneDirectAir_unit1_BackRow_MiddleFloor;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit2_BackRow_MiddleFloor ADU,    !- Name
    Zone Inlet Node_unit2_BackRow_MiddleFloor,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    ZoneDirectAir_unit2_BackRow_MiddleFloor;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit3_BackRow_MiddleFloor ADU,    !- Name
    Zone Inlet Node_unit3_BackRow_MiddleFloor,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    ZoneDirectAir_unit3_BackRow_MiddleFloor;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit1_FrontRow_TopFloor ADU,    !- Name
    Zone Inlet Node_unit1_FrontRow_TopFloor,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    ZoneDirectAir_unit1_FrontRow_TopFloor;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit2_FrontRow_TopFloor ADU,    !- Name
    Zone Inlet Node_unit2_FrontRow_TopFloor,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    ZoneDirectAir_unit2_FrontRow_TopFloor;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit3_FrontRow_TopFloor ADU,    !- Name
    Zone Inlet Node_unit3_FrontRow_TopFloor,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    ZoneDirectAir_unit3_FrontRow_TopFloor;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit1_BackRow_TopFloor ADU,    !- Name
    Zone Inlet Node_unit1_BackRow_TopFloor,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    ZoneDirectAir_unit1_BackRow_TopFloor;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit2_BackRow_TopFloor ADU,    !- Name
    Zone Inlet Node_unit2_BackRow_TopFloor,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    ZoneDirectAir_unit2_BackRow_TopFloor;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit3_BackRow_TopFloor ADU,    !- Name
    Zone Inlet Node_unit3_BackRow_TopFloor,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    ZoneDirectAir_unit3_BackRow_TopFloor;    !- Air Terminal Name

ZoneHVAC:EquipmentList,
    ZoneEquipment_unit1_FrontRow_BottomFloor,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit1_FrontRow_BottomFloor ADU,    !- Zone Equipment 1 Name
    3,                        !- Zone Equipment 1 Cooling Sequence
    3,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
    Water Heater_unit1_FrontRow_BottomFloor,    !- Zone Equipment 2 Name
    1,                        !- Zone Equipment 2 Cooling Sequence
    1,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 3 Object Type
    ERV_unit1_FrontRow_BottomFloor,    !- Zone Equipment 3 Name
    2,                        !- Zone Equipment 3 Cooling Sequence
    2;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    ZoneEquipment_unit2_FrontRow_BottomFloor,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit2_FrontRow_BottomFloor ADU,    !- Zone Equipment 1 Name
    3,                        !- Zone Equipment 1 Cooling Sequence
    3,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
    Water Heater_unit2_FrontRow_BottomFloor,    !- Zone Equipment 2 Name
    1,                        !- Zone Equipment 2 Cooling Sequence
    1,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 3 Object Type
    ERV_unit2_FrontRow_BottomFloor,    !- Zone Equipment 3 Name
    2,                        !- Zone Equipment 3 Cooling Sequence
    2;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    ZoneEquipment_unit3_FrontRow_BottomFloor,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit3_FrontRow_BottomFloor ADU,    !- Zone Equipment 1 Name
    3,                        !- Zone Equipment 1 Cooling Sequence
    3,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
    Water Heater_unit3_FrontRow_BottomFloor,    !- Zone Equipment 2 Name
    1,                        !- Zone Equipment 2 Cooling Sequence
    1,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 3 Object Type
    ERV_unit3_FrontRow_BottomFloor,    !- Zone Equipment 3 Name
    2,                        !- Zone Equipment 3 Cooling Sequence
    2;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    ZoneEquipment_unit1_BackRow_BottomFloor,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit1_BackRow_BottomFloor ADU,    !- Zone Equipment 1 Name
    3,                        !- Zone Equipment 1 Cooling Sequence
    3,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
    Water Heater_unit1_BackRow_BottomFloor,    !- Zone Equipment 2 Name
    1,                        !- Zone Equipment 2 Cooling Sequence
    1,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 3 Object Type
    ERV_unit1_BackRow_BottomFloor,    !- Zone Equipment 3 Name
    2,                        !- Zone Equipment 3 Cooling Sequence
    2;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    ZoneEquipment_unit2_BackRow_BottomFloor,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit2_BackRow_BottomFloor ADU,    !- Zone Equipment 1 Name
    3,                        !- Zone Equipment 1 Cooling Sequence
    3,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
    Water Heater_unit2_BackRow_BottomFloor,    !- Zone Equipment 2 Name
    1,                        !- Zone Equipment 2 Cooling Sequence
    1,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 3 Object Type
    ERV_unit2_BackRow_BottomFloor,    !- Zone Equipment 3 Name
    2,                        !- Zone Equipment 3 Cooling Sequence
    2;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    ZoneEquipment_unit3_BackRow_BottomFloor,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit3_BackRow_BottomFloor ADU,    !- Zone Equipment 1 Name
    3,                        !- Zone Equipment 1 Cooling Sequence
    3,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
    Water Heater_unit3_BackRow_BottomFloor,    !- Zone Equipment 2 Name
    1,                        !- Zone Equipment 2 Cooling Sequence
    1,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 3 Object Type
    ERV_unit3_BackRow_BottomFloor,    !- Zone Equipment 3 Name
    2,                        !- Zone Equipment 3 Cooling Sequence
    2;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    ZoneEquipment_unit1_FrontRow_MiddleFloor,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit1_FrontRow_MiddleFloor ADU,    !- Zone Equipment 1 Name
    3,                        !- Zone Equipment 1 Cooling Sequence
    3,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
    Water Heater_unit1_FrontRow_MiddleFloor,    !- Zone Equipment 2 Name
    1,                        !- Zone Equipment 2 Cooling Sequence
    1,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 3 Object Type
    ERV_unit1_FrontRow_MiddleFloor,    !- Zone Equipment 3 Name
    2,                        !- Zone Equipment 3 Cooling Sequence
    2;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    ZoneEquipment_unit2_FrontRow_MiddleFloor,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit2_FrontRow_MiddleFloor ADU,    !- Zone Equipment 1 Name
    3,                        !- Zone Equipment 1 Cooling Sequence
    3,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
    Water Heater_unit2_FrontRow_MiddleFloor,    !- Zone Equipment 2 Name
    1,                        !- Zone Equipment 2 Cooling Sequence
    1,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 3 Object Type
    ERV_unit2_FrontRow_MiddleFloor,    !- Zone Equipment 3 Name
    2,                        !- Zone Equipment 3 Cooling Sequence
    2;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    ZoneEquipment_unit3_FrontRow_MiddleFloor,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit3_FrontRow_MiddleFloor ADU,    !- Zone Equipment 1 Name
    3,                        !- Zone Equipment 1 Cooling Sequence
    3,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
    Water Heater_unit3_FrontRow_MiddleFloor,    !- Zone Equipment 2 Name
    1,                        !- Zone Equipment 2 Cooling Sequence
    1,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 3 Object Type
    ERV_unit3_FrontRow_MiddleFloor,    !- Zone Equipment 3 Name
    2,                        !- Zone Equipment 3 Cooling Sequence
    2;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    ZoneEquipment_unit1_BackRow_MiddleFloor,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit1_BackRow_MiddleFloor ADU,    !- Zone Equipment 1 Name
    3,                        !- Zone Equipment 1 Cooling Sequence
    3,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
    Water Heater_unit1_BackRow_MiddleFloor,    !- Zone Equipment 2 Name
    1,                        !- Zone Equipment 2 Cooling Sequence
    1,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 3 Object Type
    ERV_unit1_BackRow_MiddleFloor,    !- Zone Equipment 3 Name
    2,                        !- Zone Equipment 3 Cooling Sequence
    2;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    ZoneEquipment_unit2_BackRow_MiddleFloor,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit2_BackRow_MiddleFloor ADU,    !- Zone Equipment 1 Name
    3,                        !- Zone Equipment 1 Cooling Sequence
    3,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
    Water Heater_unit2_BackRow_MiddleFloor,    !- Zone Equipment 2 Name
    1,                        !- Zone Equipment 2 Cooling Sequence
    1,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 3 Object Type
    ERV_unit2_BackRow_MiddleFloor,    !- Zone Equipment 3 Name
    2,                        !- Zone Equipment 3 Cooling Sequence
    2;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    ZoneEquipment_unit3_BackRow_MiddleFloor,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit3_BackRow_MiddleFloor ADU,    !- Zone Equipment 1 Name
    3,                        !- Zone Equipment 1 Cooling Sequence
    3,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
    Water Heater_unit3_BackRow_MiddleFloor,    !- Zone Equipment 2 Name
    1,                        !- Zone Equipment 2 Cooling Sequence
    1,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 3 Object Type
    ERV_unit3_BackRow_MiddleFloor,    !- Zone Equipment 3 Name
    2,                        !- Zone Equipment 3 Cooling Sequence
    2;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    ZoneEquipment_unit1_FrontRow_TopFloor,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit1_FrontRow_TopFloor ADU,    !- Zone Equipment 1 Name
    3,                        !- Zone Equipment 1 Cooling Sequence
    3,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
    Water Heater_unit1_FrontRow_TopFloor,    !- Zone Equipment 2 Name
    1,                        !- Zone Equipment 2 Cooling Sequence
    1,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 3 Object Type
    ERV_unit1_FrontRow_TopFloor,    !- Zone Equipment 3 Name
    2,                        !- Zone Equipment 3 Cooling Sequence
    2;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    ZoneEquipment_unit2_FrontRow_TopFloor,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit2_FrontRow_TopFloor ADU,    !- Zone Equipment 1 Name
    3,                        !- Zone Equipment 1 Cooling Sequence
    3,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
    Water Heater_unit2_FrontRow_TopFloor,    !- Zone Equipment 2 Name
    1,                        !- Zone Equipment 2 Cooling Sequence
    1,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 3 Object Type
    ERV_unit2_FrontRow_TopFloor,    !- Zone Equipment 3 Name
    2,                        !- Zone Equipment 3 Cooling Sequence
    2;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    ZoneEquipment_unit3_FrontRow_TopFloor,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit3_FrontRow_TopFloor ADU,    !- Zone Equipment 1 Name
    3,                        !- Zone Equipment 1 Cooling Sequence
    3,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
    Water Heater_unit3_FrontRow_TopFloor,    !- Zone Equipment 2 Name
    1,                        !- Zone Equipment 2 Cooling Sequence
    1,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 3 Object Type
    ERV_unit3_FrontRow_TopFloor,    !- Zone Equipment 3 Name
    2,                        !- Zone Equipment 3 Cooling Sequence
    2;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    ZoneEquipment_unit1_BackRow_TopFloor,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit1_BackRow_TopFloor ADU,    !- Zone Equipment 1 Name
    3,                        !- Zone Equipment 1 Cooling Sequence
    3,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
    Water Heater_unit1_BackRow_TopFloor,    !- Zone Equipment 2 Name
    1,                        !- Zone Equipment 2 Cooling Sequence
    1,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 3 Object Type
    ERV_unit1_BackRow_TopFloor,    !- Zone Equipment 3 Name
    2,                        !- Zone Equipment 3 Cooling Sequence
    2;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    ZoneEquipment_unit2_BackRow_TopFloor,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit2_BackRow_TopFloor ADU,    !- Zone Equipment 1 Name
    3,                        !- Zone Equipment 1 Cooling Sequence
    3,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
    Water Heater_unit2_BackRow_TopFloor,    !- Zone Equipment 2 Name
    1,                        !- Zone Equipment 2 Cooling Sequence
    1,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 3 Object Type
    ERV_unit2_BackRow_TopFloor,    !- Zone Equipment 3 Name
    2,                        !- Zone Equipment 3 Cooling Sequence
    2;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    ZoneEquipment_unit3_BackRow_TopFloor,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit3_BackRow_TopFloor ADU,    !- Zone Equipment 1 Name
    3,                        !- Zone Equipment 1 Cooling Sequence
    3,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
    Water Heater_unit3_BackRow_TopFloor,    !- Zone Equipment 2 Name
    1,                        !- Zone Equipment 2 Cooling Sequence
    1,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 3 Object Type
    ERV_unit3_BackRow_TopFloor,    !- Zone Equipment 3 Name
    2,                        !- Zone Equipment 3 Cooling Sequence
    2;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentConnections,
    living_unit1_FrontRow_BottomFloor,    !- Zone Name
    ZoneEquipment_unit1_FrontRow_BottomFloor,    !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit1_FrontRow_BottomFloor,    !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node_list_unit1_FrontRow_BottomFloor,    !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit1_FrontRow_BottomFloor,    !- Zone Air Node Name
    Zone Outlet Node_unit1_FrontRow_BottomFloor;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    living_unit2_FrontRow_BottomFloor,    !- Zone Name
    ZoneEquipment_unit2_FrontRow_BottomFloor,    !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit2_FrontRow_BottomFloor,    !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node_list_unit2_FrontRow_BottomFloor,    !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit2_FrontRow_BottomFloor,    !- Zone Air Node Name
    Zone Outlet Node_unit2_FrontRow_BottomFloor;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    living_unit3_FrontRow_BottomFloor,    !- Zone Name
    ZoneEquipment_unit3_FrontRow_BottomFloor,    !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit3_FrontRow_BottomFloor,    !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node_list_unit3_FrontRow_BottomFloor,    !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit3_FrontRow_BottomFloor,    !- Zone Air Node Name
    Zone Outlet Node_unit3_FrontRow_BottomFloor;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    living_unit1_BackRow_BottomFloor,    !- Zone Name
    ZoneEquipment_unit1_BackRow_BottomFloor,    !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit1_BackRow_BottomFloor,    !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node_list_unit1_BackRow_BottomFloor,    !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit1_BackRow_BottomFloor,    !- Zone Air Node Name
    Zone Outlet Node_unit1_BackRow_BottomFloor;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    living_unit2_BackRow_BottomFloor,    !- Zone Name
    ZoneEquipment_unit2_BackRow_BottomFloor,    !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit2_BackRow_BottomFloor,    !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node_list_unit2_BackRow_BottomFloor,    !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit2_BackRow_BottomFloor,    !- Zone Air Node Name
    Zone Outlet Node_unit2_BackRow_BottomFloor;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    living_unit3_BackRow_BottomFloor,    !- Zone Name
    ZoneEquipment_unit3_BackRow_BottomFloor,    !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit3_BackRow_BottomFloor,    !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node_list_unit3_BackRow_BottomFloor,    !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit3_BackRow_BottomFloor,    !- Zone Air Node Name
    Zone Outlet Node_unit3_BackRow_BottomFloor;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    living_unit1_FrontRow_MiddleFloor,    !- Zone Name
    ZoneEquipment_unit1_FrontRow_MiddleFloor,    !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit1_FrontRow_MiddleFloor,    !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node_list_unit1_FrontRow_MiddleFloor,    !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit1_FrontRow_MiddleFloor,    !- Zone Air Node Name
    Zone Outlet Node_unit1_FrontRow_MiddleFloor;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    living_unit2_FrontRow_MiddleFloor,    !- Zone Name
    ZoneEquipment_unit2_FrontRow_MiddleFloor,    !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit2_FrontRow_MiddleFloor,    !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node_list_unit2_FrontRow_MiddleFloor,    !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit2_FrontRow_MiddleFloor,    !- Zone Air Node Name
    Zone Outlet Node_unit2_FrontRow_MiddleFloor;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    living_unit3_FrontRow_MiddleFloor,    !- Zone Name
    ZoneEquipment_unit3_FrontRow_MiddleFloor,    !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit3_FrontRow_MiddleFloor,    !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node_list_unit3_FrontRow_MiddleFloor,    !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit3_FrontRow_MiddleFloor,    !- Zone Air Node Name
    Zone Outlet Node_unit3_FrontRow_MiddleFloor;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    living_unit1_BackRow_MiddleFloor,    !- Zone Name
    ZoneEquipment_unit1_BackRow_MiddleFloor,    !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit1_BackRow_MiddleFloor,    !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node_list_unit1_BackRow_MiddleFloor,    !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit1_BackRow_MiddleFloor,    !- Zone Air Node Name
    Zone Outlet Node_unit1_BackRow_MiddleFloor;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    living_unit2_BackRow_MiddleFloor,    !- Zone Name
    ZoneEquipment_unit2_BackRow_MiddleFloor,    !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit2_BackRow_MiddleFloor,    !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node_list_unit2_BackRow_MiddleFloor,    !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit2_BackRow_MiddleFloor,    !- Zone Air Node Name
    Zone Outlet Node_unit2_BackRow_MiddleFloor;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    living_unit3_BackRow_MiddleFloor,    !- Zone Name
    ZoneEquipment_unit3_BackRow_MiddleFloor,    !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit3_BackRow_MiddleFloor,    !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node_list_unit3_BackRow_MiddleFloor,    !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit3_BackRow_MiddleFloor,    !- Zone Air Node Name
    Zone Outlet Node_unit3_BackRow_MiddleFloor;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    living_unit1_FrontRow_TopFloor,    !- Zone Name
    ZoneEquipment_unit1_FrontRow_TopFloor,    !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit1_FrontRow_TopFloor,    !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node_list_unit1_FrontRow_TopFloor,    !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit1_FrontRow_TopFloor,    !- Zone Air Node Name
    Zone Outlet Node_unit1_FrontRow_TopFloor;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    living_unit2_FrontRow_TopFloor,    !- Zone Name
    ZoneEquipment_unit2_FrontRow_TopFloor,    !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit2_FrontRow_TopFloor,    !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node_list_unit2_FrontRow_TopFloor,    !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit2_FrontRow_TopFloor,    !- Zone Air Node Name
    Zone Outlet Node_unit2_FrontRow_TopFloor;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    living_unit3_FrontRow_TopFloor,    !- Zone Name
    ZoneEquipment_unit3_FrontRow_TopFloor,    !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit3_FrontRow_TopFloor,    !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node_list_unit3_FrontRow_TopFloor,    !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit3_FrontRow_TopFloor,    !- Zone Air Node Name
    Zone Outlet Node_unit3_FrontRow_TopFloor;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    living_unit1_BackRow_TopFloor,    !- Zone Name
    ZoneEquipment_unit1_BackRow_TopFloor,    !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit1_BackRow_TopFloor,    !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node_list_unit1_BackRow_TopFloor,    !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit1_BackRow_TopFloor,    !- Zone Air Node Name
    Zone Outlet Node_unit1_BackRow_TopFloor;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    living_unit2_BackRow_TopFloor,    !- Zone Name
    ZoneEquipment_unit2_BackRow_TopFloor,    !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit2_BackRow_TopFloor,    !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node_list_unit2_BackRow_TopFloor,    !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit2_BackRow_TopFloor,    !- Zone Air Node Name
    Zone Outlet Node_unit2_BackRow_TopFloor;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    living_unit3_BackRow_TopFloor,    !- Zone Name
    ZoneEquipment_unit3_BackRow_TopFloor,    !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit3_BackRow_TopFloor,    !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node_list_unit3_BackRow_TopFloor,    !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit3_BackRow_TopFloor,    !- Zone Air Node Name
    Zone Outlet Node_unit3_BackRow_TopFloor;    !- Zone Return Air Node or NodeList Name

Fan:OnOff,
    Supply Fan_unit1_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unit1_FrontRow_BottomFloor,    !- Air Inlet Node Name
    cooling coil air inlet node_unit1_FrontRow_BottomFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    OASupplyFan_unit1_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    529.720003237852,         !- Pressure Rise
    0.0212376348471564,       !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    0,                        !- Motor In Airstream Fraction
    OA fan inlet node_unit1_FrontRow_BottomFloor,    !- Air Inlet Node Name
    OA inlet node_unit1_FrontRow_BottomFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;              !- EndUse Subcategory

Fan:OnOff,
    OAExhaustFan_unit1_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    529.720003237852,         !- Pressure Rise
    0.0212376348471564,       !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    0,                        !- Motor In Airstream Fraction
    ERVexhaustnode_unit1_FrontRow_BottomFloor,    !- Air Inlet Node Name
    exhaust outlet node_unit1_FrontRow_BottomFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;              !- EndUse Subcategory

Fan:OnOff,
    Supply Fan_unit2_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unit2_FrontRow_BottomFloor,    !- Air Inlet Node Name
    cooling coil air inlet node_unit2_FrontRow_BottomFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    OASupplyFan_unit2_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    529.720003237852,         !- Pressure Rise
    0.0212376348471564,       !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    0,                        !- Motor In Airstream Fraction
    OA fan inlet node_unit2_FrontRow_BottomFloor,    !- Air Inlet Node Name
    OA inlet node_unit2_FrontRow_BottomFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;              !- EndUse Subcategory

Fan:OnOff,
    OAExhaustFan_unit2_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    529.720003237852,         !- Pressure Rise
    0.0212376348471564,       !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    0,                        !- Motor In Airstream Fraction
    ERVexhaustnode_unit2_FrontRow_BottomFloor,    !- Air Inlet Node Name
    exhaust outlet node_unit2_FrontRow_BottomFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;              !- EndUse Subcategory

Fan:OnOff,
    Supply Fan_unit3_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unit3_FrontRow_BottomFloor,    !- Air Inlet Node Name
    cooling coil air inlet node_unit3_FrontRow_BottomFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    OASupplyFan_unit3_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    529.720003237852,         !- Pressure Rise
    0.0212376348471564,       !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    0,                        !- Motor In Airstream Fraction
    OA fan inlet node_unit3_FrontRow_BottomFloor,    !- Air Inlet Node Name
    OA inlet node_unit3_FrontRow_BottomFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;              !- EndUse Subcategory

Fan:OnOff,
    OAExhaustFan_unit3_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    529.720003237852,         !- Pressure Rise
    0.0212376348471564,       !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    0,                        !- Motor In Airstream Fraction
    ERVexhaustnode_unit3_FrontRow_BottomFloor,    !- Air Inlet Node Name
    exhaust outlet node_unit3_FrontRow_BottomFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;              !- EndUse Subcategory

Fan:OnOff,
    Supply Fan_unit1_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unit1_BackRow_BottomFloor,    !- Air Inlet Node Name
    cooling coil air inlet node_unit1_BackRow_BottomFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    OASupplyFan_unit1_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    529.720003237852,         !- Pressure Rise
    0.0212376348471564,       !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    0,                        !- Motor In Airstream Fraction
    OA fan inlet node_unit1_BackRow_BottomFloor,    !- Air Inlet Node Name
    OA inlet node_unit1_BackRow_BottomFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;              !- EndUse Subcategory

Fan:OnOff,
    OAExhaustFan_unit1_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    529.720003237852,         !- Pressure Rise
    0.0212376348471564,       !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    0,                        !- Motor In Airstream Fraction
    ERVexhaustnode_unit1_BackRow_BottomFloor,    !- Air Inlet Node Name
    exhaust outlet node_unit1_BackRow_BottomFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;              !- EndUse Subcategory

Fan:OnOff,
    Supply Fan_unit2_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unit2_BackRow_BottomFloor,    !- Air Inlet Node Name
    cooling coil air inlet node_unit2_BackRow_BottomFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    OASupplyFan_unit2_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    529.720003237852,         !- Pressure Rise
    0.0212376348471564,       !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    0,                        !- Motor In Airstream Fraction
    OA fan inlet node_unit2_BackRow_BottomFloor,    !- Air Inlet Node Name
    OA inlet node_unit2_BackRow_BottomFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;              !- EndUse Subcategory

Fan:OnOff,
    OAExhaustFan_unit2_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    529.720003237852,         !- Pressure Rise
    0.0212376348471564,       !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    0,                        !- Motor In Airstream Fraction
    ERVexhaustnode_unit2_BackRow_BottomFloor,    !- Air Inlet Node Name
    exhaust outlet node_unit2_BackRow_BottomFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;              !- EndUse Subcategory

Fan:OnOff,
    Supply Fan_unit3_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unit3_BackRow_BottomFloor,    !- Air Inlet Node Name
    cooling coil air inlet node_unit3_BackRow_BottomFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    OASupplyFan_unit3_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    529.720003237852,         !- Pressure Rise
    0.0212376348471564,       !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    0,                        !- Motor In Airstream Fraction
    OA fan inlet node_unit3_BackRow_BottomFloor,    !- Air Inlet Node Name
    OA inlet node_unit3_BackRow_BottomFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;              !- EndUse Subcategory

Fan:OnOff,
    OAExhaustFan_unit3_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    529.720003237852,         !- Pressure Rise
    0.0212376348471564,       !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    0,                        !- Motor In Airstream Fraction
    ERVexhaustnode_unit3_BackRow_BottomFloor,    !- Air Inlet Node Name
    exhaust outlet node_unit3_BackRow_BottomFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;              !- EndUse Subcategory

Fan:OnOff,
    Supply Fan_unit1_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unit1_FrontRow_MiddleFloor,    !- Air Inlet Node Name
    cooling coil air inlet node_unit1_FrontRow_MiddleFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    OASupplyFan_unit1_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    529.720003237852,         !- Pressure Rise
    0.0212376348471564,       !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    0,                        !- Motor In Airstream Fraction
    OA fan inlet node_unit1_FrontRow_MiddleFloor,    !- Air Inlet Node Name
    OA inlet node_unit1_FrontRow_MiddleFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;              !- EndUse Subcategory

Fan:OnOff,
    OAExhaustFan_unit1_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    529.720003237852,         !- Pressure Rise
    0.0212376348471564,       !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    0,                        !- Motor In Airstream Fraction
    ERVexhaustnode_unit1_FrontRow_MiddleFloor,    !- Air Inlet Node Name
    exhaust outlet node_unit1_FrontRow_MiddleFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;              !- EndUse Subcategory

Fan:OnOff,
    Supply Fan_unit2_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unit2_FrontRow_MiddleFloor,    !- Air Inlet Node Name
    cooling coil air inlet node_unit2_FrontRow_MiddleFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    OASupplyFan_unit2_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    529.720003237852,         !- Pressure Rise
    0.0212376348471564,       !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    0,                        !- Motor In Airstream Fraction
    OA fan inlet node_unit2_FrontRow_MiddleFloor,    !- Air Inlet Node Name
    OA inlet node_unit2_FrontRow_MiddleFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;              !- EndUse Subcategory

Fan:OnOff,
    OAExhaustFan_unit2_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    529.720003237852,         !- Pressure Rise
    0.0212376348471564,       !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    0,                        !- Motor In Airstream Fraction
    ERVexhaustnode_unit2_FrontRow_MiddleFloor,    !- Air Inlet Node Name
    exhaust outlet node_unit2_FrontRow_MiddleFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;              !- EndUse Subcategory

Fan:OnOff,
    Supply Fan_unit3_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unit3_FrontRow_MiddleFloor,    !- Air Inlet Node Name
    cooling coil air inlet node_unit3_FrontRow_MiddleFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    OASupplyFan_unit3_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    529.720003237852,         !- Pressure Rise
    0.0212376348471564,       !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    0,                        !- Motor In Airstream Fraction
    OA fan inlet node_unit3_FrontRow_MiddleFloor,    !- Air Inlet Node Name
    OA inlet node_unit3_FrontRow_MiddleFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;              !- EndUse Subcategory

Fan:OnOff,
    OAExhaustFan_unit3_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    529.720003237852,         !- Pressure Rise
    0.0212376348471564,       !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    0,                        !- Motor In Airstream Fraction
    ERVexhaustnode_unit3_FrontRow_MiddleFloor,    !- Air Inlet Node Name
    exhaust outlet node_unit3_FrontRow_MiddleFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;              !- EndUse Subcategory

Fan:OnOff,
    Supply Fan_unit1_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unit1_BackRow_MiddleFloor,    !- Air Inlet Node Name
    cooling coil air inlet node_unit1_BackRow_MiddleFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    OASupplyFan_unit1_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    529.720003237852,         !- Pressure Rise
    0.0212376348471564,       !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    0,                        !- Motor In Airstream Fraction
    OA fan inlet node_unit1_BackRow_MiddleFloor,    !- Air Inlet Node Name
    OA inlet node_unit1_BackRow_MiddleFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;              !- EndUse Subcategory

Fan:OnOff,
    OAExhaustFan_unit1_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    529.720003237852,         !- Pressure Rise
    0.0212376348471564,       !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    0,                        !- Motor In Airstream Fraction
    ERVexhaustnode_unit1_BackRow_MiddleFloor,    !- Air Inlet Node Name
    exhaust outlet node_unit1_BackRow_MiddleFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;              !- EndUse Subcategory

Fan:OnOff,
    Supply Fan_unit2_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unit2_BackRow_MiddleFloor,    !- Air Inlet Node Name
    cooling coil air inlet node_unit2_BackRow_MiddleFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    OASupplyFan_unit2_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    529.720003237852,         !- Pressure Rise
    0.0212376348471564,       !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    0,                        !- Motor In Airstream Fraction
    OA fan inlet node_unit2_BackRow_MiddleFloor,    !- Air Inlet Node Name
    OA inlet node_unit2_BackRow_MiddleFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;              !- EndUse Subcategory

Fan:OnOff,
    OAExhaustFan_unit2_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    529.720003237852,         !- Pressure Rise
    0.0212376348471564,       !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    0,                        !- Motor In Airstream Fraction
    ERVexhaustnode_unit2_BackRow_MiddleFloor,    !- Air Inlet Node Name
    exhaust outlet node_unit2_BackRow_MiddleFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;              !- EndUse Subcategory

Fan:OnOff,
    Supply Fan_unit3_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unit3_BackRow_MiddleFloor,    !- Air Inlet Node Name
    cooling coil air inlet node_unit3_BackRow_MiddleFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    OASupplyFan_unit3_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    529.720003237852,         !- Pressure Rise
    0.0212376348471564,       !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    0,                        !- Motor In Airstream Fraction
    OA fan inlet node_unit3_BackRow_MiddleFloor,    !- Air Inlet Node Name
    OA inlet node_unit3_BackRow_MiddleFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;              !- EndUse Subcategory

Fan:OnOff,
    OAExhaustFan_unit3_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    529.720003237852,         !- Pressure Rise
    0.0212376348471564,       !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    0,                        !- Motor In Airstream Fraction
    ERVexhaustnode_unit3_BackRow_MiddleFloor,    !- Air Inlet Node Name
    exhaust outlet node_unit3_BackRow_MiddleFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;              !- EndUse Subcategory

Fan:OnOff,
    Supply Fan_unit1_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unit1_FrontRow_TopFloor,    !- Air Inlet Node Name
    cooling coil air inlet node_unit1_FrontRow_TopFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    OASupplyFan_unit1_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    529.720003237852,         !- Pressure Rise
    0.0212376348471564,       !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    0,                        !- Motor In Airstream Fraction
    OA fan inlet node_unit1_FrontRow_TopFloor,    !- Air Inlet Node Name
    OA inlet node_unit1_FrontRow_TopFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;              !- EndUse Subcategory

Fan:OnOff,
    OAExhaustFan_unit1_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    529.720003237852,         !- Pressure Rise
    0.0212376348471564,       !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    0,                        !- Motor In Airstream Fraction
    ERVexhaustnode_unit1_FrontRow_TopFloor,    !- Air Inlet Node Name
    exhaust outlet node_unit1_FrontRow_TopFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;              !- EndUse Subcategory

Fan:OnOff,
    Supply Fan_unit2_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unit2_FrontRow_TopFloor,    !- Air Inlet Node Name
    cooling coil air inlet node_unit2_FrontRow_TopFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    OASupplyFan_unit2_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    529.720003237852,         !- Pressure Rise
    0.0212376348471564,       !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    0,                        !- Motor In Airstream Fraction
    OA fan inlet node_unit2_FrontRow_TopFloor,    !- Air Inlet Node Name
    OA inlet node_unit2_FrontRow_TopFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;              !- EndUse Subcategory

Fan:OnOff,
    OAExhaustFan_unit2_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    529.720003237852,         !- Pressure Rise
    0.0212376348471564,       !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    0,                        !- Motor In Airstream Fraction
    ERVexhaustnode_unit2_FrontRow_TopFloor,    !- Air Inlet Node Name
    exhaust outlet node_unit2_FrontRow_TopFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;              !- EndUse Subcategory

Fan:OnOff,
    Supply Fan_unit3_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unit3_FrontRow_TopFloor,    !- Air Inlet Node Name
    cooling coil air inlet node_unit3_FrontRow_TopFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    OASupplyFan_unit3_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    529.720003237852,         !- Pressure Rise
    0.0212376348471564,       !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    0,                        !- Motor In Airstream Fraction
    OA fan inlet node_unit3_FrontRow_TopFloor,    !- Air Inlet Node Name
    OA inlet node_unit3_FrontRow_TopFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;              !- EndUse Subcategory

Fan:OnOff,
    OAExhaustFan_unit3_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    529.720003237852,         !- Pressure Rise
    0.0212376348471564,       !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    0,                        !- Motor In Airstream Fraction
    ERVexhaustnode_unit3_FrontRow_TopFloor,    !- Air Inlet Node Name
    exhaust outlet node_unit3_FrontRow_TopFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;              !- EndUse Subcategory

Fan:OnOff,
    Supply Fan_unit1_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unit1_BackRow_TopFloor,    !- Air Inlet Node Name
    cooling coil air inlet node_unit1_BackRow_TopFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    OASupplyFan_unit1_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    529.720003237852,         !- Pressure Rise
    0.0212376348471564,       !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    0,                        !- Motor In Airstream Fraction
    OA fan inlet node_unit1_BackRow_TopFloor,    !- Air Inlet Node Name
    OA inlet node_unit1_BackRow_TopFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;              !- EndUse Subcategory

Fan:OnOff,
    OAExhaustFan_unit1_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    529.720003237852,         !- Pressure Rise
    0.0212376348471564,       !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    0,                        !- Motor In Airstream Fraction
    ERVexhaustnode_unit1_BackRow_TopFloor,    !- Air Inlet Node Name
    exhaust outlet node_unit1_BackRow_TopFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;              !- EndUse Subcategory

Fan:OnOff,
    Supply Fan_unit2_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unit2_BackRow_TopFloor,    !- Air Inlet Node Name
    cooling coil air inlet node_unit2_BackRow_TopFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    OASupplyFan_unit2_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    529.720003237852,         !- Pressure Rise
    0.0212376348471564,       !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    0,                        !- Motor In Airstream Fraction
    OA fan inlet node_unit2_BackRow_TopFloor,    !- Air Inlet Node Name
    OA inlet node_unit2_BackRow_TopFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;              !- EndUse Subcategory

Fan:OnOff,
    OAExhaustFan_unit2_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    529.720003237852,         !- Pressure Rise
    0.0212376348471564,       !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    0,                        !- Motor In Airstream Fraction
    ERVexhaustnode_unit2_BackRow_TopFloor,    !- Air Inlet Node Name
    exhaust outlet node_unit2_BackRow_TopFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;              !- EndUse Subcategory

Fan:OnOff,
    Supply Fan_unit3_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unit3_BackRow_TopFloor,    !- Air Inlet Node Name
    cooling coil air inlet node_unit3_BackRow_TopFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    OASupplyFan_unit3_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    529.720003237852,         !- Pressure Rise
    0.0212376348471564,       !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    0,                        !- Motor In Airstream Fraction
    OA fan inlet node_unit3_BackRow_TopFloor,    !- Air Inlet Node Name
    OA inlet node_unit3_BackRow_TopFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;              !- EndUse Subcategory

Fan:OnOff,
    OAExhaustFan_unit3_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    529.720003237852,         !- Pressure Rise
    0.0212376348471564,       !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    0,                        !- Motor In Airstream Fraction
    ERVexhaustnode_unit3_BackRow_TopFloor,    !- Air Inlet Node Name
    exhaust outlet node_unit3_BackRow_TopFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;              !- EndUse Subcategory

Fan:OnOff,
    Heat Pump Water Heater Fan_unit1_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Heat Pump Water Heater Fan Inlet Node_unit1_FrontRow_BottomFloor,    !- Air Inlet Node Name
    HPWH zone inlet node_unit1_FrontRow_BottomFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Heat Pump Water Heater Fan_unit2_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Heat Pump Water Heater Fan Inlet Node_unit2_FrontRow_BottomFloor,    !- Air Inlet Node Name
    HPWH zone inlet node_unit2_FrontRow_BottomFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Heat Pump Water Heater Fan_unit3_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Heat Pump Water Heater Fan Inlet Node_unit3_FrontRow_BottomFloor,    !- Air Inlet Node Name
    HPWH zone inlet node_unit3_FrontRow_BottomFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Heat Pump Water Heater Fan_unit1_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Heat Pump Water Heater Fan Inlet Node_unit1_BackRow_BottomFloor,    !- Air Inlet Node Name
    HPWH zone inlet node_unit1_BackRow_BottomFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Heat Pump Water Heater Fan_unit2_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Heat Pump Water Heater Fan Inlet Node_unit2_BackRow_BottomFloor,    !- Air Inlet Node Name
    HPWH zone inlet node_unit2_BackRow_BottomFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Heat Pump Water Heater Fan_unit3_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Heat Pump Water Heater Fan Inlet Node_unit3_BackRow_BottomFloor,    !- Air Inlet Node Name
    HPWH zone inlet node_unit3_BackRow_BottomFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Heat Pump Water Heater Fan_unit1_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Heat Pump Water Heater Fan Inlet Node_unit1_FrontRow_MiddleFloor,    !- Air Inlet Node Name
    HPWH zone inlet node_unit1_FrontRow_MiddleFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Heat Pump Water Heater Fan_unit2_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Heat Pump Water Heater Fan Inlet Node_unit2_FrontRow_MiddleFloor,    !- Air Inlet Node Name
    HPWH zone inlet node_unit2_FrontRow_MiddleFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Heat Pump Water Heater Fan_unit3_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Heat Pump Water Heater Fan Inlet Node_unit3_FrontRow_MiddleFloor,    !- Air Inlet Node Name
    HPWH zone inlet node_unit3_FrontRow_MiddleFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Heat Pump Water Heater Fan_unit1_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Heat Pump Water Heater Fan Inlet Node_unit1_BackRow_MiddleFloor,    !- Air Inlet Node Name
    HPWH zone inlet node_unit1_BackRow_MiddleFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Heat Pump Water Heater Fan_unit2_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Heat Pump Water Heater Fan Inlet Node_unit2_BackRow_MiddleFloor,    !- Air Inlet Node Name
    HPWH zone inlet node_unit2_BackRow_MiddleFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Heat Pump Water Heater Fan_unit3_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Heat Pump Water Heater Fan Inlet Node_unit3_BackRow_MiddleFloor,    !- Air Inlet Node Name
    HPWH zone inlet node_unit3_BackRow_MiddleFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Heat Pump Water Heater Fan_unit1_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Heat Pump Water Heater Fan Inlet Node_unit1_FrontRow_TopFloor,    !- Air Inlet Node Name
    HPWH zone inlet node_unit1_FrontRow_TopFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Heat Pump Water Heater Fan_unit2_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Heat Pump Water Heater Fan Inlet Node_unit2_FrontRow_TopFloor,    !- Air Inlet Node Name
    HPWH zone inlet node_unit2_FrontRow_TopFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Heat Pump Water Heater Fan_unit3_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Heat Pump Water Heater Fan Inlet Node_unit3_FrontRow_TopFloor,    !- Air Inlet Node Name
    HPWH zone inlet node_unit3_FrontRow_TopFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Heat Pump Water Heater Fan_unit1_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Heat Pump Water Heater Fan Inlet Node_unit1_BackRow_TopFloor,    !- Air Inlet Node Name
    HPWH zone inlet node_unit1_BackRow_TopFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Heat Pump Water Heater Fan_unit2_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Heat Pump Water Heater Fan Inlet Node_unit2_BackRow_TopFloor,    !- Air Inlet Node Name
    HPWH zone inlet node_unit2_BackRow_TopFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Heat Pump Water Heater Fan_unit3_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Heat Pump Water Heater Fan Inlet Node_unit3_BackRow_TopFloor,    !- Air Inlet Node Name
    HPWH zone inlet node_unit3_BackRow_TopFloor,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit1_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_unit1_FrontRow_BottomFloor,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit1_FrontRow_BottomFloor,    !- Air Outlet Node Name
    Cool-Cap-FT,              !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,            !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-FT,              !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;            !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit2_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_unit2_FrontRow_BottomFloor,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit2_FrontRow_BottomFloor,    !- Air Outlet Node Name
    Cool-Cap-FT,              !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,            !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-FT,              !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;            !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit3_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_unit3_FrontRow_BottomFloor,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit3_FrontRow_BottomFloor,    !- Air Outlet Node Name
    Cool-Cap-FT,              !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,            !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-FT,              !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;            !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit1_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_unit1_BackRow_BottomFloor,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit1_BackRow_BottomFloor,    !- Air Outlet Node Name
    Cool-Cap-FT,              !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,            !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-FT,              !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;            !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit2_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_unit2_BackRow_BottomFloor,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit2_BackRow_BottomFloor,    !- Air Outlet Node Name
    Cool-Cap-FT,              !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,            !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-FT,              !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;            !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit3_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_unit3_BackRow_BottomFloor,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit3_BackRow_BottomFloor,    !- Air Outlet Node Name
    Cool-Cap-FT,              !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,            !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-FT,              !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;            !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit1_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_unit1_FrontRow_MiddleFloor,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit1_FrontRow_MiddleFloor,    !- Air Outlet Node Name
    Cool-Cap-FT,              !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,            !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-FT,              !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;            !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit2_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_unit2_FrontRow_MiddleFloor,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit2_FrontRow_MiddleFloor,    !- Air Outlet Node Name
    Cool-Cap-FT,              !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,            !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-FT,              !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;            !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit3_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_unit3_FrontRow_MiddleFloor,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit3_FrontRow_MiddleFloor,    !- Air Outlet Node Name
    Cool-Cap-FT,              !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,            !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-FT,              !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;            !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit1_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_unit1_BackRow_MiddleFloor,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit1_BackRow_MiddleFloor,    !- Air Outlet Node Name
    Cool-Cap-FT,              !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,            !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-FT,              !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;            !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit2_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_unit2_BackRow_MiddleFloor,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit2_BackRow_MiddleFloor,    !- Air Outlet Node Name
    Cool-Cap-FT,              !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,            !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-FT,              !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;            !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit3_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_unit3_BackRow_MiddleFloor,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit3_BackRow_MiddleFloor,    !- Air Outlet Node Name
    Cool-Cap-FT,              !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,            !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-FT,              !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;            !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit1_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_unit1_FrontRow_TopFloor,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit1_FrontRow_TopFloor,    !- Air Outlet Node Name
    Cool-Cap-FT,              !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,            !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-FT,              !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;            !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit2_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_unit2_FrontRow_TopFloor,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit2_FrontRow_TopFloor,    !- Air Outlet Node Name
    Cool-Cap-FT,              !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,            !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-FT,              !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;            !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit3_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_unit3_FrontRow_TopFloor,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit3_FrontRow_TopFloor,    !- Air Outlet Node Name
    Cool-Cap-FT,              !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,            !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-FT,              !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;            !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit1_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_unit1_BackRow_TopFloor,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit1_BackRow_TopFloor,    !- Air Outlet Node Name
    Cool-Cap-FT,              !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,            !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-FT,              !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;            !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit2_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_unit2_BackRow_TopFloor,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit2_BackRow_TopFloor,    !- Air Outlet Node Name
    Cool-Cap-FT,              !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,            !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-FT,              !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;            !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit3_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_unit3_BackRow_TopFloor,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit3_BackRow_TopFloor,    !- Air Outlet Node Name
    Cool-Cap-FT,              !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,            !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-FT,              !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;            !- Part Load Fraction Correlation Curve Name

Coil:Heating:Electric,
    Main electric heating coil_unit1_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    heating coil air inlet node_unit1_FrontRow_BottomFloor,    !- Air Inlet Node Name
    air loop outlet node_unit1_FrontRow_BottomFloor;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Main electric heating coil_unit2_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    heating coil air inlet node_unit2_FrontRow_BottomFloor,    !- Air Inlet Node Name
    air loop outlet node_unit2_FrontRow_BottomFloor;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Main electric heating coil_unit3_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    heating coil air inlet node_unit3_FrontRow_BottomFloor,    !- Air Inlet Node Name
    air loop outlet node_unit3_FrontRow_BottomFloor;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Main electric heating coil_unit1_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    heating coil air inlet node_unit1_BackRow_BottomFloor,    !- Air Inlet Node Name
    air loop outlet node_unit1_BackRow_BottomFloor;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Main electric heating coil_unit2_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    heating coil air inlet node_unit2_BackRow_BottomFloor,    !- Air Inlet Node Name
    air loop outlet node_unit2_BackRow_BottomFloor;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Main electric heating coil_unit3_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    heating coil air inlet node_unit3_BackRow_BottomFloor,    !- Air Inlet Node Name
    air loop outlet node_unit3_BackRow_BottomFloor;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Main electric heating coil_unit1_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    heating coil air inlet node_unit1_FrontRow_MiddleFloor,    !- Air Inlet Node Name
    air loop outlet node_unit1_FrontRow_MiddleFloor;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Main electric heating coil_unit2_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    heating coil air inlet node_unit2_FrontRow_MiddleFloor,    !- Air Inlet Node Name
    air loop outlet node_unit2_FrontRow_MiddleFloor;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Main electric heating coil_unit3_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    heating coil air inlet node_unit3_FrontRow_MiddleFloor,    !- Air Inlet Node Name
    air loop outlet node_unit3_FrontRow_MiddleFloor;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Main electric heating coil_unit1_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    heating coil air inlet node_unit1_BackRow_MiddleFloor,    !- Air Inlet Node Name
    air loop outlet node_unit1_BackRow_MiddleFloor;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Main electric heating coil_unit2_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    heating coil air inlet node_unit2_BackRow_MiddleFloor,    !- Air Inlet Node Name
    air loop outlet node_unit2_BackRow_MiddleFloor;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Main electric heating coil_unit3_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    heating coil air inlet node_unit3_BackRow_MiddleFloor,    !- Air Inlet Node Name
    air loop outlet node_unit3_BackRow_MiddleFloor;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Main electric heating coil_unit1_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    heating coil air inlet node_unit1_FrontRow_TopFloor,    !- Air Inlet Node Name
    air loop outlet node_unit1_FrontRow_TopFloor;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Main electric heating coil_unit2_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    heating coil air inlet node_unit2_FrontRow_TopFloor,    !- Air Inlet Node Name
    air loop outlet node_unit2_FrontRow_TopFloor;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Main electric heating coil_unit3_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    heating coil air inlet node_unit3_FrontRow_TopFloor,    !- Air Inlet Node Name
    air loop outlet node_unit3_FrontRow_TopFloor;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Main electric heating coil_unit1_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    heating coil air inlet node_unit1_BackRow_TopFloor,    !- Air Inlet Node Name
    air loop outlet node_unit1_BackRow_TopFloor;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Main electric heating coil_unit2_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    heating coil air inlet node_unit2_BackRow_TopFloor,    !- Air Inlet Node Name
    air loop outlet node_unit2_BackRow_TopFloor;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Main electric heating coil_unit3_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    heating coil air inlet node_unit3_BackRow_TopFloor,    !- Air Inlet Node Name
    air loop outlet node_unit3_BackRow_TopFloor;    !- Air Outlet Node Name

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
    Heat Pump Water Heater Evaporator_unit1_FrontRow_BottomFloor,    !- Name
    1500,                     !- Rated Heating Capacity
    3,                        !- Rated COP
    0.981,                    !- Rated Sensible Heat Ratio
    19.7,                     !- Rated Evaporator Inlet Air DryBulb Temperature
    13.5,                     !- Rated Evaporator Inlet Air WetBulb Temperature
    48.89,                    !- Rated Condenser Water Temperature
    0.189,                    !- Rated Evaporator Air Flow Rate
    yes,                      !- Evaporator Fan Power Included in Rated COP
    Zone Exhaust Node1_unit1_FrontRow_BottomFloor,    !- Evaporator Air Inlet Node Name
    Heat Pump Water Heater Fan Inlet Node_unit1_FrontRow_BottomFloor,    !- Evaporator Air Outlet Node Name
    ,                         !- Crankcase Heater Capacity
    10,                       !- Maximum Ambient Temperature for Crankcase Heater Operation
    WetBulbTemperature,       !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Htg-Cap-fT,          !- Heating Capacity Function of Temperature Curve Name
    ,                         !- Heating Capacity Function of Air Flow Fraction Curve Name
    HPWH-Htg-COP-fT,          !- Heating COP Function of Temperature Curve Name
    ,                         !- Heating COP Function of Air Flow Fraction Curve Name
    HPWH-COP-fPLR;            !- Part Load Fraction Correlation Curve Name

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
    Heat Pump Water Heater Evaporator_unit2_FrontRow_BottomFloor,    !- Name
    1500,                     !- Rated Heating Capacity
    3,                        !- Rated COP
    0.981,                    !- Rated Sensible Heat Ratio
    19.7,                     !- Rated Evaporator Inlet Air DryBulb Temperature
    13.5,                     !- Rated Evaporator Inlet Air WetBulb Temperature
    48.89,                    !- Rated Condenser Water Temperature
    0.189,                    !- Rated Evaporator Air Flow Rate
    yes,                      !- Evaporator Fan Power Included in Rated COP
    Zone Exhaust Node1_unit2_FrontRow_BottomFloor,    !- Evaporator Air Inlet Node Name
    Heat Pump Water Heater Fan Inlet Node_unit2_FrontRow_BottomFloor,    !- Evaporator Air Outlet Node Name
    ,                         !- Crankcase Heater Capacity
    10,                       !- Maximum Ambient Temperature for Crankcase Heater Operation
    WetBulbTemperature,       !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Htg-Cap-fT,          !- Heating Capacity Function of Temperature Curve Name
    ,                         !- Heating Capacity Function of Air Flow Fraction Curve Name
    HPWH-Htg-COP-fT,          !- Heating COP Function of Temperature Curve Name
    ,                         !- Heating COP Function of Air Flow Fraction Curve Name
    HPWH-COP-fPLR;            !- Part Load Fraction Correlation Curve Name

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
    Heat Pump Water Heater Evaporator_unit3_FrontRow_BottomFloor,    !- Name
    1500,                     !- Rated Heating Capacity
    3,                        !- Rated COP
    0.981,                    !- Rated Sensible Heat Ratio
    19.7,                     !- Rated Evaporator Inlet Air DryBulb Temperature
    13.5,                     !- Rated Evaporator Inlet Air WetBulb Temperature
    48.89,                    !- Rated Condenser Water Temperature
    0.189,                    !- Rated Evaporator Air Flow Rate
    yes,                      !- Evaporator Fan Power Included in Rated COP
    Zone Exhaust Node1_unit3_FrontRow_BottomFloor,    !- Evaporator Air Inlet Node Name
    Heat Pump Water Heater Fan Inlet Node_unit3_FrontRow_BottomFloor,    !- Evaporator Air Outlet Node Name
    ,                         !- Crankcase Heater Capacity
    10,                       !- Maximum Ambient Temperature for Crankcase Heater Operation
    WetBulbTemperature,       !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Htg-Cap-fT,          !- Heating Capacity Function of Temperature Curve Name
    ,                         !- Heating Capacity Function of Air Flow Fraction Curve Name
    HPWH-Htg-COP-fT,          !- Heating COP Function of Temperature Curve Name
    ,                         !- Heating COP Function of Air Flow Fraction Curve Name
    HPWH-COP-fPLR;            !- Part Load Fraction Correlation Curve Name

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
    Heat Pump Water Heater Evaporator_unit1_BackRow_BottomFloor,    !- Name
    1500,                     !- Rated Heating Capacity
    3,                        !- Rated COP
    0.981,                    !- Rated Sensible Heat Ratio
    19.7,                     !- Rated Evaporator Inlet Air DryBulb Temperature
    13.5,                     !- Rated Evaporator Inlet Air WetBulb Temperature
    48.89,                    !- Rated Condenser Water Temperature
    0.189,                    !- Rated Evaporator Air Flow Rate
    yes,                      !- Evaporator Fan Power Included in Rated COP
    Zone Exhaust Node1_unit1_BackRow_BottomFloor,    !- Evaporator Air Inlet Node Name
    Heat Pump Water Heater Fan Inlet Node_unit1_BackRow_BottomFloor,    !- Evaporator Air Outlet Node Name
    ,                         !- Crankcase Heater Capacity
    10,                       !- Maximum Ambient Temperature for Crankcase Heater Operation
    WetBulbTemperature,       !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Htg-Cap-fT,          !- Heating Capacity Function of Temperature Curve Name
    ,                         !- Heating Capacity Function of Air Flow Fraction Curve Name
    HPWH-Htg-COP-fT,          !- Heating COP Function of Temperature Curve Name
    ,                         !- Heating COP Function of Air Flow Fraction Curve Name
    HPWH-COP-fPLR;            !- Part Load Fraction Correlation Curve Name

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
    Heat Pump Water Heater Evaporator_unit2_BackRow_BottomFloor,    !- Name
    1500,                     !- Rated Heating Capacity
    3,                        !- Rated COP
    0.981,                    !- Rated Sensible Heat Ratio
    19.7,                     !- Rated Evaporator Inlet Air DryBulb Temperature
    13.5,                     !- Rated Evaporator Inlet Air WetBulb Temperature
    48.89,                    !- Rated Condenser Water Temperature
    0.189,                    !- Rated Evaporator Air Flow Rate
    yes,                      !- Evaporator Fan Power Included in Rated COP
    Zone Exhaust Node1_unit2_BackRow_BottomFloor,    !- Evaporator Air Inlet Node Name
    Heat Pump Water Heater Fan Inlet Node_unit2_BackRow_BottomFloor,    !- Evaporator Air Outlet Node Name
    ,                         !- Crankcase Heater Capacity
    10,                       !- Maximum Ambient Temperature for Crankcase Heater Operation
    WetBulbTemperature,       !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Htg-Cap-fT,          !- Heating Capacity Function of Temperature Curve Name
    ,                         !- Heating Capacity Function of Air Flow Fraction Curve Name
    HPWH-Htg-COP-fT,          !- Heating COP Function of Temperature Curve Name
    ,                         !- Heating COP Function of Air Flow Fraction Curve Name
    HPWH-COP-fPLR;            !- Part Load Fraction Correlation Curve Name

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
    Heat Pump Water Heater Evaporator_unit3_BackRow_BottomFloor,    !- Name
    1500,                     !- Rated Heating Capacity
    3,                        !- Rated COP
    0.981,                    !- Rated Sensible Heat Ratio
    19.7,                     !- Rated Evaporator Inlet Air DryBulb Temperature
    13.5,                     !- Rated Evaporator Inlet Air WetBulb Temperature
    48.89,                    !- Rated Condenser Water Temperature
    0.189,                    !- Rated Evaporator Air Flow Rate
    yes,                      !- Evaporator Fan Power Included in Rated COP
    Zone Exhaust Node1_unit3_BackRow_BottomFloor,    !- Evaporator Air Inlet Node Name
    Heat Pump Water Heater Fan Inlet Node_unit3_BackRow_BottomFloor,    !- Evaporator Air Outlet Node Name
    ,                         !- Crankcase Heater Capacity
    10,                       !- Maximum Ambient Temperature for Crankcase Heater Operation
    WetBulbTemperature,       !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Htg-Cap-fT,          !- Heating Capacity Function of Temperature Curve Name
    ,                         !- Heating Capacity Function of Air Flow Fraction Curve Name
    HPWH-Htg-COP-fT,          !- Heating COP Function of Temperature Curve Name
    ,                         !- Heating COP Function of Air Flow Fraction Curve Name
    HPWH-COP-fPLR;            !- Part Load Fraction Correlation Curve Name

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
    Heat Pump Water Heater Evaporator_unit1_FrontRow_MiddleFloor,    !- Name
    1500,                     !- Rated Heating Capacity
    3,                        !- Rated COP
    0.981,                    !- Rated Sensible Heat Ratio
    19.7,                     !- Rated Evaporator Inlet Air DryBulb Temperature
    13.5,                     !- Rated Evaporator Inlet Air WetBulb Temperature
    48.89,                    !- Rated Condenser Water Temperature
    0.189,                    !- Rated Evaporator Air Flow Rate
    yes,                      !- Evaporator Fan Power Included in Rated COP
    Zone Exhaust Node1_unit1_FrontRow_MiddleFloor,    !- Evaporator Air Inlet Node Name
    Heat Pump Water Heater Fan Inlet Node_unit1_FrontRow_MiddleFloor,    !- Evaporator Air Outlet Node Name
    ,                         !- Crankcase Heater Capacity
    10,                       !- Maximum Ambient Temperature for Crankcase Heater Operation
    WetBulbTemperature,       !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Htg-Cap-fT,          !- Heating Capacity Function of Temperature Curve Name
    ,                         !- Heating Capacity Function of Air Flow Fraction Curve Name
    HPWH-Htg-COP-fT,          !- Heating COP Function of Temperature Curve Name
    ,                         !- Heating COP Function of Air Flow Fraction Curve Name
    HPWH-COP-fPLR;            !- Part Load Fraction Correlation Curve Name

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
    Heat Pump Water Heater Evaporator_unit2_FrontRow_MiddleFloor,    !- Name
    1500,                     !- Rated Heating Capacity
    3,                        !- Rated COP
    0.981,                    !- Rated Sensible Heat Ratio
    19.7,                     !- Rated Evaporator Inlet Air DryBulb Temperature
    13.5,                     !- Rated Evaporator Inlet Air WetBulb Temperature
    48.89,                    !- Rated Condenser Water Temperature
    0.189,                    !- Rated Evaporator Air Flow Rate
    yes,                      !- Evaporator Fan Power Included in Rated COP
    Zone Exhaust Node1_unit2_FrontRow_MiddleFloor,    !- Evaporator Air Inlet Node Name
    Heat Pump Water Heater Fan Inlet Node_unit2_FrontRow_MiddleFloor,    !- Evaporator Air Outlet Node Name
    ,                         !- Crankcase Heater Capacity
    10,                       !- Maximum Ambient Temperature for Crankcase Heater Operation
    WetBulbTemperature,       !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Htg-Cap-fT,          !- Heating Capacity Function of Temperature Curve Name
    ,                         !- Heating Capacity Function of Air Flow Fraction Curve Name
    HPWH-Htg-COP-fT,          !- Heating COP Function of Temperature Curve Name
    ,                         !- Heating COP Function of Air Flow Fraction Curve Name
    HPWH-COP-fPLR;            !- Part Load Fraction Correlation Curve Name

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
    Heat Pump Water Heater Evaporator_unit3_FrontRow_MiddleFloor,    !- Name
    1500,                     !- Rated Heating Capacity
    3,                        !- Rated COP
    0.981,                    !- Rated Sensible Heat Ratio
    19.7,                     !- Rated Evaporator Inlet Air DryBulb Temperature
    13.5,                     !- Rated Evaporator Inlet Air WetBulb Temperature
    48.89,                    !- Rated Condenser Water Temperature
    0.189,                    !- Rated Evaporator Air Flow Rate
    yes,                      !- Evaporator Fan Power Included in Rated COP
    Zone Exhaust Node1_unit3_FrontRow_MiddleFloor,    !- Evaporator Air Inlet Node Name
    Heat Pump Water Heater Fan Inlet Node_unit3_FrontRow_MiddleFloor,    !- Evaporator Air Outlet Node Name
    ,                         !- Crankcase Heater Capacity
    10,                       !- Maximum Ambient Temperature for Crankcase Heater Operation
    WetBulbTemperature,       !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Htg-Cap-fT,          !- Heating Capacity Function of Temperature Curve Name
    ,                         !- Heating Capacity Function of Air Flow Fraction Curve Name
    HPWH-Htg-COP-fT,          !- Heating COP Function of Temperature Curve Name
    ,                         !- Heating COP Function of Air Flow Fraction Curve Name
    HPWH-COP-fPLR;            !- Part Load Fraction Correlation Curve Name

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
    Heat Pump Water Heater Evaporator_unit1_BackRow_MiddleFloor,    !- Name
    1500,                     !- Rated Heating Capacity
    3,                        !- Rated COP
    0.981,                    !- Rated Sensible Heat Ratio
    19.7,                     !- Rated Evaporator Inlet Air DryBulb Temperature
    13.5,                     !- Rated Evaporator Inlet Air WetBulb Temperature
    48.89,                    !- Rated Condenser Water Temperature
    0.189,                    !- Rated Evaporator Air Flow Rate
    yes,                      !- Evaporator Fan Power Included in Rated COP
    Zone Exhaust Node1_unit1_BackRow_MiddleFloor,    !- Evaporator Air Inlet Node Name
    Heat Pump Water Heater Fan Inlet Node_unit1_BackRow_MiddleFloor,    !- Evaporator Air Outlet Node Name
    ,                         !- Crankcase Heater Capacity
    10,                       !- Maximum Ambient Temperature for Crankcase Heater Operation
    WetBulbTemperature,       !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Htg-Cap-fT,          !- Heating Capacity Function of Temperature Curve Name
    ,                         !- Heating Capacity Function of Air Flow Fraction Curve Name
    HPWH-Htg-COP-fT,          !- Heating COP Function of Temperature Curve Name
    ,                         !- Heating COP Function of Air Flow Fraction Curve Name
    HPWH-COP-fPLR;            !- Part Load Fraction Correlation Curve Name

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
    Heat Pump Water Heater Evaporator_unit2_BackRow_MiddleFloor,    !- Name
    1500,                     !- Rated Heating Capacity
    3,                        !- Rated COP
    0.981,                    !- Rated Sensible Heat Ratio
    19.7,                     !- Rated Evaporator Inlet Air DryBulb Temperature
    13.5,                     !- Rated Evaporator Inlet Air WetBulb Temperature
    48.89,                    !- Rated Condenser Water Temperature
    0.189,                    !- Rated Evaporator Air Flow Rate
    yes,                      !- Evaporator Fan Power Included in Rated COP
    Zone Exhaust Node1_unit2_BackRow_MiddleFloor,    !- Evaporator Air Inlet Node Name
    Heat Pump Water Heater Fan Inlet Node_unit2_BackRow_MiddleFloor,    !- Evaporator Air Outlet Node Name
    ,                         !- Crankcase Heater Capacity
    10,                       !- Maximum Ambient Temperature for Crankcase Heater Operation
    WetBulbTemperature,       !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Htg-Cap-fT,          !- Heating Capacity Function of Temperature Curve Name
    ,                         !- Heating Capacity Function of Air Flow Fraction Curve Name
    HPWH-Htg-COP-fT,          !- Heating COP Function of Temperature Curve Name
    ,                         !- Heating COP Function of Air Flow Fraction Curve Name
    HPWH-COP-fPLR;            !- Part Load Fraction Correlation Curve Name

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
    Heat Pump Water Heater Evaporator_unit3_BackRow_MiddleFloor,    !- Name
    1500,                     !- Rated Heating Capacity
    3,                        !- Rated COP
    0.981,                    !- Rated Sensible Heat Ratio
    19.7,                     !- Rated Evaporator Inlet Air DryBulb Temperature
    13.5,                     !- Rated Evaporator Inlet Air WetBulb Temperature
    48.89,                    !- Rated Condenser Water Temperature
    0.189,                    !- Rated Evaporator Air Flow Rate
    yes,                      !- Evaporator Fan Power Included in Rated COP
    Zone Exhaust Node1_unit3_BackRow_MiddleFloor,    !- Evaporator Air Inlet Node Name
    Heat Pump Water Heater Fan Inlet Node_unit3_BackRow_MiddleFloor,    !- Evaporator Air Outlet Node Name
    ,                         !- Crankcase Heater Capacity
    10,                       !- Maximum Ambient Temperature for Crankcase Heater Operation
    WetBulbTemperature,       !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Htg-Cap-fT,          !- Heating Capacity Function of Temperature Curve Name
    ,                         !- Heating Capacity Function of Air Flow Fraction Curve Name
    HPWH-Htg-COP-fT,          !- Heating COP Function of Temperature Curve Name
    ,                         !- Heating COP Function of Air Flow Fraction Curve Name
    HPWH-COP-fPLR;            !- Part Load Fraction Correlation Curve Name

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
    Heat Pump Water Heater Evaporator_unit1_FrontRow_TopFloor,    !- Name
    1500,                     !- Rated Heating Capacity
    3,                        !- Rated COP
    0.981,                    !- Rated Sensible Heat Ratio
    19.7,                     !- Rated Evaporator Inlet Air DryBulb Temperature
    13.5,                     !- Rated Evaporator Inlet Air WetBulb Temperature
    48.89,                    !- Rated Condenser Water Temperature
    0.189,                    !- Rated Evaporator Air Flow Rate
    yes,                      !- Evaporator Fan Power Included in Rated COP
    Zone Exhaust Node1_unit1_FrontRow_TopFloor,    !- Evaporator Air Inlet Node Name
    Heat Pump Water Heater Fan Inlet Node_unit1_FrontRow_TopFloor,    !- Evaporator Air Outlet Node Name
    ,                         !- Crankcase Heater Capacity
    10,                       !- Maximum Ambient Temperature for Crankcase Heater Operation
    WetBulbTemperature,       !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Htg-Cap-fT,          !- Heating Capacity Function of Temperature Curve Name
    ,                         !- Heating Capacity Function of Air Flow Fraction Curve Name
    HPWH-Htg-COP-fT,          !- Heating COP Function of Temperature Curve Name
    ,                         !- Heating COP Function of Air Flow Fraction Curve Name
    HPWH-COP-fPLR;            !- Part Load Fraction Correlation Curve Name

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
    Heat Pump Water Heater Evaporator_unit2_FrontRow_TopFloor,    !- Name
    1500,                     !- Rated Heating Capacity
    3,                        !- Rated COP
    0.981,                    !- Rated Sensible Heat Ratio
    19.7,                     !- Rated Evaporator Inlet Air DryBulb Temperature
    13.5,                     !- Rated Evaporator Inlet Air WetBulb Temperature
    48.89,                    !- Rated Condenser Water Temperature
    0.189,                    !- Rated Evaporator Air Flow Rate
    yes,                      !- Evaporator Fan Power Included in Rated COP
    Zone Exhaust Node1_unit2_FrontRow_TopFloor,    !- Evaporator Air Inlet Node Name
    Heat Pump Water Heater Fan Inlet Node_unit2_FrontRow_TopFloor,    !- Evaporator Air Outlet Node Name
    ,                         !- Crankcase Heater Capacity
    10,                       !- Maximum Ambient Temperature for Crankcase Heater Operation
    WetBulbTemperature,       !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Htg-Cap-fT,          !- Heating Capacity Function of Temperature Curve Name
    ,                         !- Heating Capacity Function of Air Flow Fraction Curve Name
    HPWH-Htg-COP-fT,          !- Heating COP Function of Temperature Curve Name
    ,                         !- Heating COP Function of Air Flow Fraction Curve Name
    HPWH-COP-fPLR;            !- Part Load Fraction Correlation Curve Name

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
    Heat Pump Water Heater Evaporator_unit3_FrontRow_TopFloor,    !- Name
    1500,                     !- Rated Heating Capacity
    3,                        !- Rated COP
    0.981,                    !- Rated Sensible Heat Ratio
    19.7,                     !- Rated Evaporator Inlet Air DryBulb Temperature
    13.5,                     !- Rated Evaporator Inlet Air WetBulb Temperature
    48.89,                    !- Rated Condenser Water Temperature
    0.189,                    !- Rated Evaporator Air Flow Rate
    yes,                      !- Evaporator Fan Power Included in Rated COP
    Zone Exhaust Node1_unit3_FrontRow_TopFloor,    !- Evaporator Air Inlet Node Name
    Heat Pump Water Heater Fan Inlet Node_unit3_FrontRow_TopFloor,    !- Evaporator Air Outlet Node Name
    ,                         !- Crankcase Heater Capacity
    10,                       !- Maximum Ambient Temperature for Crankcase Heater Operation
    WetBulbTemperature,       !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Htg-Cap-fT,          !- Heating Capacity Function of Temperature Curve Name
    ,                         !- Heating Capacity Function of Air Flow Fraction Curve Name
    HPWH-Htg-COP-fT,          !- Heating COP Function of Temperature Curve Name
    ,                         !- Heating COP Function of Air Flow Fraction Curve Name
    HPWH-COP-fPLR;            !- Part Load Fraction Correlation Curve Name

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
    Heat Pump Water Heater Evaporator_unit1_BackRow_TopFloor,    !- Name
    1500,                     !- Rated Heating Capacity
    3,                        !- Rated COP
    0.981,                    !- Rated Sensible Heat Ratio
    19.7,                     !- Rated Evaporator Inlet Air DryBulb Temperature
    13.5,                     !- Rated Evaporator Inlet Air WetBulb Temperature
    48.89,                    !- Rated Condenser Water Temperature
    0.189,                    !- Rated Evaporator Air Flow Rate
    yes,                      !- Evaporator Fan Power Included in Rated COP
    Zone Exhaust Node1_unit1_BackRow_TopFloor,    !- Evaporator Air Inlet Node Name
    Heat Pump Water Heater Fan Inlet Node_unit1_BackRow_TopFloor,    !- Evaporator Air Outlet Node Name
    ,                         !- Crankcase Heater Capacity
    10,                       !- Maximum Ambient Temperature for Crankcase Heater Operation
    WetBulbTemperature,       !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Htg-Cap-fT,          !- Heating Capacity Function of Temperature Curve Name
    ,                         !- Heating Capacity Function of Air Flow Fraction Curve Name
    HPWH-Htg-COP-fT,          !- Heating COP Function of Temperature Curve Name
    ,                         !- Heating COP Function of Air Flow Fraction Curve Name
    HPWH-COP-fPLR;            !- Part Load Fraction Correlation Curve Name

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
    Heat Pump Water Heater Evaporator_unit2_BackRow_TopFloor,    !- Name
    1500,                     !- Rated Heating Capacity
    3,                        !- Rated COP
    0.981,                    !- Rated Sensible Heat Ratio
    19.7,                     !- Rated Evaporator Inlet Air DryBulb Temperature
    13.5,                     !- Rated Evaporator Inlet Air WetBulb Temperature
    48.89,                    !- Rated Condenser Water Temperature
    0.189,                    !- Rated Evaporator Air Flow Rate
    yes,                      !- Evaporator Fan Power Included in Rated COP
    Zone Exhaust Node1_unit2_BackRow_TopFloor,    !- Evaporator Air Inlet Node Name
    Heat Pump Water Heater Fan Inlet Node_unit2_BackRow_TopFloor,    !- Evaporator Air Outlet Node Name
    ,                         !- Crankcase Heater Capacity
    10,                       !- Maximum Ambient Temperature for Crankcase Heater Operation
    WetBulbTemperature,       !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Htg-Cap-fT,          !- Heating Capacity Function of Temperature Curve Name
    ,                         !- Heating Capacity Function of Air Flow Fraction Curve Name
    HPWH-Htg-COP-fT,          !- Heating COP Function of Temperature Curve Name
    ,                         !- Heating COP Function of Air Flow Fraction Curve Name
    HPWH-COP-fPLR;            !- Part Load Fraction Correlation Curve Name

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
    Heat Pump Water Heater Evaporator_unit3_BackRow_TopFloor,    !- Name
    1500,                     !- Rated Heating Capacity
    3,                        !- Rated COP
    0.981,                    !- Rated Sensible Heat Ratio
    19.7,                     !- Rated Evaporator Inlet Air DryBulb Temperature
    13.5,                     !- Rated Evaporator Inlet Air WetBulb Temperature
    48.89,                    !- Rated Condenser Water Temperature
    0.189,                    !- Rated Evaporator Air Flow Rate
    yes,                      !- Evaporator Fan Power Included in Rated COP
    Zone Exhaust Node1_unit3_BackRow_TopFloor,    !- Evaporator Air Inlet Node Name
    Heat Pump Water Heater Fan Inlet Node_unit3_BackRow_TopFloor,    !- Evaporator Air Outlet Node Name
    ,                         !- Crankcase Heater Capacity
    10,                       !- Maximum Ambient Temperature for Crankcase Heater Operation
    WetBulbTemperature,       !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Htg-Cap-fT,          !- Heating Capacity Function of Temperature Curve Name
    ,                         !- Heating Capacity Function of Air Flow Fraction Curve Name
    HPWH-Htg-COP-fT,          !- Heating COP Function of Temperature Curve Name
    ,                         !- Heating COP Function of Air Flow Fraction Curve Name
    HPWH-COP-fPLR;            !- Part Load Fraction Correlation Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    OA_Heat_Recovery_Unit1_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.0212376348471564,       !- Nominal Supply Air Flow Rate
    0.65,                     !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.65,                     !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.65,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.65,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    outdoor air node_unit1_FrontRow_BottomFloor,    !- Supply Air Inlet Node Name
    OA fan inlet node_unit1_FrontRow_BottomFloor,    !- Supply Air Outlet Node Name
    Zone Exhaust Node_unit1_FrontRow_BottomFloor,    !- Exhaust Air Inlet Node Name
    ERVexhaustnode_unit1_FrontRow_BottomFloor,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Plate,                    !- Heat Exchanger Type
    None,                     !- Frost Control Type
    -16.8333337792644,        !- Threshold Temperature
    0.083,                    !- Initial Defrost Time Fraction
    0.0215999989700318,       !- Rate of Defrost Time Fraction Increase
    No;                       !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    OA_Heat_Recovery_Unit2_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.0212376348471564,       !- Nominal Supply Air Flow Rate
    0.65,                     !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.65,                     !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.65,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.65,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    outdoor air node_unit2_FrontRow_BottomFloor,    !- Supply Air Inlet Node Name
    OA fan inlet node_unit2_FrontRow_BottomFloor,    !- Supply Air Outlet Node Name
    Zone Exhaust Node_unit2_FrontRow_BottomFloor,    !- Exhaust Air Inlet Node Name
    ERVexhaustnode_unit2_FrontRow_BottomFloor,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Plate,                    !- Heat Exchanger Type
    None,                     !- Frost Control Type
    -16.8333337792644,        !- Threshold Temperature
    0.083,                    !- Initial Defrost Time Fraction
    0.0215999989700318,       !- Rate of Defrost Time Fraction Increase
    No;                       !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    OA_Heat_Recovery_Unit3_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.0212376348471564,       !- Nominal Supply Air Flow Rate
    0.65,                     !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.65,                     !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.65,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.65,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    outdoor air node_unit3_FrontRow_BottomFloor,    !- Supply Air Inlet Node Name
    OA fan inlet node_unit3_FrontRow_BottomFloor,    !- Supply Air Outlet Node Name
    Zone Exhaust Node_unit3_FrontRow_BottomFloor,    !- Exhaust Air Inlet Node Name
    ERVexhaustnode_unit3_FrontRow_BottomFloor,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Plate,                    !- Heat Exchanger Type
    None,                     !- Frost Control Type
    -16.8333337792644,        !- Threshold Temperature
    0.083,                    !- Initial Defrost Time Fraction
    0.0215999989700318,       !- Rate of Defrost Time Fraction Increase
    No;                       !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    OA_Heat_Recovery_Unit1_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.0212376348471564,       !- Nominal Supply Air Flow Rate
    0.65,                     !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.65,                     !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.65,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.65,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    outdoor air node_unit1_BackRow_BottomFloor,    !- Supply Air Inlet Node Name
    OA fan inlet node_unit1_BackRow_BottomFloor,    !- Supply Air Outlet Node Name
    Zone Exhaust Node_unit1_BackRow_BottomFloor,    !- Exhaust Air Inlet Node Name
    ERVexhaustnode_unit1_BackRow_BottomFloor,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Plate,                    !- Heat Exchanger Type
    None,                     !- Frost Control Type
    -16.8333337792644,        !- Threshold Temperature
    0.083,                    !- Initial Defrost Time Fraction
    0.0215999989700318,       !- Rate of Defrost Time Fraction Increase
    No;                       !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    OA_Heat_Recovery_Unit2_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.0212376348471564,       !- Nominal Supply Air Flow Rate
    0.65,                     !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.65,                     !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.65,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.65,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    outdoor air node_unit2_BackRow_BottomFloor,    !- Supply Air Inlet Node Name
    OA fan inlet node_unit2_BackRow_BottomFloor,    !- Supply Air Outlet Node Name
    Zone Exhaust Node_unit2_BackRow_BottomFloor,    !- Exhaust Air Inlet Node Name
    ERVexhaustnode_unit2_BackRow_BottomFloor,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Plate,                    !- Heat Exchanger Type
    None,                     !- Frost Control Type
    -16.8333337792644,        !- Threshold Temperature
    0.083,                    !- Initial Defrost Time Fraction
    0.0215999989700318,       !- Rate of Defrost Time Fraction Increase
    No;                       !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    OA_Heat_Recovery_Unit3_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.0212376348471564,       !- Nominal Supply Air Flow Rate
    0.65,                     !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.65,                     !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.65,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.65,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    outdoor air node_unit3_BackRow_BottomFloor,    !- Supply Air Inlet Node Name
    OA fan inlet node_unit3_BackRow_BottomFloor,    !- Supply Air Outlet Node Name
    Zone Exhaust Node_unit3_BackRow_BottomFloor,    !- Exhaust Air Inlet Node Name
    ERVexhaustnode_unit3_BackRow_BottomFloor,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Plate,                    !- Heat Exchanger Type
    None,                     !- Frost Control Type
    -16.8333337792644,        !- Threshold Temperature
    0.083,                    !- Initial Defrost Time Fraction
    0.0215999989700318,       !- Rate of Defrost Time Fraction Increase
    No;                       !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    OA_Heat_Recovery_Unit1_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.0212376348471564,       !- Nominal Supply Air Flow Rate
    0.65,                     !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.65,                     !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.65,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.65,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    outdoor air node_unit1_FrontRow_MiddleFloor,    !- Supply Air Inlet Node Name
    OA fan inlet node_unit1_FrontRow_MiddleFloor,    !- Supply Air Outlet Node Name
    Zone Exhaust Node_unit1_FrontRow_MiddleFloor,    !- Exhaust Air Inlet Node Name
    ERVexhaustnode_unit1_FrontRow_MiddleFloor,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Plate,                    !- Heat Exchanger Type
    None,                     !- Frost Control Type
    -16.8333337792644,        !- Threshold Temperature
    0.083,                    !- Initial Defrost Time Fraction
    0.0215999989700318,       !- Rate of Defrost Time Fraction Increase
    No;                       !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    OA_Heat_Recovery_Unit2_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.0212376348471564,       !- Nominal Supply Air Flow Rate
    0.65,                     !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.65,                     !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.65,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.65,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    outdoor air node_unit2_FrontRow_MiddleFloor,    !- Supply Air Inlet Node Name
    OA fan inlet node_unit2_FrontRow_MiddleFloor,    !- Supply Air Outlet Node Name
    Zone Exhaust Node_unit2_FrontRow_MiddleFloor,    !- Exhaust Air Inlet Node Name
    ERVexhaustnode_unit2_FrontRow_MiddleFloor,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Plate,                    !- Heat Exchanger Type
    None,                     !- Frost Control Type
    -16.8333337792644,        !- Threshold Temperature
    0.083,                    !- Initial Defrost Time Fraction
    0.0215999989700318,       !- Rate of Defrost Time Fraction Increase
    No;                       !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    OA_Heat_Recovery_Unit3_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.0212376348471564,       !- Nominal Supply Air Flow Rate
    0.65,                     !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.65,                     !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.65,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.65,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    outdoor air node_unit3_FrontRow_MiddleFloor,    !- Supply Air Inlet Node Name
    OA fan inlet node_unit3_FrontRow_MiddleFloor,    !- Supply Air Outlet Node Name
    Zone Exhaust Node_unit3_FrontRow_MiddleFloor,    !- Exhaust Air Inlet Node Name
    ERVexhaustnode_unit3_FrontRow_MiddleFloor,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Plate,                    !- Heat Exchanger Type
    None,                     !- Frost Control Type
    -16.8333337792644,        !- Threshold Temperature
    0.083,                    !- Initial Defrost Time Fraction
    0.0215999989700318,       !- Rate of Defrost Time Fraction Increase
    No;                       !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    OA_Heat_Recovery_Unit1_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.0212376348471564,       !- Nominal Supply Air Flow Rate
    0.65,                     !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.65,                     !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.65,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.65,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    outdoor air node_unit1_BackRow_MiddleFloor,    !- Supply Air Inlet Node Name
    OA fan inlet node_unit1_BackRow_MiddleFloor,    !- Supply Air Outlet Node Name
    Zone Exhaust Node_unit1_BackRow_MiddleFloor,    !- Exhaust Air Inlet Node Name
    ERVexhaustnode_unit1_BackRow_MiddleFloor,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Plate,                    !- Heat Exchanger Type
    None,                     !- Frost Control Type
    -16.8333337792644,        !- Threshold Temperature
    0.083,                    !- Initial Defrost Time Fraction
    0.0215999989700318,       !- Rate of Defrost Time Fraction Increase
    No;                       !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    OA_Heat_Recovery_Unit2_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.0212376348471564,       !- Nominal Supply Air Flow Rate
    0.65,                     !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.65,                     !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.65,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.65,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    outdoor air node_unit2_BackRow_MiddleFloor,    !- Supply Air Inlet Node Name
    OA fan inlet node_unit2_BackRow_MiddleFloor,    !- Supply Air Outlet Node Name
    Zone Exhaust Node_unit2_BackRow_MiddleFloor,    !- Exhaust Air Inlet Node Name
    ERVexhaustnode_unit2_BackRow_MiddleFloor,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Plate,                    !- Heat Exchanger Type
    None,                     !- Frost Control Type
    -16.8333337792644,        !- Threshold Temperature
    0.083,                    !- Initial Defrost Time Fraction
    0.0215999989700318,       !- Rate of Defrost Time Fraction Increase
    No;                       !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    OA_Heat_Recovery_Unit3_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.0212376348471564,       !- Nominal Supply Air Flow Rate
    0.65,                     !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.65,                     !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.65,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.65,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    outdoor air node_unit3_BackRow_MiddleFloor,    !- Supply Air Inlet Node Name
    OA fan inlet node_unit3_BackRow_MiddleFloor,    !- Supply Air Outlet Node Name
    Zone Exhaust Node_unit3_BackRow_MiddleFloor,    !- Exhaust Air Inlet Node Name
    ERVexhaustnode_unit3_BackRow_MiddleFloor,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Plate,                    !- Heat Exchanger Type
    None,                     !- Frost Control Type
    -16.8333337792644,        !- Threshold Temperature
    0.083,                    !- Initial Defrost Time Fraction
    0.0215999989700318,       !- Rate of Defrost Time Fraction Increase
    No;                       !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    OA_Heat_Recovery_Unit1_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.0212376348471564,       !- Nominal Supply Air Flow Rate
    0.65,                     !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.65,                     !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.65,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.65,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    outdoor air node_unit1_FrontRow_TopFloor,    !- Supply Air Inlet Node Name
    OA fan inlet node_unit1_FrontRow_TopFloor,    !- Supply Air Outlet Node Name
    Zone Exhaust Node_unit1_FrontRow_TopFloor,    !- Exhaust Air Inlet Node Name
    ERVexhaustnode_unit1_FrontRow_TopFloor,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Plate,                    !- Heat Exchanger Type
    None,                     !- Frost Control Type
    -16.8333337792644,        !- Threshold Temperature
    0.083,                    !- Initial Defrost Time Fraction
    0.0215999989700318,       !- Rate of Defrost Time Fraction Increase
    No;                       !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    OA_Heat_Recovery_Unit2_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.0212376348471564,       !- Nominal Supply Air Flow Rate
    0.65,                     !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.65,                     !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.65,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.65,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    outdoor air node_unit2_FrontRow_TopFloor,    !- Supply Air Inlet Node Name
    OA fan inlet node_unit2_FrontRow_TopFloor,    !- Supply Air Outlet Node Name
    Zone Exhaust Node_unit2_FrontRow_TopFloor,    !- Exhaust Air Inlet Node Name
    ERVexhaustnode_unit2_FrontRow_TopFloor,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Plate,                    !- Heat Exchanger Type
    None,                     !- Frost Control Type
    -16.8333337792644,        !- Threshold Temperature
    0.083,                    !- Initial Defrost Time Fraction
    0.0215999989700318,       !- Rate of Defrost Time Fraction Increase
    No;                       !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    OA_Heat_Recovery_Unit3_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.0212376348471564,       !- Nominal Supply Air Flow Rate
    0.65,                     !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.65,                     !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.65,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.65,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    outdoor air node_unit3_FrontRow_TopFloor,    !- Supply Air Inlet Node Name
    OA fan inlet node_unit3_FrontRow_TopFloor,    !- Supply Air Outlet Node Name
    Zone Exhaust Node_unit3_FrontRow_TopFloor,    !- Exhaust Air Inlet Node Name
    ERVexhaustnode_unit3_FrontRow_TopFloor,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Plate,                    !- Heat Exchanger Type
    None,                     !- Frost Control Type
    -16.8333337792644,        !- Threshold Temperature
    0.083,                    !- Initial Defrost Time Fraction
    0.0215999989700318,       !- Rate of Defrost Time Fraction Increase
    No;                       !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    OA_Heat_Recovery_Unit1_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.0212376348471564,       !- Nominal Supply Air Flow Rate
    0.65,                     !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.65,                     !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.65,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.65,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    outdoor air node_unit1_BackRow_TopFloor,    !- Supply Air Inlet Node Name
    OA fan inlet node_unit1_BackRow_TopFloor,    !- Supply Air Outlet Node Name
    Zone Exhaust Node_unit1_BackRow_TopFloor,    !- Exhaust Air Inlet Node Name
    ERVexhaustnode_unit1_BackRow_TopFloor,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Plate,                    !- Heat Exchanger Type
    None,                     !- Frost Control Type
    -16.8333337792644,        !- Threshold Temperature
    0.083,                    !- Initial Defrost Time Fraction
    0.0215999989700318,       !- Rate of Defrost Time Fraction Increase
    No;                       !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    OA_Heat_Recovery_Unit2_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.0212376348471564,       !- Nominal Supply Air Flow Rate
    0.65,                     !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.65,                     !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.65,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.65,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    outdoor air node_unit2_BackRow_TopFloor,    !- Supply Air Inlet Node Name
    OA fan inlet node_unit2_BackRow_TopFloor,    !- Supply Air Outlet Node Name
    Zone Exhaust Node_unit2_BackRow_TopFloor,    !- Exhaust Air Inlet Node Name
    ERVexhaustnode_unit2_BackRow_TopFloor,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Plate,                    !- Heat Exchanger Type
    None,                     !- Frost Control Type
    -16.8333337792644,        !- Threshold Temperature
    0.083,                    !- Initial Defrost Time Fraction
    0.0215999989700318,       !- Rate of Defrost Time Fraction Increase
    No;                       !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    OA_Heat_Recovery_Unit3_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    0.0212376348471564,       !- Nominal Supply Air Flow Rate
    0.65,                     !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.65,                     !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.65,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.65,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    outdoor air node_unit3_BackRow_TopFloor,    !- Supply Air Inlet Node Name
    OA fan inlet node_unit3_BackRow_TopFloor,    !- Supply Air Outlet Node Name
    Zone Exhaust Node_unit3_BackRow_TopFloor,    !- Exhaust Air Inlet Node Name
    ERVexhaustnode_unit3_BackRow_TopFloor,    !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Plate,                    !- Heat Exchanger Type
    None,                     !- Frost Control Type
    -16.8333337792644,        !- Threshold Temperature
    0.083,                    !- Initial Defrost Time Fraction
    0.0215999989700318,       !- Rate of Defrost Time Fraction Increase
    No;                       !- Economizer Lockout

AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit1_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    air loop inlet node_unit1_FrontRow_BottomFloor,    !- Unitary System Air Inlet Node Name
    air loop outlet node_unit1_FrontRow_BottomFloor,    !- Unitary System Air Outlet Node Name
    fan_cycle,                !- Supply Air Fan Operating Mode Schedule Name
    80,                       !- Maximum Supply Air Temperature
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    living_unit1_FrontRow_BottomFloor,    !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Fan Object Type
    Supply Fan_unit1_FrontRow_BottomFloor,    !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    Coil:Heating:electric,    !- Heating Coil Object Type
    Main electric Heating Coil_unit1_FrontRow_BottomFloor,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    DX Cooling Coil_unit1_FrontRow_BottomFloor,    !- Cooling Coil Name
    None;                     !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit2_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    air loop inlet node_unit2_FrontRow_BottomFloor,    !- Unitary System Air Inlet Node Name
    air loop outlet node_unit2_FrontRow_BottomFloor,    !- Unitary System Air Outlet Node Name
    fan_cycle,                !- Supply Air Fan Operating Mode Schedule Name
    80,                       !- Maximum Supply Air Temperature
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    living_unit2_FrontRow_BottomFloor,    !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Fan Object Type
    Supply Fan_unit2_FrontRow_BottomFloor,    !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    Coil:Heating:electric,    !- Heating Coil Object Type
    Main electric Heating Coil_unit2_FrontRow_BottomFloor,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    DX Cooling Coil_unit2_FrontRow_BottomFloor,    !- Cooling Coil Name
    None;                     !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit3_FrontRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    air loop inlet node_unit3_FrontRow_BottomFloor,    !- Unitary System Air Inlet Node Name
    air loop outlet node_unit3_FrontRow_BottomFloor,    !- Unitary System Air Outlet Node Name
    fan_cycle,                !- Supply Air Fan Operating Mode Schedule Name
    80,                       !- Maximum Supply Air Temperature
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    living_unit3_FrontRow_BottomFloor,    !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Fan Object Type
    Supply Fan_unit3_FrontRow_BottomFloor,    !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    Coil:Heating:electric,    !- Heating Coil Object Type
    Main electric Heating Coil_unit3_FrontRow_BottomFloor,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    DX Cooling Coil_unit3_FrontRow_BottomFloor,    !- Cooling Coil Name
    None;                     !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit1_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    air loop inlet node_unit1_BackRow_BottomFloor,    !- Unitary System Air Inlet Node Name
    air loop outlet node_unit1_BackRow_BottomFloor,    !- Unitary System Air Outlet Node Name
    fan_cycle,                !- Supply Air Fan Operating Mode Schedule Name
    80,                       !- Maximum Supply Air Temperature
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    living_unit1_BackRow_BottomFloor,    !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Fan Object Type
    Supply Fan_unit1_BackRow_BottomFloor,    !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    Coil:Heating:electric,    !- Heating Coil Object Type
    Main electric Heating Coil_unit1_BackRow_BottomFloor,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    DX Cooling Coil_unit1_BackRow_BottomFloor,    !- Cooling Coil Name
    None;                     !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit2_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    air loop inlet node_unit2_BackRow_BottomFloor,    !- Unitary System Air Inlet Node Name
    air loop outlet node_unit2_BackRow_BottomFloor,    !- Unitary System Air Outlet Node Name
    fan_cycle,                !- Supply Air Fan Operating Mode Schedule Name
    80,                       !- Maximum Supply Air Temperature
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    living_unit2_BackRow_BottomFloor,    !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Fan Object Type
    Supply Fan_unit2_BackRow_BottomFloor,    !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    Coil:Heating:electric,    !- Heating Coil Object Type
    Main electric Heating Coil_unit2_BackRow_BottomFloor,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    DX Cooling Coil_unit2_BackRow_BottomFloor,    !- Cooling Coil Name
    None;                     !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit3_BackRow_BottomFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    air loop inlet node_unit3_BackRow_BottomFloor,    !- Unitary System Air Inlet Node Name
    air loop outlet node_unit3_BackRow_BottomFloor,    !- Unitary System Air Outlet Node Name
    fan_cycle,                !- Supply Air Fan Operating Mode Schedule Name
    80,                       !- Maximum Supply Air Temperature
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    living_unit3_BackRow_BottomFloor,    !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Fan Object Type
    Supply Fan_unit3_BackRow_BottomFloor,    !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    Coil:Heating:electric,    !- Heating Coil Object Type
    Main electric Heating Coil_unit3_BackRow_BottomFloor,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    DX Cooling Coil_unit3_BackRow_BottomFloor,    !- Cooling Coil Name
    None;                     !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit1_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    air loop inlet node_unit1_FrontRow_MiddleFloor,    !- Unitary System Air Inlet Node Name
    air loop outlet node_unit1_FrontRow_MiddleFloor,    !- Unitary System Air Outlet Node Name
    fan_cycle,                !- Supply Air Fan Operating Mode Schedule Name
    80,                       !- Maximum Supply Air Temperature
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    living_unit1_FrontRow_MiddleFloor,    !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Fan Object Type
    Supply Fan_unit1_FrontRow_MiddleFloor,    !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    Coil:Heating:electric,    !- Heating Coil Object Type
    Main electric Heating Coil_unit1_FrontRow_MiddleFloor,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    DX Cooling Coil_unit1_FrontRow_MiddleFloor,    !- Cooling Coil Name
    None;                     !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit2_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    air loop inlet node_unit2_FrontRow_MiddleFloor,    !- Unitary System Air Inlet Node Name
    air loop outlet node_unit2_FrontRow_MiddleFloor,    !- Unitary System Air Outlet Node Name
    fan_cycle,                !- Supply Air Fan Operating Mode Schedule Name
    80,                       !- Maximum Supply Air Temperature
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    living_unit2_FrontRow_MiddleFloor,    !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Fan Object Type
    Supply Fan_unit2_FrontRow_MiddleFloor,    !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    Coil:Heating:electric,    !- Heating Coil Object Type
    Main electric Heating Coil_unit2_FrontRow_MiddleFloor,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    DX Cooling Coil_unit2_FrontRow_MiddleFloor,    !- Cooling Coil Name
    None;                     !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit3_FrontRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    air loop inlet node_unit3_FrontRow_MiddleFloor,    !- Unitary System Air Inlet Node Name
    air loop outlet node_unit3_FrontRow_MiddleFloor,    !- Unitary System Air Outlet Node Name
    fan_cycle,                !- Supply Air Fan Operating Mode Schedule Name
    80,                       !- Maximum Supply Air Temperature
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    living_unit3_FrontRow_MiddleFloor,    !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Fan Object Type
    Supply Fan_unit3_FrontRow_MiddleFloor,    !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    Coil:Heating:electric,    !- Heating Coil Object Type
    Main electric Heating Coil_unit3_FrontRow_MiddleFloor,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    DX Cooling Coil_unit3_FrontRow_MiddleFloor,    !- Cooling Coil Name
    None;                     !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit1_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    air loop inlet node_unit1_BackRow_MiddleFloor,    !- Unitary System Air Inlet Node Name
    air loop outlet node_unit1_BackRow_MiddleFloor,    !- Unitary System Air Outlet Node Name
    fan_cycle,                !- Supply Air Fan Operating Mode Schedule Name
    80,                       !- Maximum Supply Air Temperature
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    living_unit1_BackRow_MiddleFloor,    !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Fan Object Type
    Supply Fan_unit1_BackRow_MiddleFloor,    !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    Coil:Heating:electric,    !- Heating Coil Object Type
    Main electric Heating Coil_unit1_BackRow_MiddleFloor,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    DX Cooling Coil_unit1_BackRow_MiddleFloor,    !- Cooling Coil Name
    None;                     !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit2_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    air loop inlet node_unit2_BackRow_MiddleFloor,    !- Unitary System Air Inlet Node Name
    air loop outlet node_unit2_BackRow_MiddleFloor,    !- Unitary System Air Outlet Node Name
    fan_cycle,                !- Supply Air Fan Operating Mode Schedule Name
    80,                       !- Maximum Supply Air Temperature
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    living_unit2_BackRow_MiddleFloor,    !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Fan Object Type
    Supply Fan_unit2_BackRow_MiddleFloor,    !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    Coil:Heating:electric,    !- Heating Coil Object Type
    Main electric Heating Coil_unit2_BackRow_MiddleFloor,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    DX Cooling Coil_unit2_BackRow_MiddleFloor,    !- Cooling Coil Name
    None;                     !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit3_BackRow_MiddleFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    air loop inlet node_unit3_BackRow_MiddleFloor,    !- Unitary System Air Inlet Node Name
    air loop outlet node_unit3_BackRow_MiddleFloor,    !- Unitary System Air Outlet Node Name
    fan_cycle,                !- Supply Air Fan Operating Mode Schedule Name
    80,                       !- Maximum Supply Air Temperature
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    living_unit3_BackRow_MiddleFloor,    !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Fan Object Type
    Supply Fan_unit3_BackRow_MiddleFloor,    !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    Coil:Heating:electric,    !- Heating Coil Object Type
    Main electric Heating Coil_unit3_BackRow_MiddleFloor,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    DX Cooling Coil_unit3_BackRow_MiddleFloor,    !- Cooling Coil Name
    None;                     !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit1_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    air loop inlet node_unit1_FrontRow_TopFloor,    !- Unitary System Air Inlet Node Name
    air loop outlet node_unit1_FrontRow_TopFloor,    !- Unitary System Air Outlet Node Name
    fan_cycle,                !- Supply Air Fan Operating Mode Schedule Name
    80,                       !- Maximum Supply Air Temperature
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    living_unit1_FrontRow_TopFloor,    !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Fan Object Type
    Supply Fan_unit1_FrontRow_TopFloor,    !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    Coil:Heating:electric,    !- Heating Coil Object Type
    Main electric Heating Coil_unit1_FrontRow_TopFloor,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    DX Cooling Coil_unit1_FrontRow_TopFloor,    !- Cooling Coil Name
    None;                     !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit2_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    air loop inlet node_unit2_FrontRow_TopFloor,    !- Unitary System Air Inlet Node Name
    air loop outlet node_unit2_FrontRow_TopFloor,    !- Unitary System Air Outlet Node Name
    fan_cycle,                !- Supply Air Fan Operating Mode Schedule Name
    80,                       !- Maximum Supply Air Temperature
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    living_unit2_FrontRow_TopFloor,    !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Fan Object Type
    Supply Fan_unit2_FrontRow_TopFloor,    !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    Coil:Heating:electric,    !- Heating Coil Object Type
    Main electric Heating Coil_unit2_FrontRow_TopFloor,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    DX Cooling Coil_unit2_FrontRow_TopFloor,    !- Cooling Coil Name
    None;                     !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit3_FrontRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    air loop inlet node_unit3_FrontRow_TopFloor,    !- Unitary System Air Inlet Node Name
    air loop outlet node_unit3_FrontRow_TopFloor,    !- Unitary System Air Outlet Node Name
    fan_cycle,                !- Supply Air Fan Operating Mode Schedule Name
    80,                       !- Maximum Supply Air Temperature
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    living_unit3_FrontRow_TopFloor,    !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Fan Object Type
    Supply Fan_unit3_FrontRow_TopFloor,    !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    Coil:Heating:electric,    !- Heating Coil Object Type
    Main electric Heating Coil_unit3_FrontRow_TopFloor,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    DX Cooling Coil_unit3_FrontRow_TopFloor,    !- Cooling Coil Name
    None;                     !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit1_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    air loop inlet node_unit1_BackRow_TopFloor,    !- Unitary System Air Inlet Node Name
    air loop outlet node_unit1_BackRow_TopFloor,    !- Unitary System Air Outlet Node Name
    fan_cycle,                !- Supply Air Fan Operating Mode Schedule Name
    80,                       !- Maximum Supply Air Temperature
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    living_unit1_BackRow_TopFloor,    !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Fan Object Type
    Supply Fan_unit1_BackRow_TopFloor,    !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    Coil:Heating:electric,    !- Heating Coil Object Type
    Main electric Heating Coil_unit1_BackRow_TopFloor,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    DX Cooling Coil_unit1_BackRow_TopFloor,    !- Cooling Coil Name
    None;                     !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit2_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    air loop inlet node_unit2_BackRow_TopFloor,    !- Unitary System Air Inlet Node Name
    air loop outlet node_unit2_BackRow_TopFloor,    !- Unitary System Air Outlet Node Name
    fan_cycle,                !- Supply Air Fan Operating Mode Schedule Name
    80,                       !- Maximum Supply Air Temperature
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    living_unit2_BackRow_TopFloor,    !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Fan Object Type
    Supply Fan_unit2_BackRow_TopFloor,    !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    Coil:Heating:electric,    !- Heating Coil Object Type
    Main electric Heating Coil_unit2_BackRow_TopFloor,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    DX Cooling Coil_unit2_BackRow_TopFloor,    !- Cooling Coil Name
    None;                     !- Dehumidification Control Type

AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit3_BackRow_TopFloor,    !- Name
    always_avail,             !- Availability Schedule Name
    air loop inlet node_unit3_BackRow_TopFloor,    !- Unitary System Air Inlet Node Name
    air loop outlet node_unit3_BackRow_TopFloor,    !- Unitary System Air Outlet Node Name
    fan_cycle,                !- Supply Air Fan Operating Mode Schedule Name
    80,                       !- Maximum Supply Air Temperature
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    living_unit3_BackRow_TopFloor,    !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Fan Object Type
    Supply Fan_unit3_BackRow_TopFloor,    !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    Coil:Heating:electric,    !- Heating Coil Object Type
    Main electric Heating Coil_unit3_BackRow_TopFloor,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    DX Cooling Coil_unit3_BackRow_TopFloor,    !- Cooling Coil Name
    None;                     !- Dehumidification Control Type

AirLoopHVAC,
    Central System_unit1_FrontRow_BottomFloor,    !- Name
    ,                         !- Controller List Name
    availability list,        !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate
    Air Loop Branches_unit1_FrontRow_BottomFloor,    !- Branch List Name
    ,                         !- Connector List Name
    Air Loop Inlet Node_unit1_FrontRow_BottomFloor,    !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit1_FrontRow_BottomFloor,    !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit1_FrontRow_BottomFloor,    !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit1_FrontRow_BottomFloor;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Central System_unit2_FrontRow_BottomFloor,    !- Name
    ,                         !- Controller List Name
    availability list,        !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate
    Air Loop Branches_unit2_FrontRow_BottomFloor,    !- Branch List Name
    ,                         !- Connector List Name
    Air Loop Inlet Node_unit2_FrontRow_BottomFloor,    !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit2_FrontRow_BottomFloor,    !- Demand Side Outlet Node Name
