Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32
,35,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,Cooling,Sensible,2031.60,353.81351,353.81351,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,36,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,Heating,Sensible,4811.70,216.18641,216.18641,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00


Component Sizing Information

,,Component Type,Component Name,Input Field Description,Value
,1,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_FRONTROW_BOTTOMFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,2,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_FRONTROW_BOTTOMFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,3,Fan:OnOff,OASUPPLYFAN_UNIT1_FRONTROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,4,Fan:OnOff,OAEXHAUSTFAN_UNIT1_FRONTROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,5,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT1_FRONTROW_BOTTOMFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,6,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT1_FRONTROW_BOTTOMFLOOR,Design Size Maximum Air Flow Rate [ft3/min],554.13129
,7,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_FRONTROW_BOTTOMFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,8,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_FRONTROW_BOTTOMFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,9,Fan:OnOff,OASUPPLYFAN_UNIT2_FRONTROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,10,Fan:OnOff,OAEXHAUSTFAN_UNIT2_FRONTROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,11,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT2_FRONTROW_BOTTOMFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,12,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT2_FRONTROW_BOTTOMFLOOR,Design Size Maximum Air Flow Rate [ft3/min],449.59740
,13,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_FRONTROW_BOTTOMFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,14,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_FRONTROW_BOTTOMFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,15,Fan:OnOff,OASUPPLYFAN_UNIT3_FRONTROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,16,Fan:OnOff,OAEXHAUSTFAN_UNIT3_FRONTROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,17,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT3_FRONTROW_BOTTOMFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,18,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT3_FRONTROW_BOTTOMFLOOR,Design Size Maximum Air Flow Rate [ft3/min],503.60163
,19,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_BACKROW_BOTTOMFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,20,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_BACKROW_BOTTOMFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,21,Fan:OnOff,OASUPPLYFAN_UNIT1_BACKROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,22,Fan:OnOff,OAEXHAUSTFAN_UNIT1_BACKROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,23,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT1_BACKROW_BOTTOMFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,24,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT1_BACKROW_BOTTOMFLOOR,Design Size Maximum Air Flow Rate [ft3/min],526.03807
,25,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_BACKROW_BOTTOMFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,26,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_BACKROW_BOTTOMFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,27,Fan:OnOff,OASUPPLYFAN_UNIT2_BACKROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,28,Fan:OnOff,OAEXHAUSTFAN_UNIT2_BACKROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,29,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT2_BACKROW_BOTTOMFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,30,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT2_BACKROW_BOTTOMFLOOR,Design Size Maximum Air Flow Rate [ft3/min],449.61859
,31,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_BACKROW_BOTTOMFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,32,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_BACKROW_BOTTOMFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,33,Fan:OnOff,OASUPPLYFAN_UNIT3_BACKROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,34,Fan:OnOff,OAEXHAUSTFAN_UNIT3_BACKROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,35,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT3_BACKROW_BOTTOMFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,36,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Maximum Air Flow Rate [ft3/min],503.55926
,37,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_FRONTROW_MIDDLEFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,38,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_FRONTROW_MIDDLEFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,39,Fan:OnOff,OASUPPLYFAN_UNIT1_FRONTROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,40,Fan:OnOff,OAEXHAUSTFAN_UNIT1_FRONTROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,41,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT1_FRONTROW_MIDDLEFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,42,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Maximum Air Flow Rate [ft3/min],473.53808
,43,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_FRONTROW_MIDDLEFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,44,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_FRONTROW_MIDDLEFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,45,Fan:OnOff,OASUPPLYFAN_UNIT2_FRONTROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,46,Fan:OnOff,OAEXHAUSTFAN_UNIT2_FRONTROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,47,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT2_FRONTROW_MIDDLEFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,48,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Maximum Air Flow Rate [ft3/min],282.20335
,49,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_FRONTROW_MIDDLEFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,50,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_FRONTROW_MIDDLEFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,51,Fan:OnOff,OASUPPLYFAN_UNIT3_FRONTROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,52,Fan:OnOff,OAEXHAUSTFAN_UNIT3_FRONTROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,53,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT3_FRONTROW_MIDDLEFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,54,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT3_FRONTROW_MIDDLEFLOOR,Design Size Maximum Air Flow Rate [ft3/min],372.58470
,55,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_BACKROW_MIDDLEFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,56,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_BACKROW_MIDDLEFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,57,Fan:OnOff,OASUPPLYFAN_UNIT1_BACKROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,58,Fan:OnOff,OAEXHAUSTFAN_UNIT1_BACKROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,59,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT1_BACKROW_MIDDLEFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,60,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT1_BACKROW_MIDDLEFLOOR,Design Size Maximum Air Flow Rate [ft3/min],435.72028
,61,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_BACKROW_MIDDLEFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,62,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_BACKROW_MIDDLEFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,63,Fan:OnOff,OASUPPLYFAN_UNIT2_BACKROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,64,Fan:OnOff,OAEXHAUSTFAN_UNIT2_BACKROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,65,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT2_BACKROW_MIDDLEFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,66,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT2_BACKROW_MIDDLEFLOOR,Design Size Maximum Air Flow Rate [ft3/min],275.99573
,67,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_BACKROW_MIDDLEFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,68,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_BACKROW_MIDDLEFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,69,Fan:OnOff,OASUPPLYFAN_UNIT3_BACKROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,70,Fan:OnOff,OAEXHAUSTFAN_UNIT3_BACKROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,71,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT3_BACKROW_MIDDLEFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,72,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT3_BACKROW_MIDDLEFLOOR,Design Size Maximum Air Flow Rate [ft3/min],345.91097
,73,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_BACKROW_TOPFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,74,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_BACKROW_TOPFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,75,Fan:OnOff,OASUPPLYFAN_UNIT3_BACKROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,76,Fan:OnOff,OAEXHAUSTFAN_UNIT3_BACKROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,77,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT3_BACKROW_TOPFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,78,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT3_BACKROW_TOPFLOOR,Design Size Maximum Air Flow Rate [ft3/min],353.81351
,79,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_FRONTROW_TOPFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,80,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_FRONTROW_TOPFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,81,Fan:OnOff,OASUPPLYFAN_UNIT3_FRONTROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,82,Fan:OnOff,OAEXHAUSTFAN_UNIT3_FRONTROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,83,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT3_FRONTROW_TOPFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,84,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT3_FRONTROW_TOPFLOOR,Design Size Maximum Air Flow Rate [ft3/min],378.19910
,85,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_FRONTROW_TOPFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,86,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_FRONTROW_TOPFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,87,Fan:OnOff,OASUPPLYFAN_UNIT1_FRONTROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,88,Fan:OnOff,OAEXHAUSTFAN_UNIT1_FRONTROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,89,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT1_FRONTROW_TOPFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,90,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT1_FRONTROW_TOPFLOOR,Design Size Maximum Air Flow Rate [ft3/min],477.09740
,91,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_BACKROW_TOPFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,92,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_BACKROW_TOPFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,93,Fan:OnOff,OASUPPLYFAN_UNIT2_BACKROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,94,Fan:OnOff,OAEXHAUSTFAN_UNIT2_BACKROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,95,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT2_BACKROW_TOPFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,96,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT2_BACKROW_TOPFLOOR,Design Size Maximum Air Flow Rate [ft3/min],300.36013
,97,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_FRONTROW_TOPFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,98,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_FRONTROW_TOPFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,99,Fan:OnOff,OASUPPLYFAN_UNIT2_FRONTROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,100,Fan:OnOff,OAEXHAUSTFAN_UNIT2_FRONTROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,101,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT2_FRONTROW_TOPFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,102,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT2_FRONTROW_TOPFLOOR,Design Size Maximum Air Flow Rate [ft3/min],301.82200
,103,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_BACKROW_TOPFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,104,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_BACKROW_TOPFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,105,Fan:OnOff,OASUPPLYFAN_UNIT1_BACKROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,106,Fan:OnOff,OAEXHAUSTFAN_UNIT1_BACKROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,107,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT1_BACKROW_TOPFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,108,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT1_BACKROW_TOPFLOOR,Design Size Maximum Air Flow Rate [ft3/min],453.68638
,109,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],554.13129
,110,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],554.13129
,111,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],554.13129
,112,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],554.13129
,113,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],554.13129
,114,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],554.13129
,115,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,User Heating Air Flow Ratio [],1.00000
,116,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,117,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],449.59740
,118,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],449.59740
,119,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],449.59740
,120,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],449.59740
,121,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],449.59740
,122,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],449.59740
,123,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,User Heating Air Flow Ratio [],1.00000
,124,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,125,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],503.60163
,126,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],503.60163
,127,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],503.60163
,128,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],503.60163
,129,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],503.60163
,130,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],503.60163
,131,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,User Heating Air Flow Ratio [],1.00000
,132,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,133,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],526.03807
,134,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],526.03807
,135,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],526.03807
,136,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],526.03807
,137,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],526.03807
,138,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],526.03807
,139,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,User Heating Air Flow Ratio [],1.00000
,140,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,141,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],449.61859
,142,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],449.61859
,143,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],449.61859
,144,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],449.61859
,145,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],449.61859
,146,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],449.61859
,147,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,User Heating Air Flow Ratio [],1.00000
,148,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,149,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],503.55926
,150,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],503.55926
,151,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],503.55926
,152,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],503.55926
,153,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],503.55926
,154,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],503.55926
,155,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,User Heating Air Flow Ratio [],1.00000
,156,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,157,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],473.53808
,158,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],473.53808
,159,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],473.53808
,160,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],473.53808
,161,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],473.53808
,162,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],473.53808
,163,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,User Heating Air Flow Ratio [],1.00000
,164,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,165,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],282.20335
,166,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],282.20335
,167,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],282.20335
,168,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],282.20335
,169,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],282.20335
,170,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],282.20335
,171,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,User Heating Air Flow Ratio [],1.00000
,172,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,173,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],372.58470
,174,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],372.58470
,175,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],372.58470
,176,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],372.58470
,177,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],372.58470
,178,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],372.58470
,179,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,User Heating Air Flow Ratio [],1.00000
,180,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,181,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],435.72028
,182,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],435.72028
,183,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],435.72028
,184,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],435.72028
,185,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],435.72028
,186,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],435.72028
,187,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,User Heating Air Flow Ratio [],1.00000
,188,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,189,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],275.99573
,190,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],275.99573
,191,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],275.99573
,192,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],275.99573
,193,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],275.99573
,194,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],275.99573
,195,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,User Heating Air Flow Ratio [],1.00000
,196,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,197,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],345.91097
,198,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],345.91097
,199,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],345.91097
,200,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],345.91097
,201,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],345.91097
,202,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],345.91097
,203,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,User Heating Air Flow Ratio [],1.00000
,204,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,205,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],477.09740
,206,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],477.09740
,207,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],477.09740
,208,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],477.09740
,209,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],477.09740
,210,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],477.09740
,211,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,User Heating Air Flow Ratio [],1.00000
,212,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,213,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],301.82200
,214,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],301.82200
,215,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],301.82200
,216,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],301.82200
,217,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],301.82200
,218,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],301.82200
,219,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,User Heating Air Flow Ratio [],1.00000
,220,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,221,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],378.19910
,222,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],378.19910
,223,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],378.19910
,224,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],378.19910
,225,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],378.19910
,226,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],378.19910
,227,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,User Heating Air Flow Ratio [],1.00000
,228,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,229,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],453.68638
,230,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],453.68638
,231,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],453.68638
,232,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],453.68638
,233,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],453.68638
,234,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],453.68638
,235,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,User Heating Air Flow Ratio [],1.00000
,236,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,237,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],300.36013
,238,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],300.36013
,239,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],300.36013
,240,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],300.36013
,241,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],300.36013
,242,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],300.36013
,243,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,User Heating Air Flow Ratio [],1.00000
,244,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,245,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],353.81351
,246,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],353.81351
,247,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],353.81351
,248,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],353.81351
,249,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],353.81351
,250,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],353.81351
,251,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,User Heating Air Flow Ratio [],1.00000
,252,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,253,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,Design Supply Air Flow Rate [ft3/min],554.13129
,254,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,Design Supply Air Flow Rate [ft3/min],449.59740
,255,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,Design Supply Air Flow Rate [ft3/min],503.60163
,256,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,Design Supply Air Flow Rate [ft3/min],526.03807
,257,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,Design Supply Air Flow Rate [ft3/min],449.61859
,258,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,Design Supply Air Flow Rate [ft3/min],503.55926
,259,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,Design Supply Air Flow Rate [ft3/min],473.53808
,260,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,Design Supply Air Flow Rate [ft3/min],282.20335
,261,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,Design Supply Air Flow Rate [ft3/min],372.58470
,262,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,Design Supply Air Flow Rate [ft3/min],435.72028
,263,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,Design Supply Air Flow Rate [ft3/min],275.99573
,264,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,Design Supply Air Flow Rate [ft3/min],345.91097
,265,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,Design Supply Air Flow Rate [ft3/min],477.09740
,266,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,Design Supply Air Flow Rate [ft3/min],301.82200
,267,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,Design Supply Air Flow Rate [ft3/min],378.19910
,268,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,Design Supply Air Flow Rate [ft3/min],453.68638
,269,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,Design Supply Air Flow Rate [ft3/min],300.36013
,270,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,Design Supply Air Flow Rate [ft3/min],353.81351
,271,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Design Size Rated Air Flow Rate [ft3/min],554.13129
,272,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],1.23103
,273,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,274,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_BOTTOMFLOOR,Supply Air Flow Rate [ft3/min],554.13129
,275,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_BOTTOMFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],554.13129
,276,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_BOTTOMFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],554.13129
,277,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_BOTTOMFLOOR,Nominal Heating Capacity [Btu/h],31928.99031
,278,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_BOTTOMFLOOR,Nominal Cooling Capacity [ton],1.23103
,279,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_BOTTOMFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,280,Fan:OnOff,SUPPLY FAN_UNIT1_FRONTROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],554.13129
,281,Coil:Heating:Electric,MAIN ELECTRIC HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Design Size Nominal Capacity [Btu/h],31928.99031
,282,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Design Size Rated Air Flow Rate [ft3/min],449.59740
,283,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],1.06859
,284,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80065
,285,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_BOTTOMFLOOR,Supply Air Flow Rate [ft3/min],449.59740
,286,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_BOTTOMFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],449.59740
,287,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_BOTTOMFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],449.59740
,288,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_BOTTOMFLOOR,Nominal Heating Capacity [Btu/h],29019.46077
,289,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_BOTTOMFLOOR,Nominal Cooling Capacity [ton],1.06859
,290,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_BOTTOMFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,291,Fan:OnOff,SUPPLY FAN_UNIT2_FRONTROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],449.59740
,292,Coil:Heating:Electric,MAIN ELECTRIC HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Design Size Nominal Capacity [Btu/h],29019.46077
,293,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Design Size Rated Air Flow Rate [ft3/min],503.60163
,294,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],1.14639
,295,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80081
,296,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_BOTTOMFLOOR,Supply Air Flow Rate [ft3/min],503.60163
,297,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_BOTTOMFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],503.60163
,298,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_BOTTOMFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],503.60163
,299,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_BOTTOMFLOOR,Nominal Heating Capacity [Btu/h],31935.89012
,300,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_BOTTOMFLOOR,Nominal Cooling Capacity [ton],1.14639
,301,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_BOTTOMFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,302,Fan:OnOff,SUPPLY FAN_UNIT3_FRONTROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],503.60163
,303,Coil:Heating:Electric,MAIN ELECTRIC HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Design Size Nominal Capacity [Btu/h],31935.89012
,304,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Design Size Rated Air Flow Rate [ft3/min],526.03807
,305,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],1.16863
,306,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,307,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_BOTTOMFLOOR,Supply Air Flow Rate [ft3/min],526.03807
,308,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_BOTTOMFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],526.03807
,309,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_BOTTOMFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],526.03807
,310,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_BOTTOMFLOOR,Nominal Heating Capacity [Btu/h],31931.87727
,311,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_BOTTOMFLOOR,Nominal Cooling Capacity [ton],1.16863
,312,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_BOTTOMFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,313,Fan:OnOff,SUPPLY FAN_UNIT1_BACKROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],526.03807
,314,Coil:Heating:Electric,MAIN ELECTRIC HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Design Size Nominal Capacity [Btu/h],31931.87727
,315,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Design Size Rated Air Flow Rate [ft3/min],449.61859
,316,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],1.12175
,317,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80037
,318,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_BOTTOMFLOOR,Supply Air Flow Rate [ft3/min],449.61859
,319,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_BOTTOMFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],449.61859
,320,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_BOTTOMFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],449.61859
,321,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_BOTTOMFLOOR,Nominal Heating Capacity [Btu/h],29019.76468
,322,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_BOTTOMFLOOR,Nominal Cooling Capacity [ton],1.12175
,323,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_BOTTOMFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,324,Fan:OnOff,SUPPLY FAN_UNIT2_BACKROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],449.61859
,325,Coil:Heating:Electric,MAIN ELECTRIC HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Design Size Nominal Capacity [Btu/h],29019.76468
,326,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Rated Air Flow Rate [ft3/min],503.55926
,327,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],1.19009
,328,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80061
,329,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_BOTTOMFLOOR,Supply Air Flow Rate [ft3/min],503.55926
,330,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_BOTTOMFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],503.55926
,331,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_BOTTOMFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],503.55926
,332,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_BOTTOMFLOOR,Nominal Heating Capacity [Btu/h],31933.72207
,333,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_BOTTOMFLOOR,Nominal Cooling Capacity [ton],1.19009
,334,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_BOTTOMFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,335,Fan:OnOff,SUPPLY FAN_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],503.55926
,336,Coil:Heating:Electric,MAIN ELECTRIC HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Nominal Capacity [Btu/h],31933.72207
,337,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],473.53808
,338,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],1.05198
,339,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,340,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate [ft3/min],473.53808
,341,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],473.53808
,342,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],473.53808
,343,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_MIDDLEFLOOR,Nominal Heating Capacity [Btu/h],13897.11336
,344,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_MIDDLEFLOOR,Nominal Cooling Capacity [ton],1.05198
,345,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_MIDDLEFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,346,Fan:OnOff,SUPPLY FAN_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],473.53808
,347,Coil:Heating:Electric,MAIN ELECTRIC HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Nominal Capacity [Btu/h],13897.11336
,348,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],282.20335
,349,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.62695
,350,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,351,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate [ft3/min],282.20335
,352,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],282.20335
,353,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],282.20335
,354,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_MIDDLEFLOOR,Nominal Heating Capacity [Btu/h],10862.73298
,355,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_MIDDLEFLOOR,Nominal Cooling Capacity [ton],0.62695
,356,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_MIDDLEFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,357,Fan:OnOff,SUPPLY FAN_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],282.20335
,358,Coil:Heating:Electric,MAIN ELECTRIC HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Nominal Capacity [Btu/h],10862.73298
,359,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],372.58470
,360,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.82771
,361,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,362,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate [ft3/min],372.58470
,363,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],372.58470
,364,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],372.58470
,365,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_MIDDLEFLOOR,Nominal Heating Capacity [Btu/h],13897.86318
,366,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_MIDDLEFLOOR,Nominal Cooling Capacity [ton],0.82771
,367,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_MIDDLEFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,368,Fan:OnOff,SUPPLY FAN_UNIT3_FRONTROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],372.58470
,369,Coil:Heating:Electric,MAIN ELECTRIC HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Design Size Nominal Capacity [Btu/h],13897.86318
,370,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],435.72028
,371,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.96801
,372,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,373,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate [ft3/min],435.72028
,374,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],435.72028
,375,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],435.72028
,376,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_MIDDLEFLOOR,Nominal Heating Capacity [Btu/h],13898.69390
,377,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_MIDDLEFLOOR,Nominal Cooling Capacity [ton],0.96801
,378,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_MIDDLEFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,379,Fan:OnOff,SUPPLY FAN_UNIT1_BACKROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],435.72028
,380,Coil:Heating:Electric,MAIN ELECTRIC HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Design Size Nominal Capacity [Btu/h],13898.69390
,381,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],275.99573
,382,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.61312
,383,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,384,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate [ft3/min],275.99573
,385,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],275.99573
,386,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],275.99573
,387,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_MIDDLEFLOOR,Nominal Heating Capacity [Btu/h],10861.95218
,388,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_MIDDLEFLOOR,Nominal Cooling Capacity [ton],0.61312
,389,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_MIDDLEFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,390,Fan:OnOff,SUPPLY FAN_UNIT2_BACKROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],275.99573
,391,Coil:Heating:Electric,MAIN ELECTRIC HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Design Size Nominal Capacity [Btu/h],10861.95218
,392,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],345.91097
,393,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.76849
,394,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,395,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate [ft3/min],345.91097
,396,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],345.91097
,397,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],345.91097
,398,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_MIDDLEFLOOR,Nominal Heating Capacity [Btu/h],13894.73155
