Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32
,399,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_MIDDLEFLOOR,Nominal Cooling Capacity [ton],0.76849
,400,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_MIDDLEFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,401,Fan:OnOff,SUPPLY FAN_UNIT3_BACKROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],345.91097
,402,Coil:Heating:Electric,MAIN ELECTRIC HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Design Size Nominal Capacity [Btu/h],13894.73155
,403,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],477.09740
,404,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],1.05993
,405,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,406,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_TOPFLOOR,Supply Air Flow Rate [ft3/min],477.09740
,407,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_TOPFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],477.09740
,408,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_TOPFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],477.09740
,409,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_TOPFLOOR,Nominal Heating Capacity [Btu/h],16425.22398
,410,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_TOPFLOOR,Nominal Cooling Capacity [ton],1.05993
,411,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_TOPFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,412,Fan:OnOff,SUPPLY FAN_UNIT1_FRONTROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],477.09740
,413,Coil:Heating:Electric,MAIN ELECTRIC HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,Design Size Nominal Capacity [Btu/h],16425.22398
,414,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],301.82200
,415,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.67194
,416,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80087
,417,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_TOPFLOOR,Supply Air Flow Rate [ft3/min],301.82200
,418,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_TOPFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],301.82200
,419,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_TOPFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],301.82200
,420,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_TOPFLOOR,Nominal Heating Capacity [Btu/h],13356.34480
,421,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_TOPFLOOR,Nominal Cooling Capacity [ton],0.67194
,422,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_TOPFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,423,Fan:OnOff,SUPPLY FAN_UNIT2_FRONTROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],301.82200
,424,Coil:Heating:Electric,MAIN ELECTRIC HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,Design Size Nominal Capacity [Btu/h],13356.34480
,425,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],378.19910
,426,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.84018
,427,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,428,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_TOPFLOOR,Supply Air Flow Rate [ft3/min],378.19910
,429,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_TOPFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],378.19910
,430,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_TOPFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],378.19910
,431,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_TOPFLOOR,Nominal Heating Capacity [Btu/h],16421.49555
,432,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_TOPFLOOR,Nominal Cooling Capacity [ton],0.84018
,433,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_TOPFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,434,Fan:OnOff,SUPPLY FAN_UNIT3_FRONTROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],378.19910
,435,Coil:Heating:Electric,MAIN ELECTRIC HEATING COIL_UNIT3_FRONTROW_TOPFLOOR,Design Size Nominal Capacity [Btu/h],16421.49555
,436,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],453.68638
,437,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],1.00788
,438,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,439,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_TOPFLOOR,Supply Air Flow Rate [ft3/min],453.68638
,440,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_TOPFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],453.68638
,441,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_TOPFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],453.68638
,442,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_TOPFLOOR,Nominal Heating Capacity [Btu/h],16424.64848
,443,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_TOPFLOOR,Nominal Cooling Capacity [ton],1.00788
,444,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_TOPFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,445,Fan:OnOff,SUPPLY FAN_UNIT1_BACKROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],453.68638
,446,Coil:Heating:Electric,MAIN ELECTRIC HEATING COIL_UNIT1_BACKROW_TOPFLOOR,Design Size Nominal Capacity [Btu/h],16424.64848
,447,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],300.36013
,448,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.67084
,449,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80069
,450,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_TOPFLOOR,Supply Air Flow Rate [ft3/min],300.36013
,451,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_TOPFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],300.36013
,452,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_TOPFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],300.36013
,453,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_TOPFLOOR,Nominal Heating Capacity [Btu/h],13354.07937
,454,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_TOPFLOOR,Nominal Cooling Capacity [ton],0.67084
,455,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_TOPFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,456,Fan:OnOff,SUPPLY FAN_UNIT2_BACKROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],300.36013
,457,Coil:Heating:Electric,MAIN ELECTRIC HEATING COIL_UNIT2_BACKROW_TOPFLOOR,Design Size Nominal Capacity [Btu/h],13354.07937
,458,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],353.81351
,459,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.78602
,460,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,461,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_TOPFLOOR,Supply Air Flow Rate [ft3/min],353.81351
,462,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_TOPFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],353.81351
,463,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_TOPFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],353.81351
,464,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_TOPFLOOR,Nominal Heating Capacity [Btu/h],16417.51842
,465,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_TOPFLOOR,Nominal Cooling Capacity [ton],0.78602
,466,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_TOPFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,467,Fan:OnOff,SUPPLY FAN_UNIT3_BACKROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],353.81351
,468,Coil:Heating:Electric,MAIN ELECTRIC HEATING COIL_UNIT3_BACKROW_TOPFLOOR,Design Size Nominal Capacity [Btu/h],16417.51842
,469,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,470,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT1_FRONTROW_BOTTOMFLOOR,Evaporator air flow rate [ft3/min],160.01057
,471,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,472,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT2_FRONTROW_BOTTOMFLOOR,Evaporator air flow rate [ft3/min],160.01057
,473,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,474,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT3_FRONTROW_BOTTOMFLOOR,Evaporator air flow rate [ft3/min],160.01057
,475,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,476,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT1_BACKROW_BOTTOMFLOOR,Evaporator air flow rate [ft3/min],160.01057
,477,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,478,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT2_BACKROW_BOTTOMFLOOR,Evaporator air flow rate [ft3/min],160.01057
,479,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,480,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT3_BACKROW_BOTTOMFLOOR,Evaporator air flow rate [ft3/min],160.01057
,481,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,482,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT1_FRONTROW_MIDDLEFLOOR,Evaporator air flow rate [ft3/min],160.01057
,483,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,484,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT2_FRONTROW_MIDDLEFLOOR,Evaporator air flow rate [ft3/min],160.01057
,485,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,486,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT3_FRONTROW_MIDDLEFLOOR,Evaporator air flow rate [ft3/min],160.01057
,487,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,488,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT1_BACKROW_MIDDLEFLOOR,Evaporator air flow rate [ft3/min],160.01057
,489,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,490,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT2_BACKROW_MIDDLEFLOOR,Evaporator air flow rate [ft3/min],160.01057
,491,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,492,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT3_BACKROW_MIDDLEFLOOR,Evaporator air flow rate [ft3/min],160.01057
,493,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,494,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT1_FRONTROW_TOPFLOOR,Evaporator air flow rate [ft3/min],160.01057
,495,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,496,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT2_FRONTROW_TOPFLOOR,Evaporator air flow rate [ft3/min],160.01057
,497,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,498,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT3_FRONTROW_TOPFLOOR,Evaporator air flow rate [ft3/min],160.01057
,499,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,500,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT1_BACKROW_TOPFLOOR,Evaporator air flow rate [ft3/min],160.01057
,501,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,502,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT2_BACKROW_TOPFLOOR,Evaporator air flow rate [ft3/min],160.01057
,503,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,504,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT3_BACKROW_TOPFLOOR,Evaporator air flow rate [ft3/min],160.01057
,505,PlantLoop,DHW LOOP_UNIT1_FRONTROW_BOTTOMFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,506,PlantLoop,DHW LOOP_UNIT1_FRONTROW_BOTTOMFLOOR,Plant Loop Volume [ft3],2.08975
,507,Pump:VariableSpeed,MAINS PRESSURE_UNIT1_FRONTROW_BOTTOMFLOOR,Design Flow Rate [ft3/min],1.04461
,508,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_FRONTROW_BOTTOMFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,509,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_FRONTROW_BOTTOMFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,510,PlantLoop,DHW LOOP_UNIT2_FRONTROW_BOTTOMFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,511,PlantLoop,DHW LOOP_UNIT2_FRONTROW_BOTTOMFLOOR,Plant Loop Volume [ft3],2.08975
,512,Pump:VariableSpeed,MAINS PRESSURE_UNIT2_FRONTROW_BOTTOMFLOOR,Design Flow Rate [ft3/min],1.04461
,513,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_FRONTROW_BOTTOMFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,514,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_FRONTROW_BOTTOMFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,515,PlantLoop,DHW LOOP_UNIT3_FRONTROW_BOTTOMFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,516,PlantLoop,DHW LOOP_UNIT3_FRONTROW_BOTTOMFLOOR,Plant Loop Volume [ft3],2.08975
,517,Pump:VariableSpeed,MAINS PRESSURE_UNIT3_FRONTROW_BOTTOMFLOOR,Design Flow Rate [ft3/min],1.04461
,518,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_FRONTROW_BOTTOMFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,519,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_FRONTROW_BOTTOMFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,520,PlantLoop,DHW LOOP_UNIT1_BACKROW_BOTTOMFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,521,PlantLoop,DHW LOOP_UNIT1_BACKROW_BOTTOMFLOOR,Plant Loop Volume [ft3],2.08975
,522,Pump:VariableSpeed,MAINS PRESSURE_UNIT1_BACKROW_BOTTOMFLOOR,Design Flow Rate [ft3/min],1.04461
,523,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_BACKROW_BOTTOMFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,524,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_BACKROW_BOTTOMFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,525,PlantLoop,DHW LOOP_UNIT2_BACKROW_BOTTOMFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,526,PlantLoop,DHW LOOP_UNIT2_BACKROW_BOTTOMFLOOR,Plant Loop Volume [ft3],2.08975
,527,Pump:VariableSpeed,MAINS PRESSURE_UNIT2_BACKROW_BOTTOMFLOOR,Design Flow Rate [ft3/min],1.04461
,528,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_BACKROW_BOTTOMFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,529,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_BACKROW_BOTTOMFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,530,PlantLoop,DHW LOOP_UNIT3_BACKROW_BOTTOMFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,531,PlantLoop,DHW LOOP_UNIT3_BACKROW_BOTTOMFLOOR,Plant Loop Volume [ft3],2.08975
,532,Pump:VariableSpeed,MAINS PRESSURE_UNIT3_BACKROW_BOTTOMFLOOR,Design Flow Rate [ft3/min],1.04461
,533,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_BACKROW_BOTTOMFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,534,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_BACKROW_BOTTOMFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,535,PlantLoop,DHW LOOP_UNIT1_FRONTROW_MIDDLEFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,536,PlantLoop,DHW LOOP_UNIT1_FRONTROW_MIDDLEFLOOR,Plant Loop Volume [ft3],2.08975
,537,Pump:VariableSpeed,MAINS PRESSURE_UNIT1_FRONTROW_MIDDLEFLOOR,Design Flow Rate [ft3/min],1.04461
,538,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_FRONTROW_MIDDLEFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,539,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_FRONTROW_MIDDLEFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,540,PlantLoop,DHW LOOP_UNIT2_FRONTROW_MIDDLEFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,541,PlantLoop,DHW LOOP_UNIT2_FRONTROW_MIDDLEFLOOR,Plant Loop Volume [ft3],2.08975
,542,Pump:VariableSpeed,MAINS PRESSURE_UNIT2_FRONTROW_MIDDLEFLOOR,Design Flow Rate [ft3/min],1.04461
,543,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_FRONTROW_MIDDLEFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,544,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_FRONTROW_MIDDLEFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,545,PlantLoop,DHW LOOP_UNIT3_FRONTROW_MIDDLEFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,546,PlantLoop,DHW LOOP_UNIT3_FRONTROW_MIDDLEFLOOR,Plant Loop Volume [ft3],2.08975
,547,Pump:VariableSpeed,MAINS PRESSURE_UNIT3_FRONTROW_MIDDLEFLOOR,Design Flow Rate [ft3/min],1.04461
,548,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_FRONTROW_MIDDLEFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,549,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_FRONTROW_MIDDLEFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,550,PlantLoop,DHW LOOP_UNIT1_BACKROW_MIDDLEFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,551,PlantLoop,DHW LOOP_UNIT1_BACKROW_MIDDLEFLOOR,Plant Loop Volume [ft3],2.08975
,552,Pump:VariableSpeed,MAINS PRESSURE_UNIT1_BACKROW_MIDDLEFLOOR,Design Flow Rate [ft3/min],1.04461
,553,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_BACKROW_MIDDLEFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,554,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_BACKROW_MIDDLEFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,555,PlantLoop,DHW LOOP_UNIT2_BACKROW_MIDDLEFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,556,PlantLoop,DHW LOOP_UNIT2_BACKROW_MIDDLEFLOOR,Plant Loop Volume [ft3],2.08975
,557,Pump:VariableSpeed,MAINS PRESSURE_UNIT2_BACKROW_MIDDLEFLOOR,Design Flow Rate [ft3/min],1.04461
,558,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_BACKROW_MIDDLEFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,559,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_BACKROW_MIDDLEFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,560,PlantLoop,DHW LOOP_UNIT3_BACKROW_MIDDLEFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,561,PlantLoop,DHW LOOP_UNIT3_BACKROW_MIDDLEFLOOR,Plant Loop Volume [ft3],2.08975
,562,Pump:VariableSpeed,MAINS PRESSURE_UNIT3_BACKROW_MIDDLEFLOOR,Design Flow Rate [ft3/min],1.04461
,563,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_BACKROW_MIDDLEFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,564,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_BACKROW_MIDDLEFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,565,PlantLoop,DHW LOOP_UNIT1_FRONTROW_TOPFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,566,PlantLoop,DHW LOOP_UNIT1_FRONTROW_TOPFLOOR,Plant Loop Volume [ft3],2.08975
,567,Pump:VariableSpeed,MAINS PRESSURE_UNIT1_FRONTROW_TOPFLOOR,Design Flow Rate [ft3/min],1.04461
,568,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_FRONTROW_TOPFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,569,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_FRONTROW_TOPFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,570,PlantLoop,DHW LOOP_UNIT2_FRONTROW_TOPFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,571,PlantLoop,DHW LOOP_UNIT2_FRONTROW_TOPFLOOR,Plant Loop Volume [ft3],2.08975
,572,Pump:VariableSpeed,MAINS PRESSURE_UNIT2_FRONTROW_TOPFLOOR,Design Flow Rate [ft3/min],1.04461
,573,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_FRONTROW_TOPFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,574,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_FRONTROW_TOPFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,575,PlantLoop,DHW LOOP_UNIT3_FRONTROW_TOPFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,576,PlantLoop,DHW LOOP_UNIT3_FRONTROW_TOPFLOOR,Plant Loop Volume [ft3],2.08975
,577,Pump:VariableSpeed,MAINS PRESSURE_UNIT3_FRONTROW_TOPFLOOR,Design Flow Rate [ft3/min],1.04461
,578,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_FRONTROW_TOPFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,579,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_FRONTROW_TOPFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,580,PlantLoop,DHW LOOP_UNIT1_BACKROW_TOPFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,581,PlantLoop,DHW LOOP_UNIT1_BACKROW_TOPFLOOR,Plant Loop Volume [ft3],2.08975
,582,Pump:VariableSpeed,MAINS PRESSURE_UNIT1_BACKROW_TOPFLOOR,Design Flow Rate [ft3/min],1.04461
,583,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_BACKROW_TOPFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,584,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_BACKROW_TOPFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,585,PlantLoop,DHW LOOP_UNIT2_BACKROW_TOPFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,586,PlantLoop,DHW LOOP_UNIT2_BACKROW_TOPFLOOR,Plant Loop Volume [ft3],2.08975
,587,Pump:VariableSpeed,MAINS PRESSURE_UNIT2_BACKROW_TOPFLOOR,Design Flow Rate [ft3/min],1.04461
,588,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_BACKROW_TOPFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,589,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_BACKROW_TOPFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,590,PlantLoop,DHW LOOP_UNIT3_BACKROW_TOPFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,591,PlantLoop,DHW LOOP_UNIT3_BACKROW_TOPFLOOR,Plant Loop Volume [ft3],2.08975
,592,Pump:VariableSpeed,MAINS PRESSURE_UNIT3_BACKROW_TOPFLOOR,Design Flow Rate [ft3/min],1.04461
,593,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_BACKROW_TOPFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,594,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_BACKROW_TOPFLOOR,Use Side Design Flow Rate [ft3/min],1.04461


DX Cooling Coil Standard Rating Information

,,Component Type,Component Name,Standard Rating (Net) Cooling Capacity {ton},Standard Rated Net COP {Btuh/Btuh},EER {Btu/W-h},SEER User {Btu/W-h},SEER Standard {Btu/W-h},IEER {Btu/W-h}
,1,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,1.2,3.19,10.89,11.54,11.09,11.07
,2,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,1.0,3.24,11.04,11.70,11.24,11.31
,3,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,1.1,3.21,10.95,11.59,11.15,11.16
,4,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,1.1,3.19,10.89,11.54,11.09,11.07
,5,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,1.1,3.27,11.14,11.81,11.35,11.47
,6,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,1.1,3.23,11.03,11.68,11.23,11.29
,7,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,1.0,3.19,10.89,11.54,11.09,11.07
,8,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,0.6,3.19,10.89,11.54,11.09,11.07
,9,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,0.8,3.19,10.89,11.54,11.09,11.07
,10,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,0.9,3.19,10.89,11.54,11.09,11.07
,11,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,0.6,3.19,10.89,11.54,11.09,11.07
,12,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,0.7,3.19,10.89,11.54,11.09,11.07
,13,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,1.0,3.19,10.89,11.54,11.09,11.07
,14,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,0.6,3.19,10.90,11.54,11.09,11.08
,15,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,0.8,3.19,10.89,11.54,11.09,11.07
,16,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,1.0,3.19,10.89,11.54,11.09,11.07
,17,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,0.6,3.20,10.90,11.55,11.10,11.09
,18,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,0.7,3.19,10.89,11.54,11.09,11.07


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values,Sky Temperature Model
,1,ANNUAL,WeatherFileRunPeriod,01/12/2014,01/12/2014,Sunday,1,Use RunPeriod Specified Day,Yes,Yes,No,Yes,Yes,Clark and Allen


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,1,No,,,


Environment:WarmupDays

,,NumberofWarmupDays
,1,6


Tabular Report

,,Style,Unit Conversion
,1,Commaandhtml,commaandhtml


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaF},Std Dev Warmup Temperature Difference {deltaF},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {Btu/h},Std Dev Warmup Load Difference {Btu/h},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,1,BREEZEWAY,RunPeriod: ANNUAL,0.269515255,0.304992087,Pass,Pass,0.000000000,0.000000000,Pass,Pass
,2,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,RunPeriod: ANNUAL,0.000046434,0.000098833,Pass,Pass,0.096638210,0.139834087,Pass,Pass
,3,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,RunPeriod: ANNUAL,0.000042701,0.000093843,Pass,Pass,0.101217767,0.135829796,Pass,Pass
,4,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,RunPeriod: ANNUAL,0.000046819,0.000099732,Pass,Pass,0.108868674,0.140142351,Pass,Pass
,5,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,RunPeriod: ANNUAL,0.000048027,0.000102826,Pass,Pass,0.097618282,0.139334593,Pass,Pass
,6,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,RunPeriod: ANNUAL,0.000043506,0.000095882,Pass,Pass,0.103541516,0.135140301,Pass,Pass
,7,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,RunPeriod: ANNUAL,0.000047611,0.000101686,Pass,Pass,0.100911070,0.139118700,Pass,Pass
,8,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,RunPeriod: ANNUAL,0.000012611,0.000032241,Pass,Pass,0.154399346,0.139771810,Pass,Pass
,9,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,RunPeriod: ANNUAL,0.000008820,0.000023385,Pass,Pass,0.203062079,0.203036363,Pass,Pass
,10,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,RunPeriod: ANNUAL,0.000012265,0.000031256,Pass,Pass,0.183105276,0.161213737,Pass,Pass
,11,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,RunPeriod: ANNUAL,0.000013553,0.000035027,Pass,Pass,0.154929632,0.139361619,Pass,Pass
,12,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,RunPeriod: ANNUAL,0.000009636,0.000026011,Pass,Pass,0.209204715,0.204232621,Pass,Pass
,13,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,RunPeriod: ANNUAL,0.000013313,0.000034108,Pass,Pass,0.157349552,0.143076949,Pass,Pass
,14,ATTIC,RunPeriod: ANNUAL,1.121433558,1.920765675,Pass,Pass,0.000000000,0.000000000,Pass,Pass
,15,LIVING_UNIT3_BACKROW_TOPFLOOR,RunPeriod: ANNUAL,0.000024367,0.000053836,Pass,Pass,0.182452330,0.180576519,Pass,Pass
,16,LIVING_UNIT3_FRONTROW_TOPFLOOR,RunPeriod: ANNUAL,0.000023007,0.000050401,Pass,Pass,0.198136748,0.183951437,Pass,Pass
,17,LIVING_UNIT1_FRONTROW_TOPFLOOR,RunPeriod: ANNUAL,0.000022722,0.000050587,Pass,Pass,0.181889736,0.181396392,Pass,Pass
,18,LIVING_UNIT2_BACKROW_TOPFLOOR,RunPeriod: ANNUAL,0.000018988,0.000044382,Pass,Pass,0.228239835,0.214819001,Pass,Pass
,19,LIVING_UNIT2_FRONTROW_TOPFLOOR,RunPeriod: ANNUAL,0.000018016,0.000041596,Pass,Pass,0.217586345,0.220911017,Pass,Pass
,20,LIVING_UNIT1_BACKROW_TOPFLOOR,RunPeriod: ANNUAL,0.000023878,0.000053538,Pass,Pass,0.184613883,0.179717834,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Summary
FOR:,Entire Facility
Heat Emission by Components

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [kBtu],3155.74,732.10,0.00,0.00,0.00,3801.98


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [F],Daily Temperature Range [deltaF],Humidity Value,Humidity Type,Wind Speed [ft/min],Wind Direction
,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,-26.9,0.00,-26.9,Wetbulb [F],472.46,210.00
,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,86.18,22.32,69.98,Wetbulb [F],925.24,200.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Net Area [ft2],Azimuth [deg],Tilt [deg],Cardinal Direction
,BREEZEWAY_BOTTOMFLOOR,EXTERIOR FLOOR,0.30,0.226,0.300,599.39,599.39,0.00,180.00,
,BREEZEWAY_MIDDLEFLOOR,EXTERIOR FLOOR,0.30,0.226,0.300,599.39,599.39,0.00,180.00,
,BREEZEWAY_TOPFLOOR,EXTERIOR FLOOR,0.30,0.226,0.300,599.39,599.39,0.00,180.00,
,WALL_LDF_1.UNIT1_FRONTROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,280.68,180.00,90.00,S
,WALL_LDB_1.UNIT1_FRONTROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,318.74,0.00,90.00,N
,WALL_SDL_1.UNIT1_FRONTROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.46,166.84,270.00,90.00,W
,FLOOR_UNIT1_FRONTROW_BOTTOMFLOOR,EXTERIOR FLOOR,0.30,0.226,0.300,1200.55,1200.55,0.00,180.00,
,WALL_LDF_1.UNIT2_FRONTROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,280.68,180.00,90.00,S
,WALL_LDB_1.UNIT2_FRONTROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,318.74,0.00,90.00,N
,FLOOR_UNIT2_FRONTROW_BOTTOMFLOOR,EXTERIOR FLOOR,0.30,0.226,0.300,1200.55,1200.55,0.00,180.00,
,WALL_LDF_1.UNIT3_FRONTROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,280.68,180.00,90.00,S
,WALL_SDR_1.UNIT3_FRONTROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.46,166.84,90.00,90.00,E
,WALL_LDB_1.UNIT3_FRONTROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,318.74,0.00,90.00,N
,FLOOR_UNIT3_FRONTROW_BOTTOMFLOOR,EXTERIOR FLOOR,0.30,0.226,0.300,1200.55,1200.55,0.00,180.00,
,WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,318.74,180.00,90.00,S
,WALL_LDB_1.UNIT1_BACKROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,280.68,0.00,90.00,N
,WALL_SDL_1.UNIT1_BACKROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.46,166.84,270.00,90.00,W
,FLOOR_UNIT1_BACKROW_BOTTOMFLOOR,EXTERIOR FLOOR,0.30,0.226,0.300,1200.55,1200.55,0.00,180.00,
,WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,318.74,180.00,90.00,S
,WALL_LDB_1.UNIT2_BACKROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,280.68,0.00,90.00,N
,FLOOR_UNIT2_BACKROW_BOTTOMFLOOR,EXTERIOR FLOOR,0.30,0.226,0.300,1200.55,1200.55,0.00,180.00,
,WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,318.74,180.00,90.00,S
,WALL_SDR_1.UNIT3_BACKROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.46,166.84,90.00,90.00,E
,WALL_LDB_1.UNIT3_BACKROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,280.68,0.00,90.00,N
,FLOOR_UNIT3_BACKROW_BOTTOMFLOOR,EXTERIOR FLOOR,0.30,0.226,0.300,1200.55,1200.55,0.00,180.00,
,WALL_LDF_1.UNIT1_FRONTROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,180.00,90.00,S
,WALL_LDB_1.UNIT1_FRONTROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,0.00,90.00,N
,WALL_SDL_1.UNIT1_FRONTROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.45,166.84,270.00,90.00,W
,WALL_LDF_1.UNIT2_FRONTROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,180.00,90.00,S
,WALL_LDB_1.UNIT2_FRONTROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,0.00,90.00,N
,WALL_LDF_1.UNIT3_FRONTROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,180.00,90.00,S
,WALL_SDR_1.UNIT3_FRONTROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.45,166.84,90.00,90.00,E
,WALL_LDB_1.UNIT3_FRONTROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,0.00,90.00,N
,WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,180.00,90.00,S
,WALL_LDB_1.UNIT1_BACKROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,0.00,90.00,N
,WALL_SDL_1.UNIT1_BACKROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.45,166.84,270.00,90.00,W
,WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,180.00,90.00,S
,WALL_LDB_1.UNIT2_BACKROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,0.00,90.00,N
,WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,180.00,90.00,S
,WALL_SDR_1.UNIT3_BACKROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.45,166.84,90.00,90.00,E
,WALL_LDB_1.UNIT3_BACKROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,0.00,90.00,N
,ROOF_RIGHT,GABLE_END,0.30,0.314,0.428,440.68,440.68,90.00,90.00,E
,ROOF_LEFT,GABLE_END,0.30,0.314,0.428,440.68,440.68,270.00,90.00,W
,ROOF_BACK,EXTERIOR ROOF,0.25,0.543,0.943,4225.65,4225.65,0.00,22.59,
,ROOF_FRONT,EXTERIOR ROOF,0.25,0.543,0.943,4225.65,4225.65,180.00,22.59,
,WALL_SDR_1.UNIT3_BACKROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.45,166.84,90.00,90.00,E
,WALL_LDB_1.UNIT3_BACKROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,0.00,90.00,N
,WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,180.00,90.00,S
,WALL_LDF_1.UNIT3_FRONTROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,180.00,90.00,S
,WALL_SDR_1.UNIT3_FRONTROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.45,166.84,90.00,90.00,E
,WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,0.00,90.00,N
,WALL_LDF_1.UNIT1_FRONTROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,180.00,90.00,S
,WALL_SDL_1.UNIT1_FRONTROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.45,166.84,270.00,90.00,W
,WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,0.00,90.00,N
,WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,180.00,90.00,S
,WALL_LDB_1.UNIT2_BACKROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,0.00,90.00,N
,WALL_LDF_1.UNIT2_FRONTROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,180.00,90.00,S
,WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,0.00,90.00,N
,WALL_LDB_1.UNIT1_BACKROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,0.00,90.00,N
,WALL_SDL_1.UNIT1_BACKROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.45,166.84,270.00,90.00,W
,WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,180.00,90.00,S


Opaque Interior

,,Construction,Reflectance,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Net Area [ft2],Azimuth [deg],Tilt [deg],Cardinal Direction
,BREEZEWAYROOF,INTERIOR CEILING,0.30,0.018,0.019,599.39,599.39,180.00,0.00,
,WALL_SDR_1.UNIT1_FRONTROW_BOTTOMFLOOR,INTERIORWALL,0.30,0.329,0.597,255.46,255.46,90.00,90.00,E
,CEILING_UNIT1_FRONTROW_BOTTOMFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDR_1.UNIT2_FRONTROW_BOTTOMFLOOR,INTERIORWALL,0.30,0.329,0.597,255.46,255.46,90.00,90.00,E
,WALL_SDL_1.UNIT2_FRONTROW_BOTTOMFLOOR,INTERIORWALL,0.30,0.329,0.597,255.46,255.46,270.00,90.00,W
,CEILING_UNIT2_FRONTROW_BOTTOMFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT3_FRONTROW_BOTTOMFLOOR,INTERIORWALL,0.30,0.329,0.597,255.46,255.46,270.00,90.00,W
,CEILING_UNIT3_FRONTROW_BOTTOMFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDR_1.UNIT1_BACKROW_BOTTOMFLOOR,INTERIORWALL,0.30,0.329,0.597,255.46,255.46,90.00,90.00,E
,CEILING_UNIT1_BACKROW_BOTTOMFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT2_BACKROW_BOTTOMFLOOR,INTERIORWALL,0.30,0.329,0.597,255.46,255.46,270.00,90.00,W
,WALL_SDR_1.UNIT2_BACKROW_BOTTOMFLOOR,INTERIORWALL,0.30,0.329,0.597,255.46,255.46,90.00,90.00,E
,CEILING_UNIT2_BACKROW_BOTTOMFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT3_BACKROW_BOTTOMFLOOR,INTERIORWALL,0.30,0.329,0.597,255.46,255.46,270.00,90.00,W
,CEILING_UNIT3_BACKROW_BOTTOMFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDR_1.UNIT1_FRONTROW_MIDDLEFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,90.00,90.00,E
,FLOOR_UNIT1_FRONTROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT1_FRONTROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT2_FRONTROW_MIDDLEFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,270.00,90.00,W
,WALL_SDR_1.UNIT2_FRONTROW_MIDDLEFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,90.00,90.00,E
,FLOOR_UNIT2_FRONTROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT2_FRONTROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT3_FRONTROW_MIDDLEFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,270.00,90.00,W
,FLOOR_UNIT3_FRONTROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT3_FRONTROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDR_1.UNIT1_BACKROW_MIDDLEFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,90.00,90.00,E
,FLOOR_UNIT1_BACKROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT1_BACKROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT2_BACKROW_MIDDLEFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,90.00,90.00,E
,WALL_SDR_1.UNIT2_BACKROW_MIDDLEFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,270.00,90.00,W
,FLOOR_UNIT2_BACKROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT2_BACKROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT3_BACKROW_MIDDLEFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,270.00,90.00,W
,FLOOR_UNIT3_BACKROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT3_BACKROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,iz-BREEZEWAYROOF,ATTIC FLOOR,0.30,0.018,0.019,599.39,599.39,0.00,180.00,
,iz-CEILING_UNIT3_BACKROW_TOPFLOOR,ATTIC FLOOR,0.30,0.018,0.019,1200.55,1200.55,0.00,180.00,
,iz-CEILING_UNIT3_FRONTROW_TOPFLOOR,ATTIC FLOOR,0.30,0.018,0.019,1200.55,1200.55,0.00,180.00,
,iz-CEILING_UNIT1_FRONTROW_TOPFLOOR,ATTIC FLOOR,0.30,0.018,0.019,1200.55,1200.55,0.00,180.00,
,iz-CEILING_UNIT2_BACKROW_TOPFLOOR,ATTIC FLOOR,0.30,0.018,0.019,1200.55,1200.55,0.00,180.00,
,iz-CEILING_UNIT2_FRONTROW_TOPFLOOR,ATTIC FLOOR,0.30,0.018,0.019,1200.55,1200.55,0.00,180.00,
,iz-CEILING_UNIT1_BACKROW_TOPFLOOR,ATTIC FLOOR,0.30,0.018,0.019,1200.55,1200.55,0.00,180.00,
,WALL_SDL_1.UNIT3_BACKROW_TOPFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,270.00,90.00,W
,FLOOR_UNIT3_BACKROW_TOPFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT3_BACKROW_TOPFLOOR,INTERIOR CEILING,0.30,0.018,0.019,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT3_FRONTROW_TOPFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,270.00,90.00,W
,FLOOR_UNIT3_FRONTROW_TOPFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT3_FRONTROW_TOPFLOOR,INTERIOR CEILING,0.30,0.018,0.019,1200.55,1200.55,180.00,0.00,
,WALL_SDR_1.UNIT1_FRONTROW_TOPFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,90.00,90.00,E
,FLOOR_UNIT1_FRONTROW_TOPFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT1_FRONTROW_TOPFLOOR,INTERIOR CEILING,0.30,0.018,0.019,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT2_BACKROW_TOPFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,270.00,90.00,W
,WALL_SDR_1.UNIT2_BACKROW_TOPFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,90.00,90.00,E
,FLOOR_UNIT2_BACKROW_TOPFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT2_BACKROW_TOPFLOOR,INTERIOR CEILING,0.30,0.018,0.019,1200.55,1200.55,180.00,0.00,
,WALL_SDR_1.UNIT2_FRONTROW_TOPFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,90.00,90.00,E
,WALL_SDL_1.UNIT2_FRONTROW_TOPFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,270.00,90.00,W
,FLOOR_UNIT2_FRONTROW_TOPFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT2_FRONTROW_TOPFLOOR,INTERIOR CEILING,0.30,0.018,0.019,1200.55,1200.55,180.00,0.00,
,WALL_SDR_1.UNIT1_BACKROW_TOPFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,90.00,90.00,E
,FLOOR_UNIT1_BACKROW_TOPFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT1_BACKROW_TOPFLOOR,INTERIOR CEILING,0.30,0.018,0.019,1200.55,1200.55,180.00,0.00,


Exterior Fenestration

,,Construction,Glass Area [ft2],Frame Area [ft2],Divider Area [ft2],Area of One Opening [ft2],Area of Multiplied Openings [ft2],Glass U-Factor [Btu/h-ft2-F],Glass SHGC,Glass Visible Transmittance,Frame Conductance [Btu/h-ft2-F],Divider Conductance [Btu/h-ft2-F],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,WINDOW_LDF_UNIT1_FRONTROW_BOTTOMFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT1_FRONTROW_BOTTOMFLOOR,180.00,90.00,S
,WINDOW_SDL_UNIT3_FRONTROW_BOTTOMFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDL_1.UNIT1_FRONTROW_BOTTOMFLOOR,270.00,90.00,W
,WINDOW_LDF_UNIT2_FRONTROW_BOTTOMFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT2_FRONTROW_BOTTOMFLOOR,180.00,90.00,S
,WINDOW_LDF_UNIT3_FRONTROW_BOTTOMFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT3_FRONTROW_BOTTOMFLOOR,180.00,90.00,S
,WINDOW_SDR_UNIT3_FRONTROW_BOTTOMFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDR_1.UNIT3_FRONTROW_BOTTOMFLOOR,90.00,90.00,E
,WINDOW_LDB_UNIT1_BACKROW_BOTTOMFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT1_BACKROW_BOTTOMFLOOR,0.00,90.00,N
,WINDOW_SDL_UNIT3_BACKROW_BOTTOMFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDL_1.UNIT1_BACKROW_BOTTOMFLOOR,270.00,90.00,W
,WINDOW_LDB_UNIT2_BACKROW_BOTTOMFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT2_BACKROW_BOTTOMFLOOR,0.00,90.00,N
,WINDOW_SDR_UNIT3_BACKROW_BOTTOMFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDR_1.UNIT3_BACKROW_BOTTOMFLOOR,90.00,90.00,E
,WINDOW_LDB_UNIT3_BACKROW_BOTTOMFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT3_BACKROW_BOTTOMFLOOR,0.00,90.00,N
,WINDOW_LDF_UNIT1_FRONTROW_MIDDLEFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT1_FRONTROW_MIDDLEFLOOR,180.00,90.00,S
,WINDOW_SDL_UNIT3_FRONTROW_MIDDLEFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDL_1.UNIT1_FRONTROW_MIDDLEFLOOR,270.00,90.00,W
,WINDOW_LDF_UNIT2_FRONTROW_MIDDLEFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT2_FRONTROW_MIDDLEFLOOR,180.00,90.00,S
,WINDOW_LDF_UNIT3_FRONTROW_MIDDLEFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT3_FRONTROW_MIDDLEFLOOR,180.00,90.00,S
,WINDOW_SDR_UNIT3_FRONTROW_MIDDLEFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDR_1.UNIT3_FRONTROW_MIDDLEFLOOR,90.00,90.00,E
,WINDOW_LDB_UNIT1_BACKROW_MIDDLEFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT1_BACKROW_MIDDLEFLOOR,0.00,90.00,N
,WINDOW_SDL_UNIT3_BACKROW_MIDDLEFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDL_1.UNIT1_BACKROW_MIDDLEFLOOR,270.00,90.00,W
,WINDOW_LDB_UNIT2_BACKROW_MIDDLEFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT2_BACKROW_MIDDLEFLOOR,0.00,90.00,N
,WINDOW_SDR_UNIT3_BACKROW_MIDDLEFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDR_1.UNIT3_BACKROW_MIDDLEFLOOR,90.00,90.00,E
,WINDOW_LDB_UNIT3_BACKROW_MIDDLEFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT3_BACKROW_MIDDLEFLOOR,0.00,90.00,N
,WINDOW_SDR_UNIT3_BACKROW_TOPFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDR_1.UNIT3_BACKROW_TOPFLOOR,90.00,90.00,E
,WINDOW_LDB_UNIT3_BACKROW_TOPFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT3_BACKROW_TOPFLOOR,0.00,90.00,N
,WINDOW_LDF_UNIT3_FRONTROW_TOPFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT3_FRONTROW_TOPFLOOR,180.00,90.00,S
,WINDOW_SDR_UNIT3_FRONTROW_TOPFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDR_1.UNIT3_FRONTROW_TOPFLOOR,90.00,90.00,E
,WINDOW_LDF_UNIT1_FRONTROW_TOPFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT1_FRONTROW_TOPFLOOR,180.00,90.00,S
,WINDOW_SDL_UNIT3_FRONTROW_TOPFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDL_1.UNIT1_FRONTROW_TOPFLOOR,270.00,90.00,W
,WINDOW_LDB_UNIT2_BACKROW_TOPFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT2_BACKROW_TOPFLOOR,0.00,90.00,N
,WINDOW_LDF_UNIT2_FRONTROW_TOPFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT2_FRONTROW_TOPFLOOR,180.00,90.00,S
,WINDOW_LDB_UNIT1_BACKROW_TOPFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT1_BACKROW_TOPFLOOR,0.00,90.00,N
,WINDOW_SDL_UNIT3_BACKROW_TOPFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDL_1.UNIT1_BACKROW_TOPFLOOR,270.00,90.00,W
,Total or Average,,,,,,2126.74,0.300,0.335,0.883,,,,,,,
,North Total or Average,,,,,,531.68,0.300,0.335,0.883,,,,,,,
,Non-North Total or Average,,,,,,1595.05,0.300,0.335,0.883,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [ft2],Area of Openings [ft2],Glass U-Factor [Btu/h-ft2-F],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Parent Surface
,DOOR_LDB_UNIT1_FRONTROW_BOTTOMFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT1_FRONTROW_BOTTOMFLOOR
,DOOR_LDB_UNIT2_FRONTROW_BOTTOMFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT2_FRONTROW_BOTTOMFLOOR
,DOOR_LDB_UNIT3_FRONTROW_BOTTOMFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT3_FRONTROW_BOTTOMFLOOR
,DOOR_LDF_UNIT1_BACKROW_BOTTOMFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR
,DOOR_LDF_UNIT2_BACKROW_BOTTOMFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR
,DOOR_LDF_UNIT3_BACKROW_BOTTOMFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR
,DOOR_LDB_UNIT1_FRONTROW_MIDDLEFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT1_FRONTROW_MIDDLEFLOOR
,DOOR_LDB_UNIT2_FRONTROW_MIDDLEFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT2_FRONTROW_MIDDLEFLOOR
,DOOR_LDB_UNIT3_FRONTROW_MIDDLEFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT3_FRONTROW_MIDDLEFLOOR
,DOOR_LDF_UNIT1_BACKROW_MIDDLEFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR
,DOOR_LDF_UNIT2_BACKROW_MIDDLEFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR
,DOOR_LDF_UNIT3_BACKROW_MIDDLEFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR
,DOOR_LDF_UNIT3_BACKROW_TOPFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR
,DOOR_LDB_UNIT3_FRONTROW_TOPFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR
,DOOR_LDB_UNIT1_FRONTROW_TOPFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR
,DOOR_LDF_UNIT2_BACKROW_TOPFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR
,DOOR_LDB_UNIT2_FRONTROW_TOPFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR
,DOOR_LDF_UNIT1_BACKROW_TOPFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR


Interior Door

