Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32
,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,330.35,330.35,449.61,449.61,449.6057,449.6057,449.6057,1.0000,1.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,412.91,412.91,503.61,503.61,503.6092,503.6092,503.6092,1.0000,1.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,526.04,526.04,503.53,503.53,526.0350,526.0350,526.0350,1.0000,1.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,262.73,262.73,449.61,449.61,449.6114,449.6114,449.6114,1.0000,1.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,335.54,335.54,503.57,503.57,503.5690,503.5690,503.5690,1.0000,1.0000
,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,473.53,473.53,169.53,169.53,473.5276,473.5276,473.5276,1.0000,1.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,282.21,282.21,113.33,113.33,282.2090,282.2090,282.2090,1.0000,1.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,372.58,372.58,169.55,169.55,372.5793,372.5793,372.5793,1.0000,1.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,435.73,435.73,169.56,169.56,435.7294,435.7294,435.7294,1.0000,1.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,275.99,275.99,113.31,113.31,275.9857,275.9857,275.9857,1.0000,1.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,345.92,345.92,169.49,169.49,345.9206,345.9206,345.9206,1.0000,1.0000
,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,477.11,477.11,216.33,216.33,477.1064,477.1064,477.1064,1.0000,1.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,301.82,301.82,159.50,159.50,301.8169,301.8169,301.8169,1.0000,1.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,378.19,378.19,216.26,216.26,378.1910,378.1910,378.1910,1.0000,1.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,453.68,453.68,216.32,216.32,453.6774,453.6774,453.6774,1.0000,1.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,300.35,300.35,159.46,159.46,300.3536,300.3536,300.3536,1.0000,1.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,353.81,353.81,216.19,216.19,353.8143,353.8143,353.8143,1.0000,1.0000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [ft3/min],Algorithm Volume Flow Rate [ft3/min],Coincident Design Volume Flow Rate [ft3/min],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [Btu/h],Coil Final Gross Sensible Capacity [Btu/h],Coil Final Reference Air Volume Flow Rate [ft3/min],Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min],Coil U-value Times Area Value [Btu/h-F],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [Btu/h],Coil Sensible Capacity at Ideal Loads Peak [Btu/h],Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min],Coil Entering Air Drybulb at Ideal Loads Peak [F],Coil Entering Air Wetbulb at Ideal Loads Peak [F],Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Coil Leaving Air Drybulb at Ideal Loads Peak [F],Coil Leaving Air Wetbulb at Ideal Loads Peak [F],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Outdoor Air Drybulb at Ideal Loads Peak [F],Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Outdoor Air Wetbulb at Ideal Loads Peak [F],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [F],Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h],Zone Latent Heat Gain at Ideal Loads Peak [Btu/h],Coil Total Capacity at Rating Conditions [Btu/h],Coil Sensible Capacity at Rating Conditions [Btu/h]
,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,14772.315,11827.532,554.123188,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,14581.80,12837.55,554.123188,74.10,61.22,0.00869983,53.60,52.09,0.00800000,83.06,0.01272282,69.78,8.1200,71.60,0.00834429,50.1724,10841.99,0.00,14778.48,11751.98
,MAIN ELECTRIC HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,31928.990,31928.990,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,31928.99,31928.99,554.123188,63.59,54.38,0.00697413,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,8.1200,71.59,0.00757427,45.6137,27586.38,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,12823.126,10266.882,449.605724,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,12581.43,10496.59,449.605724,75.15,62.16,0.00906920,53.60,52.09,0.00800000,86.18,0.01272586,70.70,10.0077,71.60,0.00849262,51.0524,6463.59,0.00,12828.48,10204.71
,MAIN ELECTRIC HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,29019.461,29019.461,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,29019.46,29019.46,449.605724,61.74,53.39,0.00685005,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,10.0077,71.59,0.00759142,45.7136,24633.78,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,13756.709,11016.482,503.609192,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,13427.53,11523.91,503.609192,74.76,61.72,0.00887480,53.60,52.09,0.00800000,86.18,0.01272586,70.70,8.9345,71.60,0.00840382,50.5256,8078.93,0.00,13762.45,10947.45
,MAIN ELECTRIC HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,31935.890,31935.890,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,31935.89,31935.89,503.609192,62.79,53.94,0.00691402,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,8.9345,71.59,0.00757437,45.6143,27593.38,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,14023.515,11228.001,526.035004,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,13854.09,12126.47,526.035004,74.15,61.29,0.00873535,53.60,52.09,0.00800000,83.06,0.01272282,69.78,8.5536,71.60,0.00836238,50.2798,10292.40,0.00,14029.37,11156.28
,MAIN ELECTRIC HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,31931.877,31931.877,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,31931.88,31931.88,526.035004,63.17,54.15,0.00694212,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,8.5536,71.59,0.00757431,45.6140,27589.31,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,13461.057,10773.849,449.611353,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,13293.06,10757.53,449.611353,75.66,62.67,0.00929530,53.60,52.09,0.00800000,86.18,0.01272586,70.70,10.0075,71.60,0.00858638,51.6089,5140.54,0.00,13466.67,10707.37
,MAIN ELECTRIC HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,29019.765,29019.765,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,29019.76,29019.76,449.611353,61.74,53.39,0.00685007,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,10.0075,71.59,0.00759143,45.7136,24634.08,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,14281.057,11433.505,503.569036,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,14002.03,11735.85,503.569036,75.12,62.10,0.00903817,53.60,52.09,0.00800000,86.18,0.01272586,70.70,8.9352,71.60,0.00846708,50.9012,6565.02,0.00,14287.02,11360.23
,MAIN ELECTRIC HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,31933.722,31933.722,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,31933.72,31933.72,503.569036,62.79,53.94,0.00691394,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,8.9352,71.59,0.00757434,45.6142,27591.18,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,12623.724,10107.251,473.527551,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,12473.19,10953.76,473.527551,74.26,61.31,0.00871932,53.60,52.09,0.00800000,83.06,0.01272282,69.78,9.5021,71.60,0.00829896,49.9028,9265.26,0.00,12628.99,10042.69
,MAIN ELECTRIC HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,13897.113,13897.113,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,13897.11,13897.11,473.527551,62.24,53.68,0.00689274,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,9.5021,71.60,0.00759720,45.7397,9287.64,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,7523.382,6023.635,282.209007,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,8069.09,6204.10,282.209007,73.42,62.21,0.00950297,53.60,52.09,0.00800000,69.44,0.01270967,65.53,15.9439,72.30,0.00889472,52.1748,5868.70,0.00,7526.52,5985.16
,MAIN ELECTRIC HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,10862.733,10862.733,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,10862.73,10862.73,282.209007,55.90,50.20,0.00647430,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,15.9439,71.60,0.00766757,46.1552,6208.32,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,9932.554,7952.552,372.579288,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 11:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,10108.62,8642.32,372.579288,73.91,61.41,0.00886664,53.60,52.09,0.00800000,77.70,0.01271761,68.16,12.0766,71.60,0.00832228,50.0407,7130.84,0.00,9936.70,7901.75
,MAIN ELECTRIC HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,13897.863,13897.863,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,13897.86,13897.86,372.579288,59.71,52.27,0.00670189,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,12.0766,71.60,0.00759723,45.7399,9288.40,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,11616.068,9300.466,435.729441,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,11494.35,9996.72,435.729441,74.35,61.43,0.00877998,53.60,52.09,0.00800000,83.06,0.01272282,69.78,10.3264,71.60,0.00832595,50.0630,8525.65,0.00,11620.92,9241.06
,MAIN ELECTRIC HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,13898.694,13898.694,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,13898.69,13898.69,435.729441,61.43,53.23,0.00683168,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,10.3264,71.60,0.00759727,45.7401,9289.25,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,7357.475,5890.801,275.985672,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,7901.16,6014.48,275.985672,73.40,62.30,0.00956760,53.60,52.09,0.00800000,69.44,0.01270967,65.53,16.3034,72.30,0.00895555,52.5284,5742.51,0.00,7360.54,5853.17
,MAIN ELECTRIC HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,10861.952,10861.952,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,10861.95,10861.95,275.985672,55.55,50.00,0.00644737,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,16.3034,71.60,0.00766754,46.1550,6207.52,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,9221.862,7383.533,345.920575,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,9576.13,7987.18,345.920575,73.47,61.46,0.00899697,53.60,52.09,0.00800000,73.90,0.01271395,66.97,13.0073,71.60,0.00835074,50.2095,6673.89,0.00,9225.71,7336.37
,MAIN ELECTRIC HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,13894.732,13894.732,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,13894.73,13894.73,345.920575,58.79,51.75,0.00663278,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,13.0073,71.60,0.00759711,45.7391,9285.22,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,12719.133,10183.641,477.106428,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,12584.76,10904.49,477.106428,74.25,61.43,0.00879876,53.60,52.09,0.00800000,83.06,0.01272282,69.78,9.4308,71.60,0.00839015,50.4446,9335.05,0.00,12724.44,10118.59
,MAIN ELECTRIC HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,16425.224,16425.224,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,16425.22,16425.22,477.106428,62.30,52.88,0.00643748,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,9.4308,71.59,0.00708871,42.7249,11853.53,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,8063.290,6457.661,301.816881,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,8664.67,6577.10,301.816881,73.45,62.35,0.00958909,53.60,52.09,0.00800000,69.44,0.01270967,65.53,14.9080,72.31,0.00904237,53.0258,6265.89,0.00,8066.65,6416.40
,MAIN ELECTRIC HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,13356.345,13356.345,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,13356.34,13356.34,301.816881,56.91,49.65,0.00595710,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,14.9080,71.59,0.00696865,42.0074,8739.22,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,10082.156,8072.331,378.190968,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,10275.55,8668.93,378.190968,73.89,61.53,0.00894620,53.60,52.09,0.00800000,77.70,0.01271761,68.16,11.8974,71.60,0.00843691,50.7211,7399.88,0.00,10086.36,8020.77
,MAIN ELECTRIC HEATING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,16421.496,16421.496,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,16421.50,16421.50,378.190968,59.87,51.53,0.00626693,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,11.8974,71.59,0.00708846,42.7234,11849.75,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,12094.541,9683.558,453.677402,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,11979.01,10306.73,453.677402,74.30,61.51,0.00884305,53.60,52.09,0.00800000,83.06,0.01272282,69.78,9.9178,71.60,0.00841590,50.5974,8876.61,0.00,12099.59,9621.70
,MAIN ELECTRIC HEATING COIL_UNIT1_BACKROW_TOPFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,16424.648,16424.648,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,16424.65,16424.65,453.677402,61.82,52.61,0.00640382,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,9.9178,71.59,0.00708867,42.7247,11852.95,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,8050.104,6445.646,300.353554,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,8654.48,6546.44,300.353554,73.44,62.38,0.00961201,53.60,52.09,0.00800000,69.44,0.01270967,65.53,14.9807,72.31,0.00906620,53.1641,6236.19,0.00,8053.46,6404.74
,MAIN ELECTRIC HEATING COIL_UNIT2_BACKROW_TOPFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,13354.079,13354.079,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,13354.08,13354.08,300.353554,56.84,49.61,0.00595198,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,14.9807,71.59,0.00696843,42.0060,8736.92,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,9432.301,7552.021,353.814319,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,9809.01,8075.61,353.814319,73.46,61.57,0.00907535,53.60,52.09,0.00800000,73.90,0.01271395,66.97,12.7171,71.60,0.00845357,50.8199,6828.32,0.00,9436.24,7503.78
,MAIN ELECTRIC HEATING COIL_UNIT3_BACKROW_TOPFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,16417.518,16417.518,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,16417.52,16417.52,353.814319,59.07,51.08,0.00621010,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,12.7171,71.59,0.00708819,42.7218,11845.71,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3955.903,3880.741,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3966.788,3891.419,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3954.595,3879.458,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3955.363,3880.211,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3966.918,3891.547,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3954.720,3879.580,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,4025.179,3948.700,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,4041.870,3965.074,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,4023.050,3946.612,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,4024.811,3948.340,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,4042.059,3965.260,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,4022.870,3946.435,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3951.425,3876.348,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3961.505,3886.236,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3949.653,3874.610,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3951.219,3876.145,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3961.631,3886.360,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3949.417,3874.378,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [Btu/h],Coil Final Gross Sensible Capacity [Btu/h],Coil Final Reference Air Volume Flow Rate [ft3/min],Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min],Coil U-value Times Area Value [Btu/h-F],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [Btu/lbm-R],Dry Air Heat Capacity [Btu/lbm-R],Standard Air Density Adjusted for Elevation [lb/ft3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [ft3/min],Supply Fan Maximum Air Mass Flow Rate [lb/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [Btu/lbm-R],Plant Fluid Density [lb/ft3],Plant Maximum Fluid Mass Flow Rate [lb/s],Plant Design Fluid Return Temperature [F],Plant Design Fluid Supply Temperature [F],Plant Design Fluid Temperature Difference [deltaF],Plant Design Capacity [Btu/h],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Peak Load Type to Size On,Coil Total Capacity at Ideal Loads Peak [Btu/h],Coil Sensible Capacity at Ideal Loads Peak [Btu/h],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [],Coil Air Mass Flow Rate at Ideal Loads Peak [lb/s],Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min],Coil Entering Air Drybulb at Ideal Loads Peak [F],Coil Entering Air Wetbulb at Ideal Loads Peak [F],Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Coil Entering Air Enthalpy at Ideal Loads Peak [Btu/lbm-R],Coil Leaving Air Drybulb at Ideal Loads Peak [F],Coil Leaving Air Wetbulb at Ideal Loads Peak [F],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Coil Leaving Air Enthalpy at Ideal Loads Peak [Btu/lbm-R],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [lb/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [F],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [F],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaF],Supply Fan Air Heat Gain at Ideal Loads Peak [Btu/h],Coil and Fan Net Total Capacity at Ideal Loads Peak [Btu/h],Outdoor Air Drybulb at Ideal Loads Peak [F],Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Outdoor Air Wetbulb at Ideal Loads Peak [F],Outdoor Air Volume Flow Rate at Ideal Loads Peak [ft3/min],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [F],System Return Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Zone Air Drybulb at Ideal Loads Peak [F],Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h],Zone Latent Heat Gain at Ideal Loads Peak [Btu/h],Coil Total Capacity at Rating Conditions [Btu/h],Coil Sensible Capacity at Rating Conditions [Btu/h],Coil Air Mass Flow Rate at Rating Conditions [lb/s],Coil Entering Air Drybulb at Rating Conditions [F],Coil Entering Air Wetbulb at Rating Conditions [F],Coil Entering Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir],Coil Entering Air Enthalpy at Rating Conditions [Btu/lbm-R],Coil Leaving Air Drybulb at Rating Conditions [F],Coil Leaving Air Wetbulb at Rating Conditions [F],Coil Leaving Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir],Coil Leaving Air Enthalpy at Rating Conditions [Btu/lbm-R]
,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,14772.315,11827.532,554.123188,-999.,-999.00,-999.0000,1.04572,1.00000,0.2439,0.2400,0.0744,SUPPLY FAN_UNIT1_FRONTROW_BOTTOMFLOOR,Fan:OnOff,554.123188,0.68691806,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,Sensible,14581.80,12837.55,0.9871,0.68691806,554.123188,74.10,61.22,0.00869983,10.9,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,946.839,13634.96,83.06,0.01272282,69.78,44.99498340,8.1200,71.60,0.00834429,71.60,0.00834429,50.1724,10841.99,0.00,14778.48,11751.98,0.65978999,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
,MAIN ELECTRIC HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,31928.990,31928.990,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT1_FRONTROW_BOTTOMFLOOR,Fan:OnOff,554.123188,0.68691806,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,31928.99,31928.99,1.0000,0.68691806,554.123188,63.59,54.38,0.00697413,8.4,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,31928.99,-26.9,0.00018338,-26.9,44.99498340,8.1200,71.59,0.00757427,71.59,0.00757427,45.6137,27586.38,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,12823.126,10266.882,449.605724,-999.,-999.00,-999.0000,1.00000,1.00000,0.2440,0.2400,0.0744,SUPPLY FAN_UNIT2_FRONTROW_BOTTOMFLOOR,Fan:OnOff,449.605724,0.55735313,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,Sensible,12581.43,10496.59,0.9812,0.55735313,449.605724,75.15,62.16,0.00906920,11.3,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,768.248,11813.18,86.18,0.01272586,70.70,44.99498340,10.0077,71.60,0.00849262,71.60,0.00849262,51.0524,6463.59,0.00,12828.48,10204.71,0.53534189,80.00,67.00,0.01118466,13.2,58.34,57.59,0.00994305,9.5
,MAIN ELECTRIC HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,29019.461,29019.461,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT2_FRONTROW_BOTTOMFLOOR,Fan:OnOff,449.605724,0.55735313,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,29019.46,29019.46,1.0000,0.55735313,449.605724,61.74,53.39,0.00685005,8.1,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,29019.46,-26.9,0.00018338,-26.9,44.99498340,10.0077,71.59,0.00759142,71.59,0.00759142,45.7136,24633.78,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,13756.709,11016.482,503.609192,-999.,-999.00,-999.0000,1.00000,1.00000,0.2439,0.2400,0.0744,SUPPLY FAN_UNIT3_FRONTROW_BOTTOMFLOOR,Fan:OnOff,503.609192,0.62429845,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,Sensible,13427.53,11523.91,0.9761,0.62429845,503.609192,74.76,61.72,0.00887480,11.1,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,860.525,12567.00,86.18,0.01272586,70.70,44.99498340,8.9345,71.60,0.00840382,71.60,0.00840382,50.5256,8078.93,0.00,13762.45,10947.45,0.59964338,80.00,67.00,0.01118466,13.2,59.25,58.03,0.00999540,9.7
,MAIN ELECTRIC HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,31935.890,31935.890,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT3_FRONTROW_BOTTOMFLOOR,Fan:OnOff,503.609192,0.62429845,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,31935.89,31935.89,1.0000,0.62429845,503.609192,62.79,53.94,0.00691402,8.3,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,31935.89,-26.9,0.00018338,-26.9,44.99498340,8.9345,71.59,0.00757437,71.59,0.00757437,45.6143,27593.38,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,14023.515,11228.001,526.035004,-999.,-999.00,-999.0000,1.03756,1.00000,0.2439,0.2400,0.0744,SUPPLY FAN_UNIT1_BACKROW_BOTTOMFLOOR,Fan:OnOff,526.035004,0.65209858,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,Sensible,13854.09,12126.47,0.9879,0.65209858,526.035004,74.15,61.29,0.00873535,10.9,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,898.844,12955.25,83.06,0.01272282,69.78,44.99498340,8.5536,71.60,0.00836238,71.60,0.00836238,50.2798,10292.40,0.00,14029.37,11156.28,0.62634562,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
,MAIN ELECTRIC HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,31931.877,31931.877,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT1_BACKROW_BOTTOMFLOOR,Fan:OnOff,526.035004,0.65209858,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,31931.88,31931.88,1.0000,0.65209858,526.035004,63.17,54.15,0.00694212,8.4,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,31931.88,-26.9,0.00018338,-26.9,44.99498340,8.5536,71.59,0.00757431,71.59,0.00757431,45.6140,27589.31,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,13461.057,10773.849,449.611353,-999.,-999.00,-999.0000,1.00000,1.00000,0.2441,0.2400,0.0744,SUPPLY FAN_UNIT2_BACKROW_BOTTOMFLOOR,Fan:OnOff,449.611353,0.55736011,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,Sensible,13293.06,10757.53,0.9875,0.55736011,449.611353,75.66,62.67,0.00929530,11.5,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,768.258,12524.80,86.18,0.01272586,70.70,44.99498340,10.0075,71.60,0.00858638,71.60,0.00858638,51.6089,5140.54,0.00,13466.67,10707.37,0.53534859,80.00,67.00,0.01118466,13.2,57.27,57.07,0.00987893,9.3
,MAIN ELECTRIC HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,29019.765,29019.765,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT2_BACKROW_BOTTOMFLOOR,Fan:OnOff,449.611353,0.55736011,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,29019.76,29019.76,1.0000,0.55736011,449.611353,61.74,53.39,0.00685007,8.1,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,29019.76,-26.9,0.00018338,-26.9,44.99498340,10.0075,71.59,0.00759143,71.59,0.00759143,45.7136,24634.08,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,14281.057,11433.505,503.569036,-999.,-999.00,-999.0000,1.00000,1.00000,0.2440,0.2400,0.0744,SUPPLY FAN_UNIT3_BACKROW_BOTTOMFLOOR,Fan:OnOff,503.569036,0.62424867,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,Sensible,14002.03,11735.85,0.9805,0.62424867,503.569036,75.12,62.10,0.00903817,11.2,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,860.456,13141.58,86.18,0.01272586,70.70,44.99498340,8.9352,71.60,0.00846708,71.60,0.00846708,50.9012,6565.02,0.00,14287.02,11360.23,0.59959557,80.00,67.00,0.01118466,13.2,58.47,57.65,0.00994807,9.5
,MAIN ELECTRIC HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,31933.722,31933.722,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT3_BACKROW_BOTTOMFLOOR,Fan:OnOff,503.569036,0.62424867,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,31933.72,31933.72,1.0000,0.62424867,503.569036,62.79,53.94,0.00691394,8.3,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,31933.72,-26.9,0.00018338,-26.9,44.99498340,8.9352,71.59,0.00757434,71.59,0.00757434,45.6142,27591.18,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,12623.724,10107.251,473.527551,-999.,-999.00,-999.0000,1.03629,1.00000,0.2439,0.2400,0.0744,SUPPLY FAN_UNIT1_FRONTROW_MIDDLEFLOOR,Fan:OnOff,473.527551,0.58700779,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,Sensible,12473.19,10953.76,0.9881,0.58700779,473.527551,74.26,61.31,0.00871932,10.9,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,809.124,11664.07,83.06,0.01272282,69.78,44.99498340,9.5021,71.60,0.00829896,71.60,0.00829896,49.9028,9265.26,0.00,12628.99,10042.69,0.56382542,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
,MAIN ELECTRIC HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,13897.113,13897.113,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT1_FRONTROW_MIDDLEFLOOR,Fan:OnOff,473.527551,0.58700779,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,13897.11,13897.11,1.0000,0.58700779,473.527551,62.24,53.68,0.00689274,8.2,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,13897.11,-26.9,0.00018338,-26.9,44.99498340,9.5021,71.60,0.00759720,71.60,0.00759720,45.7397,9287.64,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,7523.382,6023.635,282.209007,-999.,-999.00,-999.0000,1.01141,1.00000,0.2442,0.2400,0.0744,SUPPLY FAN_UNIT2_FRONTROW_MIDDLEFLOOR,Fan:OnOff,282.209007,0.34984001,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,Sensible,8069.09,6204.10,1.0725,0.34984001,282.209007,73.42,62.21,0.00950297,11.3,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,482.215,7586.87,69.44,0.01270967,65.53,44.99498340,15.9439,72.30,0.00889472,72.30,0.00889472,52.1748,5868.70,0.00,7526.52,5985.16,0.33602398,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
,MAIN ELECTRIC HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,10862.733,10862.733,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT2_FRONTROW_MIDDLEFLOOR,Fan:OnOff,282.209007,0.34984001,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,10862.73,10862.73,1.0000,0.34984001,282.209007,55.90,50.20,0.00647430,7.1,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,10862.73,-26.9,0.00018338,-26.9,44.99498340,15.9439,71.60,0.00766757,71.60,0.00766757,46.1552,6208.32,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,9932.554,7952.552,372.579288,-999.,-999.00,-999.0000,1.05335,1.00000,0.2439,0.2400,0.0744,SUPPLY FAN_UNIT3_FRONTROW_MIDDLEFLOOR,Fan:OnOff,372.579288,0.46186741,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 11:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,Sensible,10108.62,8642.32,1.0177,0.46186741,372.579288,73.91,61.41,0.00886664,11.0,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,636.632,9471.99,77.70,0.01271761,68.16,44.99498340,12.0766,71.60,0.00833770,71.60,0.00832228,50.0407,7130.84,0.00,9936.70,7901.75,0.44362714,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
,MAIN ELECTRIC HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,13897.863,13897.863,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT3_FRONTROW_MIDDLEFLOOR,Fan:OnOff,372.579288,0.46186741,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,13897.86,13897.86,1.0000,0.46186741,372.579288,59.71,52.27,0.00670189,7.7,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,13897.86,-26.9,0.00018338,-26.9,44.99498340,12.0766,71.60,0.00759723,71.60,0.00759723,45.7399,9288.40,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
