Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32
,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,11616.068,9300.466,435.729441,-999.,-999.00,-999.0000,1.02239,1.00000,0.2439,0.2400,0.0744,SUPPLY FAN_UNIT1_BACKROW_MIDDLEFLOOR,Fan:OnOff,435.729441,0.54015141,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,Sensible,11494.35,9996.72,0.9895,0.54015141,435.729441,74.35,61.43,0.00877998,11.0,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,744.538,10749.81,83.06,0.01272282,69.78,44.99498340,10.3264,71.60,0.00832595,71.60,0.00832595,50.0630,8525.65,0.00,11620.92,9241.06,0.51881951,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
,MAIN ELECTRIC HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,13898.694,13898.694,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT1_BACKROW_MIDDLEFLOOR,Fan:OnOff,435.729441,0.54015141,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,13898.69,13898.69,1.0000,0.54015141,435.729441,61.43,53.23,0.00683168,8.1,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,13898.69,-26.9,0.00018338,-26.9,44.99498340,10.3264,71.60,0.00759727,71.60,0.00759727,45.7401,9289.25,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,7357.475,5890.801,275.985672,-999.,-999.00,-999.0000,1.00227,1.00000,0.2442,0.2400,0.0744,SUPPLY FAN_UNIT2_BACKROW_MIDDLEFLOOR,Fan:OnOff,275.985672,0.34212527,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,Sensible,7901.16,6014.48,1.0739,0.34212527,275.985672,73.40,62.30,0.00956760,11.3,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,471.581,7429.58,69.44,0.01270967,65.53,44.99498340,16.3034,72.30,0.00895555,72.30,0.00895555,52.5284,5742.51,0.00,7360.54,5853.17,0.32861390,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
,MAIN ELECTRIC HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,10861.952,10861.952,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT2_BACKROW_MIDDLEFLOOR,Fan:OnOff,275.985672,0.34212527,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,10861.95,10861.95,1.0000,0.34212527,275.985672,55.55,50.00,0.00644737,7.0,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,10861.95,-26.9,0.00018338,-26.9,44.99498340,16.3034,71.60,0.00766754,71.60,0.00766754,46.1550,6207.52,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,9221.862,7383.533,345.920575,-999.,-999.00,-999.0000,1.06767,1.00000,0.2440,0.2400,0.0744,SUPPLY FAN_UNIT3_BACKROW_MIDDLEFLOOR,Fan:OnOff,345.920575,0.42881997,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,Sensible,9576.13,7987.18,1.0384,0.42881997,345.920575,73.47,61.46,0.00899697,11.0,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,591.080,8985.05,73.90,0.01271395,66.97,44.99498340,13.0073,71.60,0.00844120,71.60,0.00835074,50.2095,6673.89,0.00,9225.71,7336.37,0.41188483,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
,MAIN ELECTRIC HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,13894.732,13894.732,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT3_BACKROW_MIDDLEFLOOR,Fan:OnOff,345.920575,0.42881997,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,13894.73,13894.73,1.0000,0.42881997,345.920575,58.79,51.75,0.00663278,7.6,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,13894.73,-26.9,0.00018338,-26.9,44.99498340,13.0073,71.60,0.00759711,71.60,0.00759711,45.7391,9285.22,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,LIVING_UNIT1_FRONTROW_TOPFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,12719.133,10183.641,477.106428,-999.,-999.00,-999.0000,1.02294,1.00000,0.2439,0.2400,0.0744,SUPPLY FAN_UNIT1_FRONTROW_TOPFLOOR,Fan:OnOff,477.106428,0.59144434,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,Sensible,12584.76,10904.49,0.9894,0.59144434,477.106428,74.25,61.43,0.00879876,11.0,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,815.239,11769.53,83.06,0.01272282,69.78,44.99498340,9.4308,71.60,0.00839015,71.60,0.00839015,50.4446,9335.05,0.00,12724.44,10118.59,0.56808676,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
,MAIN ELECTRIC HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,LIVING_UNIT1_FRONTROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,16425.224,16425.224,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT1_FRONTROW_TOPFLOOR,Fan:OnOff,477.106428,0.59144434,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,16425.22,16425.22,1.0000,0.59144434,477.106428,62.30,52.88,0.00643748,7.9,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,16425.22,-26.9,0.00018338,-26.9,44.99498340,9.4308,71.59,0.00708871,71.59,0.00708871,42.7249,11853.53,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,LIVING_UNIT2_FRONTROW_TOPFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,8063.290,6457.661,301.816881,-999.,-999.00,-999.0000,1.00000,1.00000,0.2443,0.2400,0.0744,SUPPLY FAN_UNIT2_FRONTROW_TOPFLOOR,Fan:OnOff,301.816881,0.37414689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,Sensible,8664.67,6577.10,1.0746,0.37414689,301.816881,73.45,62.35,0.00958909,11.4,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,515.719,8148.95,69.44,0.01270967,65.53,44.99498340,14.9080,72.31,0.00904237,72.31,0.00904237,53.0258,6265.89,0.00,8066.65,6416.40,0.35937092,80.00,67.00,0.01118466,13.2,59.71,58.25,0.01002134,9.7
,MAIN ELECTRIC HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,LIVING_UNIT2_FRONTROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,13356.345,13356.345,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT2_FRONTROW_TOPFLOOR,Fan:OnOff,301.816881,0.37414689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,13356.34,13356.34,1.0000,0.37414689,301.816881,56.91,49.65,0.00595710,6.9,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,13356.34,-26.9,0.00018338,-26.9,44.99498340,14.9080,71.59,0.00696865,71.59,0.00696865,42.0074,8739.22,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,LIVING_UNIT3_FRONTROW_TOPFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,10082.156,8072.331,378.190968,-999.,-999.00,-999.0000,1.04012,1.00000,0.2440,0.2400,0.0744,SUPPLY FAN_UNIT3_FRONTROW_TOPFLOOR,Fan:OnOff,378.190968,0.46882392,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,Sensible,10275.55,8668.93,1.0192,0.46882392,378.190968,73.89,61.53,0.00894620,11.0,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,646.221,9629.33,77.70,0.01271761,68.16,44.99498340,11.8974,71.60,0.00843691,71.60,0.00843691,50.7211,7399.88,0.00,10086.36,8020.77,0.45030892,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
,MAIN ELECTRIC HEATING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,LIVING_UNIT3_FRONTROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,16421.496,16421.496,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT3_FRONTROW_TOPFLOOR,Fan:OnOff,378.190968,0.46882392,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,16421.50,16421.50,1.0000,0.46882392,378.190968,59.87,51.53,0.00626693,7.5,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,16421.50,-26.9,0.00018338,-26.9,44.99498340,11.8974,71.59,0.00708846,71.59,0.00708846,42.7234,11849.75,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,LIVING_UNIT1_BACKROW_TOPFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,12094.541,9683.558,453.677402,-999.,-999.00,-999.0000,1.01352,1.00000,0.2439,0.2400,0.0744,SUPPLY FAN_UNIT1_BACKROW_TOPFLOOR,Fan:OnOff,453.677402,0.56240058,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,Sensible,11979.01,10306.73,0.9904,0.56240058,453.677402,74.30,61.51,0.00884305,11.0,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,775.206,11203.80,83.06,0.01272282,69.78,44.99498340,9.9178,71.60,0.00841590,71.60,0.00841590,50.5974,8876.61,0.00,12099.59,9621.70,0.54019001,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
,MAIN ELECTRIC HEATING COIL_UNIT1_BACKROW_TOPFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,LIVING_UNIT1_BACKROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,16424.648,16424.648,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT1_BACKROW_TOPFLOOR,Fan:OnOff,453.677402,0.56240058,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,16424.65,16424.65,1.0000,0.56240058,453.677402,61.82,52.61,0.00640382,7.8,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,16424.65,-26.9,0.00018338,-26.9,44.99498340,9.9178,71.59,0.00708867,71.59,0.00708867,42.7247,11852.95,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,LIVING_UNIT2_BACKROW_TOPFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,8050.104,6445.646,300.353554,-999.,-999.00,-999.0000,1.00000,1.00000,0.2443,0.2400,0.0744,SUPPLY FAN_UNIT2_BACKROW_TOPFLOOR,Fan:OnOff,300.353554,0.37233288,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,Sensible,8654.48,6546.44,1.0751,0.37233288,300.353554,73.44,62.38,0.00961201,11.4,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,513.219,8141.26,69.44,0.01270967,65.53,44.99498340,14.9807,72.31,0.00906620,72.31,0.00906620,53.1641,6236.19,0.00,8053.46,6404.74,0.35762854,80.00,67.00,0.01118466,13.2,59.65,58.21,0.01001676,9.7
,MAIN ELECTRIC HEATING COIL_UNIT2_BACKROW_TOPFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,LIVING_UNIT2_BACKROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,13354.079,13354.079,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT2_BACKROW_TOPFLOOR,Fan:OnOff,300.353554,0.37233288,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,13354.08,13354.08,1.0000,0.37233288,300.353554,56.84,49.61,0.00595198,6.9,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,13354.08,-26.9,0.00018338,-26.9,44.99498340,14.9807,71.59,0.00696843,71.59,0.00696843,42.0060,8736.92,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,LIVING_UNIT3_BACKROW_TOPFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,9432.301,7552.021,353.814319,-999.,-999.00,-999.0000,1.05443,1.00000,0.2440,0.2400,0.0744,SUPPLY FAN_UNIT3_BACKROW_TOPFLOOR,Fan:OnOff,353.814319,0.43860544,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,Sensible,9809.01,8075.61,1.0399,0.43860544,353.814319,73.46,61.57,0.00907535,11.0,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,604.568,9204.44,73.90,0.01271395,66.97,44.99498340,12.7171,71.60,0.00854521,71.60,0.00845357,50.8199,6828.32,0.00,9436.24,7503.78,0.42128384,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
,MAIN ELECTRIC HEATING COIL_UNIT3_BACKROW_TOPFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,LIVING_UNIT3_BACKROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,16417.518,16417.518,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT3_BACKROW_TOPFLOOR,Fan:OnOff,353.814319,0.43860544,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,16417.52,16417.52,1.0000,0.43860544,353.814319,59.07,51.08,0.00621010,7.4,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,16417.52,-26.9,0.00018338,-26.9,44.99498340,12.7171,71.59,0.00708819,71.59,0.00708819,42.7218,11845.71,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3955.903,3880.741,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_BOTTOMFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3966.788,3891.419,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_BOTTOMFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3954.595,3879.458,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_BOTTOMFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3955.363,3880.211,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_BOTTOMFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3966.918,3891.547,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_BOTTOMFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3954.720,3879.580,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_BOTTOMFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,4025.179,3948.700,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_MIDDLEFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,4041.870,3965.074,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_MIDDLEFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,4023.050,3946.612,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_MIDDLEFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,4024.811,3948.340,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_MIDDLEFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,4042.059,3965.260,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_MIDDLEFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,4022.870,3946.435,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_MIDDLEFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3951.425,3876.348,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_TOPFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3961.505,3886.236,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_TOPFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3949.653,3874.610,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_TOPFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3951.219,3876.145,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_TOPFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3961.631,3886.360,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_TOPFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3949.417,3874.378,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_TOPFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [ft3/min],Maximum Outdoor Air [ft3/min],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [F],Outdoor Air Enthalpy Limit [F]
,None,,,,,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [ft3/min-person],Outdoor Air Per Area [ft3/min-ft2],Outdoor Air Per Zone [ft3/min],Outdoor Air ACH [ACH],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,24.00,24.00,24.00
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,24.00,24.00,24.00
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,24.00,24.00,24.00
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,24.00,24.00,24.00
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,24.00,24.00,24.00
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,24.00,24.00,24.00
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,24.00,24.00,24.00
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,3.00,24.00,3.00
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,24.00,24.00,24.00
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,24.00,24.00,24.00
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,6.00,24.00,6.00
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,24.00,24.00,24.00
,LIVING_UNIT3_BACKROW_TOPFLOOR,24.00,24.00,24.00
,LIVING_UNIT3_FRONTROW_TOPFLOOR,24.00,24.00,24.00
,LIVING_UNIT1_FRONTROW_TOPFLOOR,24.00,24.00,24.00
,LIVING_UNIT2_BACKROW_TOPFLOOR,11.00,24.00,11.00
,LIVING_UNIT2_FRONTROW_TOPFLOOR,9.00,24.00,9.00
,LIVING_UNIT1_BACKROW_TOPFLOOR,24.00,24.00,24.00
,BREEZEWAY,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00
,Facility,24.00,24.00,24.00
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.00,0.00,0.00,0.00
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_TOPFLOOR,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_TOPFLOOR,0.00,0.00,0.00,0.00
,LIVING_UNIT1_FRONTROW_TOPFLOOR,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_TOPFLOOR,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_TOPFLOOR,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_TOPFLOOR,0.00,0.00,0.00,0.00
,BREEZEWAY,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00
,Facility,0.00,0.00,0.00,0.00
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [ft3],Mechanical Ventilation [ACH],Infiltration [ACH],AFN Infiltration [ACH],Simple Ventilation [ACH]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,1.39,2.00,10207.81,0.272,0.171,0.000,0.000
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,1.39,2.00,10207.81,0.272,0.150,0.000,0.000
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,1.39,2.00,10207.81,0.272,0.171,0.000,0.000
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,1.39,2.00,10207.81,0.272,0.171,0.000,0.000
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,1.39,2.00,10207.81,0.272,0.150,0.000,0.000
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,1.39,2.00,10207.81,0.272,0.171,0.000,0.000
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,1.39,2.00,10207.71,0.272,0.075,0.000,0.000
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1.39,2.00,10207.71,0.272,0.054,0.000,0.000
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,1.39,2.00,10207.71,0.272,0.075,0.000,0.000
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1.39,2.00,10207.71,0.272,0.075,0.000,0.000
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1.39,2.00,10207.71,0.272,0.054,0.000,0.000
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1.39,2.00,10207.71,0.272,0.075,0.000,0.000
,LIVING_UNIT3_BACKROW_TOPFLOOR,1.39,2.00,10207.71,0.272,0.171,0.000,0.000
,LIVING_UNIT3_FRONTROW_TOPFLOOR,1.39,2.00,10207.71,0.272,0.171,0.000,0.000
,LIVING_UNIT1_FRONTROW_TOPFLOOR,1.39,2.00,10207.71,0.272,0.171,0.000,0.000
,LIVING_UNIT2_BACKROW_TOPFLOOR,1.39,2.00,10207.71,0.272,0.151,0.000,0.000
,LIVING_UNIT2_FRONTROW_TOPFLOOR,1.39,2.00,10207.71,0.272,0.151,0.000,0.000
,LIVING_UNIT1_BACKROW_TOPFLOOR,1.39,2.00,10207.71,0.272,0.171,0.000,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [ft3],Mechanical Ventilation [ACH],Infiltration [ACH],AFN Infiltration [ACH],Simple Ventilation [ACH]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,1.39,2.00,10207.81,0.268,0.006,0.000,0.000
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,1.39,2.00,10207.81,0.268,0.006,0.000,0.000
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,1.39,2.00,10207.81,0.268,0.006,0.000,0.000
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,1.39,2.00,10207.81,0.268,0.006,0.000,0.000
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,1.39,2.00,10207.81,0.268,0.006,0.000,0.000
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,1.39,2.00,10207.81,0.268,0.006,0.000,0.000
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,1.39,2.00,10207.71,0.268,0.003,0.000,0.000
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1.39,2.00,10207.71,0.268,0.002,0.000,0.000
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,1.39,2.00,10207.71,0.268,0.003,0.000,0.000
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1.39,2.00,10207.71,0.268,0.003,0.000,0.000
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1.39,2.00,10207.71,0.268,0.002,0.000,0.000
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1.39,2.00,10207.71,0.268,0.003,0.000,0.000
,LIVING_UNIT3_BACKROW_TOPFLOOR,1.39,2.00,10207.71,0.268,0.006,0.000,0.000
,LIVING_UNIT3_FRONTROW_TOPFLOOR,1.39,2.00,10207.71,0.268,0.006,0.000,0.000
,LIVING_UNIT1_FRONTROW_TOPFLOOR,1.39,2.00,10207.71,0.268,0.006,0.000,0.000
,LIVING_UNIT2_BACKROW_TOPFLOOR,1.39,2.00,10207.71,0.268,0.006,0.000,0.000
,LIVING_UNIT2_FRONTROW_TOPFLOOR,1.39,2.00,10207.71,0.268,0.006,0.000,0.000
,LIVING_UNIT1_BACKROW_TOPFLOOR,1.39,2.00,10207.71,0.268,0.006,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Details
FOR:,Entire Facility
Mechanical Ventilation Parameters by Zone

,,AirLoop Name,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [ft3],Zone Area [ft2],Design Zone Outdoor Airflow - Voz [ft3/min],Minimum Dynamic Target Ventilation - Voz-dyn-min [ft3/min]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,1.39,2.00,10207.81,1200.55,0.0000,0.000
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,1.39,2.00,10207.81,1200.55,0.0000,0.000
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,1.39,2.00,10207.81,1200.55,0.0000,0.000
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,1.39,2.00,10207.81,1200.55,0.0000,0.000
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,1.39,2.00,10207.81,1200.55,0.0000,0.000
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,1.39,2.00,10207.81,1200.55,0.0000,0.000
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,1.39,2.00,10207.71,1200.55,0.0000,0.000
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,1.39,2.00,10207.71,1200.55,0.0000,0.000
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,1.39,2.00,10207.71,1200.55,0.0000,0.000
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,1.39,2.00,10207.71,1200.55,0.0000,0.000
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,1.39,2.00,10207.71,1200.55,0.0000,0.000
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,1.39,2.00,10207.71,1200.55,0.0000,0.000
,LIVING_UNIT3_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,1.39,2.00,10207.71,1200.55,0.0000,0.000
,LIVING_UNIT3_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,1.39,2.00,10207.71,1200.55,0.0000,0.000
,LIVING_UNIT1_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,1.39,2.00,10207.71,1200.55,0.0000,0.000
,LIVING_UNIT2_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,1.39,2.00,10207.71,1200.55,0.0000,0.000
,LIVING_UNIT2_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,1.39,2.00,10207.71,1200.55,0.0000,0.000
,LIVING_UNIT1_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,1.39,2.00,10207.71,1200.55,0.0000,0.000
,Total Facility,,25.11,36.00,183739.38,21609.96,0.0000,0.000


Total Outdoor Air by Zone

,,Mechanical Ventilation [ft3],Natural Ventilation [ft3],Total Ventilation [ft3],Infiltration [ft3],Total Ventilation and Infiltration [ft3],Dynamic Target Ventilation - Voz-dyn [ft3],Time Below Voz-dyn [hr],Time At Voz-dyn [hr],Time Above Voz-dyn [hr],Time Above Zero When Unoccupied [hr]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,64809.49,0.00,64809.49,40760.81,105570.29,64809.49,0.00,24.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,64809.49,0.00,64809.49,35892.42,100701.91,64809.49,0.00,24.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,64809.49,0.00,64809.49,40760.81,105570.29,64809.49,0.00,24.00,0.00,0.00
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,64809.49,0.00,64809.49,40760.81,105570.29,64809.49,0.00,24.00,0.00,0.00
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,64809.49,0.00,64809.49,35892.42,100701.91,64809.49,0.00,24.00,0.00,0.00
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,64809.49,0.00,64809.49,40760.81,105570.29,64809.49,0.00,24.00,0.00,0.00
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,64809.49,0.00,64809.49,17855.26,82664.75,64809.49,0.00,24.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,64809.49,0.00,64809.49,12985.64,77795.13,64809.49,0.00,24.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,64809.49,0.00,64809.49,17855.26,82664.75,64809.49,0.00,24.00,0.00,0.00
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,64809.49,0.00,64809.49,17855.26,82664.75,64809.49,0.00,24.00,0.00,0.00
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,64809.49,0.00,64809.49,12985.64,77795.13,64809.49,0.00,24.00,0.00,0.00
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,64809.49,0.00,64809.49,17855.26,82664.75,64809.49,0.00,24.00,0.00,0.00
,LIVING_UNIT3_BACKROW_TOPFLOOR,64809.49,0.00,64809.49,40781.41,105590.89,64809.49,0.00,24.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_TOPFLOOR,64809.49,0.00,64809.49,40781.41,105590.89,64809.49,0.00,24.00,0.00,0.00
,LIVING_UNIT1_FRONTROW_TOPFLOOR,64809.49,0.00,64809.49,40781.41,105590.89,64809.49,0.00,24.00,0.00,0.00
,LIVING_UNIT2_BACKROW_TOPFLOOR,64809.49,0.00,64809.49,35910.56,100720.05,64809.49,0.00,24.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_TOPFLOOR,64809.49,0.00,64809.49,35910.56,100720.05,64809.49,0.00,24.00,0.00,0.00
,LIVING_UNIT1_BACKROW_TOPFLOOR,64809.49,0.00,64809.49,40781.41,105590.89,64809.49,0.00,24.00,0.00,0.00
,Total Facility,1166570.76,0.00,1166570.76,567167.14,1733737.91,1166570.76,0.00,24.00,0.00,0.00


Average Outdoor Air During Occupancy by Zone - Flow Rates

,,Mechanical Ventilation [ft3/min],Natural Ventilation [ft3/min],Total Ventilation [ft3/min],Infiltration [ft3/min],Total Ventilation and Infiltration [ft3/min],Dynamic Target Ventilation - Voz-dyn [ft3/min],Time Below Voz-dyn [hr],Time At Voz-dyn [hr],Time Above Voz-dyn [hr]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,44.9950,0.0000,44.9950,28.2988,73.2938,44.9950,0.00,24.00,0.00
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,44.9950,0.0000,44.9950,24.9189,69.9138,44.9950,0.00,24.00,0.00
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,44.9950,0.0000,44.9950,28.2988,73.2938,44.9950,0.00,24.00,0.00
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,44.9950,0.0000,44.9950,28.2988,73.2938,44.9950,0.00,24.00,0.00
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,44.9950,0.0000,44.9950,24.9189,69.9138,44.9950,0.00,24.00,0.00
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,44.9950,0.0000,44.9950,28.2988,73.2938,44.9950,0.00,24.00,0.00
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,44.9950,0.0000,44.9950,12.3963,57.3913,44.9950,0.00,24.00,0.00
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,44.9950,0.0000,44.9950,9.0155,54.0105,44.9950,0.00,24.00,0.00
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,44.9950,0.0000,44.9950,12.3963,57.3913,44.9950,0.00,24.00,0.00
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,44.9950,0.0000,44.9950,12.3963,57.3913,44.9950,0.00,24.00,0.00
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,44.9950,0.0000,44.9950,9.0155,54.0105,44.9950,0.00,24.00,0.00
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,44.9950,0.0000,44.9950,12.3963,57.3913,44.9950,0.00,24.00,0.00
,LIVING_UNIT3_BACKROW_TOPFLOOR,44.9950,0.0000,44.9950,28.3131,73.3081,44.9950,0.00,24.00,0.00
,LIVING_UNIT3_FRONTROW_TOPFLOOR,44.9950,0.0000,44.9950,28.3131,73.3081,44.9950,0.00,24.00,0.00
,LIVING_UNIT1_FRONTROW_TOPFLOOR,44.9950,0.0000,44.9950,28.3131,73.3081,44.9950,0.00,24.00,0.00
,LIVING_UNIT2_BACKROW_TOPFLOOR,44.9950,0.0000,44.9950,24.9315,69.9264,44.9950,0.00,24.00,0.00
,LIVING_UNIT2_FRONTROW_TOPFLOOR,44.9950,0.0000,44.9950,24.9315,69.9264,44.9950,0.00,24.00,0.00
,LIVING_UNIT1_BACKROW_TOPFLOOR,44.9950,0.0000,44.9950,28.3131,73.3081,44.9950,0.00,24.00,0.00
,Total Facility,809.9097,0.0000,809.9097,393.7645,1203.6742,809.9097,0.00,24.00,0.00


Total Outdoor Air by AirLoop

,,Mechanical Ventilation [ft3],Natural Ventilation [ft3/min],Total Ventilation [ft3/min],Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3],Time Below Voz-sum-dyn [hr],Time At Voz-sum-dyn [hr],Time Above Voz-sum-dyn [hr],Time Above Zero When Unoccupied [hr]
,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,0.00,0.00,0.00,64809.49,24.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,0.00,0.00,0.00,64809.49,24.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,0.00,0.00,0.00,64809.49,24.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,0.00,0.00,0.00,64809.49,24.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,0.00,0.00,0.00,64809.49,24.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,0.00,0.00,0.00,64809.49,24.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,0.00,0.00,0.00,64809.49,24.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,0.00,0.00,0.00,64809.49,24.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,0.00,0.00,0.00,64809.49,24.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,0.00,0.00,0.00,64809.49,24.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,0.00,0.00,0.00,64809.49,24.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,0.00,0.00,0.00,64809.49,24.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,0.00,0.00,0.00,64809.49,24.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,0.00,0.00,0.00,64809.49,24.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,0.00,0.00,0.00,64809.49,24.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,0.00,0.00,0.00,64809.49,24.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,0.00,0.00,0.00,64809.49,24.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,0.00,0.00,0.00,64809.49,24.00,0.00,0.00,0.00


Average Outdoor Air During Occupancy by AirLoop

,,Mechanical Ventilation [ft3/min],Natural Ventilation [ft3/min],Total Ventilation [ft3/min],Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3/min],Time Below Voz-sum-dyn [hr],Time At Voz-sum-dyn [hr],Time Above Voz-sum-dyn [hr]
,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,0.0000,0.0000,0.0000,44.9950,24.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,0.0000,0.0000,0.0000,44.9950,24.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,0.0000,0.0000,0.0000,44.9950,24.00,0.00,0.00
,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,0.0000,0.0000,0.0000,44.9950,24.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,0.0000,0.0000,0.0000,44.9950,24.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,0.0000,0.0000,0.0000,44.9950,24.00,0.00,0.00
,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,0.0000,0.0000,0.0000,44.9950,24.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,0.0000,0.0000,0.0000,44.9950,24.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,0.0000,0.0000,0.0000,44.9950,24.00,0.00,0.00
,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,0.0000,0.0000,0.0000,44.9950,24.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,0.0000,0.0000,0.0000,44.9950,24.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,0.0000,0.0000,0.0000,44.9950,24.00,0.00,0.00
,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,0.0000,0.0000,0.0000,44.9950,24.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,0.0000,0.0000,0.0000,44.9950,24.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,0.0000,0.0000,0.0000,44.9950,24.00,0.00,0.00
,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,0.0000,0.0000,0.0000,44.9950,24.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,0.0000,0.0000,0.0000,44.9950,24.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,0.0000,0.0000,0.0000,44.9950,24.00,0.00,0.00


Outdoor Air Controller Limiting Factors by AirLoop

