Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32
,17,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,Cooling,Sensible,2222.78,378.15673,378.15673,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,18,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,Heating,Sensible,3689.28,145.27943,145.27943,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,19,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,Cooling,Sensible,2576.94,427.45757,427.45757,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,20,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,Heating,Sensible,3689.49,145.29257,145.29257,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,21,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,Cooling,Sensible,1553.76,271.54658,271.54658,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,22,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,Heating,Sensible,2785.20,88.14194,88.14194,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,23,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,Cooling,Sensible,2019.84,351.73724,351.73724,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,24,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,Heating,Sensible,3688.35,145.22096,145.22096,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,25,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,Cooling,Sensible,2861.16,477.77536,477.77536,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,26,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,Heating,Sensible,4772.17,213.68641,213.68641,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,27,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,Cooling,Sensible,1726.28,300.88979,300.88979,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,28,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,Heating,Sensible,3866.88,156.48875,156.48875,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,29,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,Cooling,Sensible,2217.38,377.20334,377.20334,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,30,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,Heating,Sensible,4771.09,213.62285,213.62285,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,31,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,Cooling,Sensible,2728.32,454.25842,454.25842,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,32,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,Heating,Sensible,4772.01,213.68641,213.68641,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,33,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,Cooling,Sensible,1716.24,299.17369,299.17369,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,34,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,Heating,Sensible,3866.21,156.44680,156.44680,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,35,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,Cooling,Sensible,2019.26,351.63131,351.63131,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,36,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,Heating,Sensible,4769.92,213.55930,213.55930,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00


Component Sizing Information

,,Component Type,Component Name,Input Field Description,Value
,1,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_FRONTROW_BOTTOMFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,2,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_FRONTROW_BOTTOMFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,3,Fan:OnOff,OASUPPLYFAN_UNIT1_FRONTROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,4,Fan:OnOff,OAEXHAUSTFAN_UNIT1_FRONTROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,5,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT1_FRONTROW_BOTTOMFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,6,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT1_FRONTROW_BOTTOMFLOOR,Design Size Maximum Air Flow Rate [ft3/min],471.24994
,7,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_FRONTROW_BOTTOMFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,8,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_FRONTROW_BOTTOMFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,9,Fan:OnOff,OASUPPLYFAN_UNIT2_FRONTROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,10,Fan:OnOff,OAEXHAUSTFAN_UNIT2_FRONTROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,11,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT2_FRONTROW_BOTTOMFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,12,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT2_FRONTROW_BOTTOMFLOOR,Design Size Maximum Air Flow Rate [ft3/min],259.76692
,13,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_FRONTROW_BOTTOMFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,14,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_FRONTROW_BOTTOMFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,15,Fan:OnOff,OASUPPLYFAN_UNIT3_FRONTROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,16,Fan:OnOff,OAEXHAUSTFAN_UNIT3_FRONTROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,17,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT3_FRONTROW_BOTTOMFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,18,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT3_FRONTROW_BOTTOMFLOOR,Design Size Maximum Air Flow Rate [ft3/min],378.43216
,19,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_BACKROW_BOTTOMFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,20,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_BACKROW_BOTTOMFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,21,Fan:OnOff,OASUPPLYFAN_UNIT1_BACKROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,22,Fan:OnOff,OAEXHAUSTFAN_UNIT1_BACKROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,23,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT1_BACKROW_BOTTOMFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,24,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT1_BACKROW_BOTTOMFLOOR,Design Size Maximum Air Flow Rate [ft3/min],435.31774
,25,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_BACKROW_BOTTOMFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,26,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_BACKROW_BOTTOMFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,27,Fan:OnOff,OASUPPLYFAN_UNIT2_BACKROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,28,Fan:OnOff,OAEXHAUSTFAN_UNIT2_BACKROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,29,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT2_BACKROW_BOTTOMFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,30,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT2_BACKROW_BOTTOMFLOOR,Design Size Maximum Air Flow Rate [ft3/min],251.63132
,31,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_BACKROW_BOTTOMFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,32,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_BACKROW_BOTTOMFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,33,Fan:OnOff,OASUPPLYFAN_UNIT3_BACKROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,34,Fan:OnOff,OAEXHAUSTFAN_UNIT3_BACKROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,35,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT3_BACKROW_BOTTOMFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,36,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Maximum Air Flow Rate [ft3/min],354.34318
,37,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_FRONTROW_MIDDLEFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,38,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_FRONTROW_MIDDLEFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,39,Fan:OnOff,OASUPPLYFAN_UNIT1_FRONTROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,40,Fan:OnOff,OAEXHAUSTFAN_UNIT1_FRONTROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,41,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT1_FRONTROW_MIDDLEFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,42,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Maximum Air Flow Rate [ft3/min],466.35587
,43,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_FRONTROW_MIDDLEFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,44,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_FRONTROW_MIDDLEFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,45,Fan:OnOff,OASUPPLYFAN_UNIT2_FRONTROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,46,Fan:OnOff,OAEXHAUSTFAN_UNIT2_FRONTROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,47,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT2_FRONTROW_MIDDLEFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,48,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Maximum Air Flow Rate [ft3/min],278.83471
,49,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_FRONTROW_MIDDLEFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,50,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_FRONTROW_MIDDLEFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,51,Fan:OnOff,OASUPPLYFAN_UNIT3_FRONTROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,52,Fan:OnOff,OAEXHAUSTFAN_UNIT3_FRONTROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,53,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT3_FRONTROW_MIDDLEFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,54,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT3_FRONTROW_MIDDLEFLOOR,Design Size Maximum Air Flow Rate [ft3/min],378.15673
,55,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_BACKROW_MIDDLEFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,56,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_BACKROW_MIDDLEFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,57,Fan:OnOff,OASUPPLYFAN_UNIT1_BACKROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,58,Fan:OnOff,OAEXHAUSTFAN_UNIT1_BACKROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,59,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT1_BACKROW_MIDDLEFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,60,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT1_BACKROW_MIDDLEFLOOR,Design Size Maximum Air Flow Rate [ft3/min],427.45757
,61,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_BACKROW_MIDDLEFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,62,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_BACKROW_MIDDLEFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,63,Fan:OnOff,OASUPPLYFAN_UNIT2_BACKROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,64,Fan:OnOff,OAEXHAUSTFAN_UNIT2_BACKROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,65,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT2_BACKROW_MIDDLEFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,66,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT2_BACKROW_MIDDLEFLOOR,Design Size Maximum Air Flow Rate [ft3/min],271.54658
,67,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_BACKROW_MIDDLEFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,68,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_BACKROW_MIDDLEFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,69,Fan:OnOff,OASUPPLYFAN_UNIT3_BACKROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,70,Fan:OnOff,OAEXHAUSTFAN_UNIT3_BACKROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,71,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT3_BACKROW_MIDDLEFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,72,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT3_BACKROW_MIDDLEFLOOR,Design Size Maximum Air Flow Rate [ft3/min],351.73724
,73,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_BACKROW_TOPFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,74,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_BACKROW_TOPFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,75,Fan:OnOff,OASUPPLYFAN_UNIT3_BACKROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,76,Fan:OnOff,OAEXHAUSTFAN_UNIT3_BACKROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,77,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT3_BACKROW_TOPFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,78,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT3_BACKROW_TOPFLOOR,Design Size Maximum Air Flow Rate [ft3/min],351.63131
,79,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_FRONTROW_TOPFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,80,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_FRONTROW_TOPFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,81,Fan:OnOff,OASUPPLYFAN_UNIT3_FRONTROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,82,Fan:OnOff,OAEXHAUSTFAN_UNIT3_FRONTROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,83,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT3_FRONTROW_TOPFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,84,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT3_FRONTROW_TOPFLOOR,Design Size Maximum Air Flow Rate [ft3/min],377.20334
,85,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_FRONTROW_TOPFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,86,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_FRONTROW_TOPFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,87,Fan:OnOff,OASUPPLYFAN_UNIT1_FRONTROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,88,Fan:OnOff,OAEXHAUSTFAN_UNIT1_FRONTROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,89,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT1_FRONTROW_TOPFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,90,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT1_FRONTROW_TOPFLOOR,Design Size Maximum Air Flow Rate [ft3/min],477.77536
,91,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_BACKROW_TOPFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,92,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_BACKROW_TOPFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,93,Fan:OnOff,OASUPPLYFAN_UNIT2_BACKROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,94,Fan:OnOff,OAEXHAUSTFAN_UNIT2_BACKROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,95,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT2_BACKROW_TOPFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,96,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT2_BACKROW_TOPFLOOR,Design Size Maximum Air Flow Rate [ft3/min],299.17369
,97,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_FRONTROW_TOPFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,98,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_FRONTROW_TOPFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,99,Fan:OnOff,OASUPPLYFAN_UNIT2_FRONTROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,100,Fan:OnOff,OAEXHAUSTFAN_UNIT2_FRONTROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,101,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT2_FRONTROW_TOPFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,102,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT2_FRONTROW_TOPFLOOR,Design Size Maximum Air Flow Rate [ft3/min],300.88979
,103,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_BACKROW_TOPFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,104,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_BACKROW_TOPFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,105,Fan:OnOff,OASUPPLYFAN_UNIT1_BACKROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,106,Fan:OnOff,OAEXHAUSTFAN_UNIT1_BACKROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,107,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT1_BACKROW_TOPFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,108,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT1_BACKROW_TOPFLOOR,Design Size Maximum Air Flow Rate [ft3/min],454.25842
,109,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],471.24994
,110,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],471.24994
,111,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],471.24994
,112,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],471.24994
,113,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],471.24994
,114,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],471.24994
,115,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,User Heating Air Flow Ratio [],1.00000
,116,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,117,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],259.76692
,118,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],259.76692
,119,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],259.76692
,120,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],259.76692
,121,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],259.76692
,122,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],259.76692
,123,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,User Heating Air Flow Ratio [],1.00000
,124,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,125,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],378.43216
,126,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],378.43216
,127,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],378.43216
,128,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],378.43216
,129,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],378.43216
,130,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],378.43216
,131,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,User Heating Air Flow Ratio [],1.00000
,132,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,133,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],435.31774
,134,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],435.31774
,135,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],435.31774
,136,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],435.31774
,137,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],435.31774
,138,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],435.31774
,139,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,User Heating Air Flow Ratio [],1.00000
,140,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,141,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],251.63132
,142,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],251.63132
,143,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],251.63132
,144,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],251.63132
,145,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],251.63132
,146,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],251.63132
,147,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,User Heating Air Flow Ratio [],1.00000
,148,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,149,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],354.34318
,150,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],354.34318
,151,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],354.34318
,152,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],354.34318
,153,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],354.34318
,154,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],354.34318
,155,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,User Heating Air Flow Ratio [],1.00000
,156,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,157,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],466.35587
,158,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],466.35587
,159,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],466.35587
,160,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],466.35587
,161,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],466.35587
,162,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],466.35587
,163,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,User Heating Air Flow Ratio [],1.00000
,164,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,165,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],278.83471
,166,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],278.83471
,167,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],278.83471
,168,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],278.83471
,169,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],278.83471
,170,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],278.83471
,171,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,User Heating Air Flow Ratio [],1.00000
,172,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,173,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],378.15673
,174,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],378.15673
,175,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],378.15673
,176,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],378.15673
,177,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],378.15673
,178,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],378.15673
,179,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,User Heating Air Flow Ratio [],1.00000
,180,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,181,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],427.45757
,182,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],427.45757
,183,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],427.45757
,184,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],427.45757
,185,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],427.45757
,186,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],427.45757
,187,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,User Heating Air Flow Ratio [],1.00000
,188,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,189,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],271.54658
,190,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],271.54658
,191,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],271.54658
,192,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],271.54658
,193,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],271.54658
,194,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],271.54658
,195,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,User Heating Air Flow Ratio [],1.00000
,196,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,197,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],351.73724
,198,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],351.73724
,199,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],351.73724
,200,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],351.73724
,201,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],351.73724
,202,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],351.73724
,203,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,User Heating Air Flow Ratio [],1.00000
,204,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,205,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],477.77536
,206,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],477.77536
,207,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],477.77536
,208,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],477.77536
,209,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],477.77536
,210,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],477.77536
,211,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,User Heating Air Flow Ratio [],1.00000
,212,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,213,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],300.88979
,214,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],300.88979
,215,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],300.88979
,216,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],300.88979
,217,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],300.88979
,218,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],300.88979
,219,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,User Heating Air Flow Ratio [],1.00000
,220,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,221,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],377.20334
,222,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],377.20334
,223,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],377.20334
,224,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],377.20334
,225,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],377.20334
,226,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],377.20334
,227,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,User Heating Air Flow Ratio [],1.00000
,228,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,229,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],454.25842
,230,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],454.25842
,231,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],454.25842
,232,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],454.25842
,233,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],454.25842
,234,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],454.25842
,235,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,User Heating Air Flow Ratio [],1.00000
,236,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,237,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],299.17369
,238,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],299.17369
,239,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],299.17369
,240,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],299.17369
,241,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],299.17369
,242,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],299.17369
,243,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,User Heating Air Flow Ratio [],1.00000
,244,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,245,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],351.63131
,246,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],351.63131
,247,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],351.63131
,248,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],351.63131
,249,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],351.63131
,250,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],351.63131
,251,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,User Heating Air Flow Ratio [],1.00000
,252,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,253,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,Design Supply Air Flow Rate [ft3/min],471.24994
,254,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,Design Supply Air Flow Rate [ft3/min],259.76692
,255,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,Design Supply Air Flow Rate [ft3/min],378.43216
,256,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,Design Supply Air Flow Rate [ft3/min],435.31774
,257,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,Design Supply Air Flow Rate [ft3/min],251.63132
,258,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,Design Supply Air Flow Rate [ft3/min],354.34318
,259,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,Design Supply Air Flow Rate [ft3/min],466.35587
,260,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,Design Supply Air Flow Rate [ft3/min],278.83471
,261,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,Design Supply Air Flow Rate [ft3/min],378.15673
,262,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,Design Supply Air Flow Rate [ft3/min],427.45757
,263,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,Design Supply Air Flow Rate [ft3/min],271.54658
,264,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,Design Supply Air Flow Rate [ft3/min],351.73724
,265,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,Design Supply Air Flow Rate [ft3/min],477.77536
,266,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,Design Supply Air Flow Rate [ft3/min],300.88979
,267,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,Design Supply Air Flow Rate [ft3/min],377.20334
,268,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,Design Supply Air Flow Rate [ft3/min],454.25842
,269,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,Design Supply Air Flow Rate [ft3/min],299.17369
,270,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,Design Supply Air Flow Rate [ft3/min],351.63131
,271,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Design Size Rated Air Flow Rate [ft3/min],471.24994
,272,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],1.04690
,273,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,274,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_BOTTOMFLOOR,Supply Air Flow Rate [ft3/min],471.24994
,275,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_BOTTOMFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],471.24994
,276,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_BOTTOMFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],471.24994
,277,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_BOTTOMFLOOR,Nominal Heating Capacity [Btu/h],14667.74966
,278,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_BOTTOMFLOOR,Nominal Cooling Capacity [ton],1.04690
,279,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_BOTTOMFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,280,Fan:OnOff,SUPPLY FAN_UNIT1_FRONTROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],471.24994
,281,Coil:Heating:Electric,MAIN ELECTRIC HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Design Size Nominal Capacity [Btu/h],14667.74966
,282,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Design Size Rated Air Flow Rate [ft3/min],259.76692
,283,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.59566
,284,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80021
,285,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_BOTTOMFLOOR,Supply Air Flow Rate [ft3/min],259.76692
,286,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_BOTTOMFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],259.76692
,287,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_BOTTOMFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],259.76692
,288,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_BOTTOMFLOOR,Nominal Heating Capacity [Btu/h],11592.22940
,289,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_BOTTOMFLOOR,Nominal Cooling Capacity [ton],0.59566
,290,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_BOTTOMFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,291,Fan:OnOff,SUPPLY FAN_UNIT2_FRONTROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],259.76692
,292,Coil:Heating:Electric,MAIN ELECTRIC HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Design Size Nominal Capacity [Btu/h],11592.22940
,293,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Design Size Rated Air Flow Rate [ft3/min],378.43216
,294,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.84073
,295,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,296,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_BOTTOMFLOOR,Supply Air Flow Rate [ft3/min],378.43216
,297,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_BOTTOMFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],378.43216
,298,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_BOTTOMFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],378.43216
,299,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_BOTTOMFLOOR,Nominal Heating Capacity [Btu/h],14675.13763
,300,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_BOTTOMFLOOR,Nominal Cooling Capacity [ton],0.84073
,301,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_BOTTOMFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,302,Fan:OnOff,SUPPLY FAN_UNIT3_FRONTROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],378.43216
,303,Coil:Heating:Electric,MAIN ELECTRIC HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Design Size Nominal Capacity [Btu/h],14675.13763
,304,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Design Size Rated Air Flow Rate [ft3/min],435.31774
,305,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.96711
,306,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,307,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_BOTTOMFLOOR,Supply Air Flow Rate [ft3/min],435.31774
,308,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_BOTTOMFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],435.31774
,309,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_BOTTOMFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],435.31774
,310,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_BOTTOMFLOOR,Nominal Heating Capacity [Btu/h],14670.84830
,311,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_BOTTOMFLOOR,Nominal Cooling Capacity [ton],0.96711
,312,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_BOTTOMFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,313,Fan:OnOff,SUPPLY FAN_UNIT1_BACKROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],435.31774
,314,Coil:Heating:Electric,MAIN ELECTRIC HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Design Size Nominal Capacity [Btu/h],14670.84830
,315,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Design Size Rated Air Flow Rate [ft3/min],251.63132
,316,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.58468
,317,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80052
,318,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_BOTTOMFLOOR,Supply Air Flow Rate [ft3/min],251.63132
,319,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_BOTTOMFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],251.63132
,320,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_BOTTOMFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],251.63132
,321,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_BOTTOMFLOOR,Nominal Heating Capacity [Btu/h],11592.74584
,322,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_BOTTOMFLOOR,Nominal Cooling Capacity [ton],0.58468
,323,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_BOTTOMFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,324,Fan:OnOff,SUPPLY FAN_UNIT2_BACKROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],251.63132
,325,Coil:Heating:Electric,MAIN ELECTRIC HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Design Size Nominal Capacity [Btu/h],11592.74584
,326,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Rated Air Flow Rate [ft3/min],354.34318
,327,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.78718
,328,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,329,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_BOTTOMFLOOR,Supply Air Flow Rate [ft3/min],354.34318
,330,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_BOTTOMFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],354.34318
,331,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_BOTTOMFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],354.34318
,332,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_BOTTOMFLOOR,Nominal Heating Capacity [Btu/h],14673.15870
,333,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_BOTTOMFLOOR,Nominal Cooling Capacity [ton],0.78718
,334,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_BOTTOMFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,335,Fan:OnOff,SUPPLY FAN_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],354.34318
,336,Coil:Heating:Electric,MAIN ELECTRIC HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Nominal Capacity [Btu/h],14673.15870
,337,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],466.35587
,338,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],1.03606
,339,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,340,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate [ft3/min],466.35587
,341,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],466.35587
,342,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],466.35587
,343,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_MIDDLEFLOOR,Nominal Heating Capacity [Btu/h],12586.91133
,344,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_MIDDLEFLOOR,Nominal Cooling Capacity [ton],1.03606
,345,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_MIDDLEFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,346,Fan:OnOff,SUPPLY FAN_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],466.35587
,347,Coil:Heating:Electric,MAIN ELECTRIC HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Nominal Capacity [Btu/h],12586.91133
,348,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],278.83471
,349,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.61947
,350,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,351,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate [ft3/min],278.83471
,352,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],278.83471
,353,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],278.83471
,354,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_MIDDLEFLOOR,Nominal Heating Capacity [Btu/h],9503.86700
,355,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_MIDDLEFLOOR,Nominal Cooling Capacity [ton],0.61947
,356,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_MIDDLEFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,357,Fan:OnOff,SUPPLY FAN_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],278.83471
,358,Coil:Heating:Electric,MAIN ELECTRIC HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Nominal Capacity [Btu/h],9503.86700
,359,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],378.15673
,360,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.84010
,361,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,362,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate [ft3/min],378.15673
,363,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],378.15673
,364,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],378.15673
,365,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_MIDDLEFLOOR,Nominal Heating Capacity [Btu/h],12587.81234
,366,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_MIDDLEFLOOR,Nominal Cooling Capacity [ton],0.84010
,367,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_MIDDLEFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,368,Fan:OnOff,SUPPLY FAN_UNIT3_FRONTROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],378.15673
,369,Coil:Heating:Electric,MAIN ELECTRIC HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Design Size Nominal Capacity [Btu/h],12587.81234
,370,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],427.45757
,371,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.94963
,372,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,373,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate [ft3/min],427.45757
,374,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],427.45757
,375,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],427.45757
