Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32
,376,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_MIDDLEFLOOR,Nominal Heating Capacity [Btu/h],12588.52934
,377,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_MIDDLEFLOOR,Nominal Cooling Capacity [ton],0.94963
,378,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_MIDDLEFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,379,Fan:OnOff,SUPPLY FAN_UNIT1_BACKROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],427.45757
,380,Coil:Heating:Electric,MAIN ELECTRIC HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Design Size Nominal Capacity [Btu/h],12588.52934
,381,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],271.54658
,382,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.60571
,383,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80016
,384,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate [ft3/min],271.54658
,385,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],271.54658
,386,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],271.54658
,387,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_MIDDLEFLOOR,Nominal Heating Capacity [Btu/h],9503.09776
,388,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_MIDDLEFLOOR,Nominal Cooling Capacity [ton],0.60571
,389,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_MIDDLEFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,390,Fan:OnOff,SUPPLY FAN_UNIT2_BACKROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],271.54658
,391,Coil:Heating:Electric,MAIN ELECTRIC HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Design Size Nominal Capacity [Btu/h],9503.09776
,392,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],351.73724
,393,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.78139
,394,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,395,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate [ft3/min],351.73724
,396,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],351.73724
,397,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],351.73724
,398,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_MIDDLEFLOOR,Nominal Heating Capacity [Btu/h],12584.65992
,399,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_MIDDLEFLOOR,Nominal Cooling Capacity [ton],0.78139
,400,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_MIDDLEFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,401,Fan:OnOff,SUPPLY FAN_UNIT3_BACKROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],351.73724
,402,Coil:Heating:Electric,MAIN ELECTRIC HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Design Size Nominal Capacity [Btu/h],12584.65992
,403,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],477.77536
,404,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],1.06140
,405,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,406,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_TOPFLOOR,Supply Air Flow Rate [ft3/min],477.77536
,407,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_TOPFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],477.77536
,408,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_TOPFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],477.77536
,409,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_TOPFLOOR,Nominal Heating Capacity [Btu/h],16282.65748
,410,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_TOPFLOOR,Nominal Cooling Capacity [ton],1.06140
,411,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_TOPFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,412,Fan:OnOff,SUPPLY FAN_UNIT1_FRONTROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],477.77536
,413,Coil:Heating:Electric,MAIN ELECTRIC HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,Design Size Nominal Capacity [Btu/h],16282.65748
,414,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],300.88979
,415,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.67050
,416,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80053
,417,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_TOPFLOOR,Supply Air Flow Rate [ft3/min],300.88979
,418,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_TOPFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],300.88979
,419,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_TOPFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],300.88979
,420,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_TOPFLOOR,Nominal Heating Capacity [Btu/h],13193.79490
,421,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_TOPFLOOR,Nominal Cooling Capacity [ton],0.67050
,422,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_TOPFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,423,Fan:OnOff,SUPPLY FAN_UNIT2_FRONTROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],300.88979
,424,Coil:Heating:Electric,MAIN ELECTRIC HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,Design Size Nominal Capacity [Btu/h],13193.79490
,425,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],377.20334
,426,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.83799
,427,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,428,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_TOPFLOOR,Supply Air Flow Rate [ft3/min],377.20334
,429,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_TOPFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],377.20334
,430,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_TOPFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],377.20334
,431,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_TOPFLOOR,Nominal Heating Capacity [Btu/h],16278.94676
,432,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_TOPFLOOR,Nominal Cooling Capacity [ton],0.83799
,433,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_TOPFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,434,Fan:OnOff,SUPPLY FAN_UNIT3_FRONTROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],377.20334
,435,Coil:Heating:Electric,MAIN ELECTRIC HEATING COIL_UNIT3_FRONTROW_TOPFLOOR,Design Size Nominal Capacity [Btu/h],16278.94676
,436,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],454.25842
,437,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],1.00917
,438,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,439,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_TOPFLOOR,Supply Air Flow Rate [ft3/min],454.25842
,440,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_TOPFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],454.25842
,441,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_TOPFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],454.25842
,442,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_TOPFLOOR,Nominal Heating Capacity [Btu/h],16282.09014
,443,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_TOPFLOOR,Nominal Cooling Capacity [ton],1.00917
,444,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_TOPFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,445,Fan:OnOff,SUPPLY FAN_UNIT1_BACKROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],454.25842
,446,Coil:Heating:Electric,MAIN ELECTRIC HEATING COIL_UNIT1_BACKROW_TOPFLOOR,Design Size Nominal Capacity [Btu/h],16282.09014
,447,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],299.17369
,448,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.66905
,449,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80024
,450,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_TOPFLOOR,Supply Air Flow Rate [ft3/min],299.17369
,451,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_TOPFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],299.17369
,452,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_TOPFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],299.17369
,453,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_TOPFLOOR,Nominal Heating Capacity [Btu/h],13191.52490
,454,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_TOPFLOOR,Nominal Cooling Capacity [ton],0.66905
,455,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_TOPFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,456,Fan:OnOff,SUPPLY FAN_UNIT2_BACKROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],299.17369
,457,Coil:Heating:Electric,MAIN ELECTRIC HEATING COIL_UNIT2_BACKROW_TOPFLOOR,Design Size Nominal Capacity [Btu/h],13191.52490
,458,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],351.63131
,459,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.78117
,460,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,461,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_TOPFLOOR,Supply Air Flow Rate [ft3/min],351.63131
,462,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_TOPFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],351.63131
,463,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_TOPFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],351.63131
,464,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_TOPFLOOR,Nominal Heating Capacity [Btu/h],16274.95465
,465,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_TOPFLOOR,Nominal Cooling Capacity [ton],0.78117
,466,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_TOPFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,467,Fan:OnOff,SUPPLY FAN_UNIT3_BACKROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],351.63131
,468,Coil:Heating:Electric,MAIN ELECTRIC HEATING COIL_UNIT3_BACKROW_TOPFLOOR,Design Size Nominal Capacity [Btu/h],16274.95465
,469,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,470,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT1_FRONTROW_BOTTOMFLOOR,Evaporator air flow rate [ft3/min],160.01057
,471,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,472,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT2_FRONTROW_BOTTOMFLOOR,Evaporator air flow rate [ft3/min],160.01057
,473,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,474,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT3_FRONTROW_BOTTOMFLOOR,Evaporator air flow rate [ft3/min],160.01057
,475,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,476,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT1_BACKROW_BOTTOMFLOOR,Evaporator air flow rate [ft3/min],160.01057
,477,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,478,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT2_BACKROW_BOTTOMFLOOR,Evaporator air flow rate [ft3/min],160.01057
,479,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,480,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT3_BACKROW_BOTTOMFLOOR,Evaporator air flow rate [ft3/min],160.01057
,481,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,482,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT1_FRONTROW_MIDDLEFLOOR,Evaporator air flow rate [ft3/min],160.01057
,483,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,484,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT2_FRONTROW_MIDDLEFLOOR,Evaporator air flow rate [ft3/min],160.01057
,485,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,486,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT3_FRONTROW_MIDDLEFLOOR,Evaporator air flow rate [ft3/min],160.01057
,487,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,488,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT1_BACKROW_MIDDLEFLOOR,Evaporator air flow rate [ft3/min],160.01057
,489,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,490,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT2_BACKROW_MIDDLEFLOOR,Evaporator air flow rate [ft3/min],160.01057
,491,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,492,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT3_BACKROW_MIDDLEFLOOR,Evaporator air flow rate [ft3/min],160.01057
,493,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,494,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT1_FRONTROW_TOPFLOOR,Evaporator air flow rate [ft3/min],160.01057
,495,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,496,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT2_FRONTROW_TOPFLOOR,Evaporator air flow rate [ft3/min],160.01057
,497,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,498,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT3_FRONTROW_TOPFLOOR,Evaporator air flow rate [ft3/min],160.01057
,499,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,500,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT1_BACKROW_TOPFLOOR,Evaporator air flow rate [ft3/min],160.01057
,501,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,502,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT2_BACKROW_TOPFLOOR,Evaporator air flow rate [ft3/min],160.01057
,503,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,504,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT3_BACKROW_TOPFLOOR,Evaporator air flow rate [ft3/min],160.01057
,505,PlantLoop,DHW LOOP_UNIT1_FRONTROW_BOTTOMFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,506,PlantLoop,DHW LOOP_UNIT1_FRONTROW_BOTTOMFLOOR,Plant Loop Volume [ft3],2.08975
,507,Pump:VariableSpeed,MAINS PRESSURE_UNIT1_FRONTROW_BOTTOMFLOOR,Design Flow Rate [ft3/min],1.04461
,508,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_FRONTROW_BOTTOMFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,509,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_FRONTROW_BOTTOMFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,510,PlantLoop,DHW LOOP_UNIT2_FRONTROW_BOTTOMFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,511,PlantLoop,DHW LOOP_UNIT2_FRONTROW_BOTTOMFLOOR,Plant Loop Volume [ft3],2.08975
,512,Pump:VariableSpeed,MAINS PRESSURE_UNIT2_FRONTROW_BOTTOMFLOOR,Design Flow Rate [ft3/min],1.04461
,513,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_FRONTROW_BOTTOMFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,514,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_FRONTROW_BOTTOMFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,515,PlantLoop,DHW LOOP_UNIT3_FRONTROW_BOTTOMFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,516,PlantLoop,DHW LOOP_UNIT3_FRONTROW_BOTTOMFLOOR,Plant Loop Volume [ft3],2.08975
,517,Pump:VariableSpeed,MAINS PRESSURE_UNIT3_FRONTROW_BOTTOMFLOOR,Design Flow Rate [ft3/min],1.04461
,518,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_FRONTROW_BOTTOMFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,519,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_FRONTROW_BOTTOMFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,520,PlantLoop,DHW LOOP_UNIT1_BACKROW_BOTTOMFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,521,PlantLoop,DHW LOOP_UNIT1_BACKROW_BOTTOMFLOOR,Plant Loop Volume [ft3],2.08975
,522,Pump:VariableSpeed,MAINS PRESSURE_UNIT1_BACKROW_BOTTOMFLOOR,Design Flow Rate [ft3/min],1.04461
,523,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_BACKROW_BOTTOMFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,524,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_BACKROW_BOTTOMFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,525,PlantLoop,DHW LOOP_UNIT2_BACKROW_BOTTOMFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,526,PlantLoop,DHW LOOP_UNIT2_BACKROW_BOTTOMFLOOR,Plant Loop Volume [ft3],2.08975
,527,Pump:VariableSpeed,MAINS PRESSURE_UNIT2_BACKROW_BOTTOMFLOOR,Design Flow Rate [ft3/min],1.04461
,528,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_BACKROW_BOTTOMFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,529,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_BACKROW_BOTTOMFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,530,PlantLoop,DHW LOOP_UNIT3_BACKROW_BOTTOMFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,531,PlantLoop,DHW LOOP_UNIT3_BACKROW_BOTTOMFLOOR,Plant Loop Volume [ft3],2.08975
,532,Pump:VariableSpeed,MAINS PRESSURE_UNIT3_BACKROW_BOTTOMFLOOR,Design Flow Rate [ft3/min],1.04461
,533,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_BACKROW_BOTTOMFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,534,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_BACKROW_BOTTOMFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,535,PlantLoop,DHW LOOP_UNIT1_FRONTROW_MIDDLEFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,536,PlantLoop,DHW LOOP_UNIT1_FRONTROW_MIDDLEFLOOR,Plant Loop Volume [ft3],2.08975
,537,Pump:VariableSpeed,MAINS PRESSURE_UNIT1_FRONTROW_MIDDLEFLOOR,Design Flow Rate [ft3/min],1.04461
,538,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_FRONTROW_MIDDLEFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,539,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_FRONTROW_MIDDLEFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,540,PlantLoop,DHW LOOP_UNIT2_FRONTROW_MIDDLEFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,541,PlantLoop,DHW LOOP_UNIT2_FRONTROW_MIDDLEFLOOR,Plant Loop Volume [ft3],2.08975
,542,Pump:VariableSpeed,MAINS PRESSURE_UNIT2_FRONTROW_MIDDLEFLOOR,Design Flow Rate [ft3/min],1.04461
,543,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_FRONTROW_MIDDLEFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,544,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_FRONTROW_MIDDLEFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,545,PlantLoop,DHW LOOP_UNIT3_FRONTROW_MIDDLEFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,546,PlantLoop,DHW LOOP_UNIT3_FRONTROW_MIDDLEFLOOR,Plant Loop Volume [ft3],2.08975
,547,Pump:VariableSpeed,MAINS PRESSURE_UNIT3_FRONTROW_MIDDLEFLOOR,Design Flow Rate [ft3/min],1.04461
,548,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_FRONTROW_MIDDLEFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,549,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_FRONTROW_MIDDLEFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,550,PlantLoop,DHW LOOP_UNIT1_BACKROW_MIDDLEFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,551,PlantLoop,DHW LOOP_UNIT1_BACKROW_MIDDLEFLOOR,Plant Loop Volume [ft3],2.08975
,552,Pump:VariableSpeed,MAINS PRESSURE_UNIT1_BACKROW_MIDDLEFLOOR,Design Flow Rate [ft3/min],1.04461
,553,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_BACKROW_MIDDLEFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,554,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_BACKROW_MIDDLEFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,555,PlantLoop,DHW LOOP_UNIT2_BACKROW_MIDDLEFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,556,PlantLoop,DHW LOOP_UNIT2_BACKROW_MIDDLEFLOOR,Plant Loop Volume [ft3],2.08975
,557,Pump:VariableSpeed,MAINS PRESSURE_UNIT2_BACKROW_MIDDLEFLOOR,Design Flow Rate [ft3/min],1.04461
,558,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_BACKROW_MIDDLEFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,559,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_BACKROW_MIDDLEFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,560,PlantLoop,DHW LOOP_UNIT3_BACKROW_MIDDLEFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,561,PlantLoop,DHW LOOP_UNIT3_BACKROW_MIDDLEFLOOR,Plant Loop Volume [ft3],2.08975
,562,Pump:VariableSpeed,MAINS PRESSURE_UNIT3_BACKROW_MIDDLEFLOOR,Design Flow Rate [ft3/min],1.04461
,563,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_BACKROW_MIDDLEFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,564,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_BACKROW_MIDDLEFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,565,PlantLoop,DHW LOOP_UNIT1_FRONTROW_TOPFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,566,PlantLoop,DHW LOOP_UNIT1_FRONTROW_TOPFLOOR,Plant Loop Volume [ft3],2.08975
,567,Pump:VariableSpeed,MAINS PRESSURE_UNIT1_FRONTROW_TOPFLOOR,Design Flow Rate [ft3/min],1.04461
,568,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_FRONTROW_TOPFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,569,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_FRONTROW_TOPFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,570,PlantLoop,DHW LOOP_UNIT2_FRONTROW_TOPFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,571,PlantLoop,DHW LOOP_UNIT2_FRONTROW_TOPFLOOR,Plant Loop Volume [ft3],2.08975
,572,Pump:VariableSpeed,MAINS PRESSURE_UNIT2_FRONTROW_TOPFLOOR,Design Flow Rate [ft3/min],1.04461
,573,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_FRONTROW_TOPFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,574,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_FRONTROW_TOPFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,575,PlantLoop,DHW LOOP_UNIT3_FRONTROW_TOPFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,576,PlantLoop,DHW LOOP_UNIT3_FRONTROW_TOPFLOOR,Plant Loop Volume [ft3],2.08975
,577,Pump:VariableSpeed,MAINS PRESSURE_UNIT3_FRONTROW_TOPFLOOR,Design Flow Rate [ft3/min],1.04461
,578,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_FRONTROW_TOPFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,579,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_FRONTROW_TOPFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,580,PlantLoop,DHW LOOP_UNIT1_BACKROW_TOPFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,581,PlantLoop,DHW LOOP_UNIT1_BACKROW_TOPFLOOR,Plant Loop Volume [ft3],2.08975
,582,Pump:VariableSpeed,MAINS PRESSURE_UNIT1_BACKROW_TOPFLOOR,Design Flow Rate [ft3/min],1.04461
,583,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_BACKROW_TOPFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,584,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_BACKROW_TOPFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,585,PlantLoop,DHW LOOP_UNIT2_BACKROW_TOPFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,586,PlantLoop,DHW LOOP_UNIT2_BACKROW_TOPFLOOR,Plant Loop Volume [ft3],2.08975
,587,Pump:VariableSpeed,MAINS PRESSURE_UNIT2_BACKROW_TOPFLOOR,Design Flow Rate [ft3/min],1.04461
,588,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_BACKROW_TOPFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,589,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_BACKROW_TOPFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,590,PlantLoop,DHW LOOP_UNIT3_BACKROW_TOPFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,591,PlantLoop,DHW LOOP_UNIT3_BACKROW_TOPFLOOR,Plant Loop Volume [ft3],2.08975
,592,Pump:VariableSpeed,MAINS PRESSURE_UNIT3_BACKROW_TOPFLOOR,Design Flow Rate [ft3/min],1.04461
,593,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_BACKROW_TOPFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,594,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_BACKROW_TOPFLOOR,Use Side Design Flow Rate [ft3/min],1.04461


DX Cooling Coil Standard Rating Information

,,Component Type,Component Name,Standard Rating (Net) Cooling Capacity {ton},Standard Rated Net COP {Btuh/Btuh},EER {Btu/W-h},SEER User {Btu/W-h},SEER Standard {Btu/W-h},IEER {Btu/W-h}
,1,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,1.0,3.19,10.89,11.54,11.09,11.07
,2,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,0.6,3.21,10.96,11.61,11.16,11.18
,3,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,0.8,3.19,10.89,11.54,11.09,11.07
,4,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,0.9,3.19,10.89,11.54,11.09,11.07
,5,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,0.6,3.22,10.99,11.64,11.19,11.23
,6,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,0.8,3.19,10.89,11.54,11.09,11.07
,7,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,1.0,3.19,10.89,11.54,11.09,11.07
,8,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,0.6,3.19,10.89,11.54,11.09,11.07
,9,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,0.8,3.19,10.89,11.54,11.09,11.07
,10,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,0.9,3.19,10.89,11.54,11.09,11.07
,11,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,0.6,3.20,10.90,11.55,11.10,11.09
,12,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,0.7,3.19,10.89,11.54,11.09,11.07
,13,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,1.0,3.19,10.89,11.54,11.09,11.07
,14,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,0.6,3.19,10.90,11.54,11.10,11.09
,15,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,0.8,3.19,10.89,11.54,11.09,11.07
,16,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,1.0,3.19,10.89,11.54,11.09,11.07
,17,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,0.6,3.20,10.91,11.55,11.10,11.10
,18,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,0.7,3.19,10.89,11.54,11.09,11.07


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values,Sky Temperature Model
,1,ANNUAL,WeatherFileRunPeriod,01/12/2014,01/12/2014,Sunday,1,Use RunPeriod Specified Day,Yes,Yes,No,Yes,Yes,Clark and Allen


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,1,No,,,


Environment:WarmupDays

,,NumberofWarmupDays
,1,9


Tabular Report

,,Style,Unit Conversion
,1,Commaandhtml,commaandhtml


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaF},Std Dev Warmup Temperature Difference {deltaF},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {Btu/h},Std Dev Warmup Load Difference {Btu/h},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,1,UNHEATEDBSMT,RunPeriod: ANNUAL,0.026509704,0.017543809,Pass,Pass,0.000000000,0.000000000,Pass,Pass
,2,BREEZEWAY,RunPeriod: ANNUAL,0.016323678,0.013903898,Pass,Pass,0.000000000,0.000000000,Pass,Pass
,3,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,RunPeriod: ANNUAL,0.000021267,0.000048322,Pass,Pass,0.228740274,0.225803278,Pass,Pass
,4,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,RunPeriod: ANNUAL,0.000015877,0.000037446,Pass,Pass,0.309442456,0.320676863,Pass,Pass
,5,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,RunPeriod: ANNUAL,0.000020691,0.000045809,Pass,Pass,0.254347804,0.235861709,Pass,Pass
,6,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,RunPeriod: ANNUAL,0.000022845,0.000052498,Pass,Pass,0.228215039,0.224864828,Pass,Pass
,7,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,RunPeriod: ANNUAL,0.000017346,0.000041744,Pass,Pass,0.318093960,0.312047612,Pass,Pass
,8,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,RunPeriod: ANNUAL,0.000022291,0.000050071,Pass,Pass,0.228951220,0.227102741,Pass,Pass
,9,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,RunPeriod: ANNUAL,0.000011659,0.000030341,Pass,Pass,0.204003513,0.185609642,Pass,Pass
,10,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,RunPeriod: ANNUAL,0.000006568,0.000018309,Pass,Pass,0.349009899,0.392055491,Pass,Pass
,11,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,RunPeriod: ANNUAL,0.000010887,0.000027936,Pass,Pass,0.237163095,0.208310667,Pass,Pass
,12,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,RunPeriod: ANNUAL,0.000012743,0.000033353,Pass,Pass,0.204042698,0.184893813,Pass,Pass
,13,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,RunPeriod: ANNUAL,0.000007572,0.000021361,Pass,Pass,0.359973790,0.377159861,Pass,Pass
,14,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,RunPeriod: ANNUAL,0.000012000,0.000031017,Pass,Pass,0.204502093,0.189729154,Pass,Pass
,15,ATTIC,RunPeriod: ANNUAL,1.121363943,1.920498364,Pass,Pass,0.000000000,0.000000000,Pass,Pass
,16,LIVING_UNIT3_BACKROW_TOPFLOOR,RunPeriod: ANNUAL,0.000025745,0.000057956,Pass,Pass,0.187132994,0.185655596,Pass,Pass
,17,LIVING_UNIT3_FRONTROW_TOPFLOOR,RunPeriod: ANNUAL,0.000024283,0.000054186,Pass,Pass,0.202864122,0.189186395,Pass,Pass
,18,LIVING_UNIT1_FRONTROW_TOPFLOOR,RunPeriod: ANNUAL,0.000024186,0.000054830,Pass,Pass,0.186599311,0.186650544,Pass,Pass
,19,LIVING_UNIT2_BACKROW_TOPFLOOR,RunPeriod: ANNUAL,0.000019870,0.000047331,Pass,Pass,0.238534787,0.225892446,Pass,Pass
,20,LIVING_UNIT2_FRONTROW_TOPFLOOR,RunPeriod: ANNUAL,0.000018796,0.000044225,Pass,Pass,0.227765802,0.232399387,Pass,Pass
,21,LIVING_UNIT1_BACKROW_TOPFLOOR,RunPeriod: ANNUAL,0.000025420,0.000058052,Pass,Pass,0.189320714,0.184903464,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Summary
FOR:,Entire Facility
Heat Emission by Components

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [kBtu],2805.50,733.01,0.00,0.00,0.00,3473.65


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [F],Daily Temperature Range [deltaF],Humidity Value,Humidity Type,Wind Speed [ft/min],Wind Direction
,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,-26.9,0.00,-26.9,Wetbulb [F],472.46,210.00
,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,86.18,22.32,69.98,Wetbulb [F],925.24,200.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Net Area [ft2],Azimuth [deg],Tilt [deg],Cardinal Direction
,BGWALL_UPPER_LDF,BASEMENT WALL,0.30,0.367,0.534,59.96,59.96,180.00,90.00,S
,BGWALL_LOWER_LDF,BASEMENT WALL,0.30,0.392,0.534,839.40,839.40,180.00,90.00,S
,BGWALL_UPPER_SDR,BASEMENT WALL,0.30,0.367,0.534,32.56,32.56,90.00,90.00,E
,BGWALL_LOWER_SDR,BASEMENT WALL,0.30,0.392,0.534,455.77,455.77,90.00,90.00,E
,BGWALL_UPPER_LDB,BASEMENT WALL,0.30,0.367,0.534,59.96,59.96,0.00,90.00,N
,BGWALL_LOWER_LDB,BASEMENT WALL,0.30,0.392,0.534,839.40,839.40,0.00,90.00,N
,BGWALL_UPPER_SDL,BASEMENT WALL,0.30,0.367,0.534,32.56,32.56,270.00,90.00,W
,BGWALL_LOWER_SDL,BASEMENT WALL,0.30,0.392,0.534,455.77,455.77,270.00,90.00,W
,BGFLOOR,EXTERIOR FLOOR,0.30,0.027,0.028,7794.39,7794.39,0.00,180.00,
,BREEZEWAY_BOTTOMFLOOR,EXTERIOR FLOOR,0.30,0.027,0.028,599.39,599.39,0.00,180.00,
,BREEZEWAY_MIDDLEFLOOR,EXTERIOR FLOOR,0.30,0.027,0.028,599.39,599.39,0.00,180.00,
,BREEZEWAY_TOPFLOOR,EXTERIOR FLOOR,0.30,0.027,0.028,599.39,599.39,0.00,180.00,
,WALL_LDF_1.UNIT1_FRONTROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,280.68,180.00,90.00,S
,WALL_LDB_1.UNIT1_FRONTROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,318.74,0.00,90.00,N
,WALL_SDL_1.UNIT1_FRONTROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.46,166.84,270.00,90.00,W
,WALL_LDF_1.UNIT2_FRONTROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,280.68,180.00,90.00,S
,WALL_LDB_1.UNIT2_FRONTROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,318.74,0.00,90.00,N
,WALL_LDF_1.UNIT3_FRONTROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,280.68,180.00,90.00,S
,WALL_SDR_1.UNIT3_FRONTROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.46,166.84,90.00,90.00,E
,WALL_LDB_1.UNIT3_FRONTROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,318.74,0.00,90.00,N
,WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,318.74,180.00,90.00,S
,WALL_LDB_1.UNIT1_BACKROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,280.68,0.00,90.00,N
,WALL_SDL_1.UNIT1_BACKROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.46,166.84,270.00,90.00,W
,WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,318.74,180.00,90.00,S
,WALL_LDB_1.UNIT2_BACKROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,280.68,0.00,90.00,N
,WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,318.74,180.00,90.00,S
,WALL_SDR_1.UNIT3_BACKROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.46,166.84,90.00,90.00,E
,WALL_LDB_1.UNIT3_BACKROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,280.68,0.00,90.00,N
,WALL_LDF_1.UNIT1_FRONTROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,180.00,90.00,S
,WALL_LDB_1.UNIT1_FRONTROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,0.00,90.00,N
,WALL_SDL_1.UNIT1_FRONTROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.45,166.84,270.00,90.00,W
,WALL_LDF_1.UNIT2_FRONTROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,180.00,90.00,S
,WALL_LDB_1.UNIT2_FRONTROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,0.00,90.00,N
,WALL_LDF_1.UNIT3_FRONTROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,180.00,90.00,S
,WALL_SDR_1.UNIT3_FRONTROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.45,166.84,90.00,90.00,E
,WALL_LDB_1.UNIT3_FRONTROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,0.00,90.00,N
,WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,180.00,90.00,S
,WALL_LDB_1.UNIT1_BACKROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,0.00,90.00,N
,WALL_SDL_1.UNIT1_BACKROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.45,166.84,270.00,90.00,W
,WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,180.00,90.00,S
,WALL_LDB_1.UNIT2_BACKROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,0.00,90.00,N
,WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,180.00,90.00,S
,WALL_SDR_1.UNIT3_BACKROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.45,166.84,90.00,90.00,E
,WALL_LDB_1.UNIT3_BACKROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,0.00,90.00,N
,ROOF_RIGHT,GABLE_END,0.30,0.314,0.428,440.68,440.68,90.00,90.00,E
,ROOF_LEFT,GABLE_END,0.30,0.314,0.428,440.68,440.68,270.00,90.00,W
,ROOF_BACK,EXTERIOR ROOF,0.25,0.543,0.943,4225.65,4225.65,0.00,22.59,
,ROOF_FRONT,EXTERIOR ROOF,0.25,0.543,0.943,4225.65,4225.65,180.00,22.59,
,WALL_SDR_1.UNIT3_BACKROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.45,166.84,90.00,90.00,E
,WALL_LDB_1.UNIT3_BACKROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,0.00,90.00,N
,WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,180.00,90.00,S
,WALL_LDF_1.UNIT3_FRONTROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,180.00,90.00,S
,WALL_SDR_1.UNIT3_FRONTROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.45,166.84,90.00,90.00,E
,WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,0.00,90.00,N
,WALL_LDF_1.UNIT1_FRONTROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,180.00,90.00,S
,WALL_SDL_1.UNIT1_FRONTROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.45,166.84,270.00,90.00,W
,WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,0.00,90.00,N
,WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,180.00,90.00,S
,WALL_LDB_1.UNIT2_BACKROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,0.00,90.00,N
,WALL_LDF_1.UNIT2_FRONTROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,180.00,90.00,S
,WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,0.00,90.00,N
,WALL_LDB_1.UNIT1_BACKROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,0.00,90.00,N
,WALL_SDL_1.UNIT1_BACKROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.45,166.84,270.00,90.00,W
,WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,180.00,90.00,S


Opaque Interior

,,Construction,Reflectance,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Net Area [ft2],Azimuth [deg],Tilt [deg],Cardinal Direction
,iz-FLOOR_UNIT1_FRONTROW_BOTTOMFLOOR,iz-EXTERIOR FLOOR,0.30,0.027,0.028,1200.55,1200.55,180.00,0.00,
,iz-FLOOR_UNIT2_FRONTROW_BOTTOMFLOOR,iz-EXTERIOR FLOOR,0.30,0.027,0.028,1200.55,1200.55,180.00,0.00,
,iz-FLOOR_UNIT3_FRONTROW_BOTTOMFLOOR,iz-EXTERIOR FLOOR,0.30,0.027,0.028,1200.55,1200.55,180.00,0.00,
,iz-FLOOR_UNIT1_BACKROW_BOTTOMFLOOR,iz-EXTERIOR FLOOR,0.30,0.027,0.028,1200.55,1200.55,180.00,0.00,
,iz-FLOOR_UNIT2_BACKROW_BOTTOMFLOOR,iz-EXTERIOR FLOOR,0.30,0.027,0.028,1200.55,1200.55,180.00,0.00,
,iz-FLOOR_UNIT3_BACKROW_BOTTOMFLOOR,iz-EXTERIOR FLOOR,0.30,0.027,0.028,1200.55,1200.55,180.00,0.00,
,BREEZEWAYROOF,INTERIOR CEILING,0.30,0.018,0.019,599.39,599.39,180.00,0.00,
,WALL_SDR_1.UNIT1_FRONTROW_BOTTOMFLOOR,INTERIORWALL,0.30,0.329,0.597,255.46,255.46,90.00,90.00,E
,FLOOR_UNIT1_FRONTROW_BOTTOMFLOOR,EXTERIOR FLOOR,0.30,0.027,0.028,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT1_FRONTROW_BOTTOMFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDR_1.UNIT2_FRONTROW_BOTTOMFLOOR,INTERIORWALL,0.30,0.329,0.597,255.46,255.46,90.00,90.00,E
,WALL_SDL_1.UNIT2_FRONTROW_BOTTOMFLOOR,INTERIORWALL,0.30,0.329,0.597,255.46,255.46,270.00,90.00,W
,FLOOR_UNIT2_FRONTROW_BOTTOMFLOOR,EXTERIOR FLOOR,0.30,0.027,0.028,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT2_FRONTROW_BOTTOMFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT3_FRONTROW_BOTTOMFLOOR,INTERIORWALL,0.30,0.329,0.597,255.46,255.46,270.00,90.00,W
,FLOOR_UNIT3_FRONTROW_BOTTOMFLOOR,EXTERIOR FLOOR,0.30,0.027,0.028,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT3_FRONTROW_BOTTOMFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDR_1.UNIT1_BACKROW_BOTTOMFLOOR,INTERIORWALL,0.30,0.329,0.597,255.46,255.46,90.00,90.00,E
,FLOOR_UNIT1_BACKROW_BOTTOMFLOOR,EXTERIOR FLOOR,0.30,0.027,0.028,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT1_BACKROW_BOTTOMFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT2_BACKROW_BOTTOMFLOOR,INTERIORWALL,0.30,0.329,0.597,255.46,255.46,270.00,90.00,W
,WALL_SDR_1.UNIT2_BACKROW_BOTTOMFLOOR,INTERIORWALL,0.30,0.329,0.597,255.46,255.46,90.00,90.00,E
,FLOOR_UNIT2_BACKROW_BOTTOMFLOOR,EXTERIOR FLOOR,0.30,0.027,0.028,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT2_BACKROW_BOTTOMFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT3_BACKROW_BOTTOMFLOOR,INTERIORWALL,0.30,0.329,0.597,255.46,255.46,270.00,90.00,W
,FLOOR_UNIT3_BACKROW_BOTTOMFLOOR,EXTERIOR FLOOR,0.30,0.027,0.028,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT3_BACKROW_BOTTOMFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDR_1.UNIT1_FRONTROW_MIDDLEFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,90.00,90.00,E
,FLOOR_UNIT1_FRONTROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT1_FRONTROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT2_FRONTROW_MIDDLEFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,270.00,90.00,W
,WALL_SDR_1.UNIT2_FRONTROW_MIDDLEFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,90.00,90.00,E
,FLOOR_UNIT2_FRONTROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT2_FRONTROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT3_FRONTROW_MIDDLEFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,270.00,90.00,W
,FLOOR_UNIT3_FRONTROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT3_FRONTROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDR_1.UNIT1_BACKROW_MIDDLEFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,90.00,90.00,E
,FLOOR_UNIT1_BACKROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT1_BACKROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT2_BACKROW_MIDDLEFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,90.00,90.00,E
,WALL_SDR_1.UNIT2_BACKROW_MIDDLEFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,270.00,90.00,W
,FLOOR_UNIT2_BACKROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT2_BACKROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT3_BACKROW_MIDDLEFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,270.00,90.00,W
,FLOOR_UNIT3_BACKROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT3_BACKROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,iz-BREEZEWAYROOF,ATTIC FLOOR,0.30,0.018,0.019,599.39,599.39,0.00,180.00,
,iz-CEILING_UNIT3_BACKROW_TOPFLOOR,ATTIC FLOOR,0.30,0.018,0.019,1200.55,1200.55,0.00,180.00,
,iz-CEILING_UNIT3_FRONTROW_TOPFLOOR,ATTIC FLOOR,0.30,0.018,0.019,1200.55,1200.55,0.00,180.00,
,iz-CEILING_UNIT1_FRONTROW_TOPFLOOR,ATTIC FLOOR,0.30,0.018,0.019,1200.55,1200.55,0.00,180.00,
,iz-CEILING_UNIT2_BACKROW_TOPFLOOR,ATTIC FLOOR,0.30,0.018,0.019,1200.55,1200.55,0.00,180.00,
,iz-CEILING_UNIT2_FRONTROW_TOPFLOOR,ATTIC FLOOR,0.30,0.018,0.019,1200.55,1200.55,0.00,180.00,
,iz-CEILING_UNIT1_BACKROW_TOPFLOOR,ATTIC FLOOR,0.30,0.018,0.019,1200.55,1200.55,0.00,180.00,
,WALL_SDL_1.UNIT3_BACKROW_TOPFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,270.00,90.00,W
,FLOOR_UNIT3_BACKROW_TOPFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT3_BACKROW_TOPFLOOR,INTERIOR CEILING,0.30,0.018,0.019,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT3_FRONTROW_TOPFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,270.00,90.00,W
,FLOOR_UNIT3_FRONTROW_TOPFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT3_FRONTROW_TOPFLOOR,INTERIOR CEILING,0.30,0.018,0.019,1200.55,1200.55,180.00,0.00,
,WALL_SDR_1.UNIT1_FRONTROW_TOPFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,90.00,90.00,E
,FLOOR_UNIT1_FRONTROW_TOPFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT1_FRONTROW_TOPFLOOR,INTERIOR CEILING,0.30,0.018,0.019,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT2_BACKROW_TOPFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,270.00,90.00,W
,WALL_SDR_1.UNIT2_BACKROW_TOPFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,90.00,90.00,E
,FLOOR_UNIT2_BACKROW_TOPFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT2_BACKROW_TOPFLOOR,INTERIOR CEILING,0.30,0.018,0.019,1200.55,1200.55,180.00,0.00,
,WALL_SDR_1.UNIT2_FRONTROW_TOPFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,90.00,90.00,E
,WALL_SDL_1.UNIT2_FRONTROW_TOPFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,270.00,90.00,W
,FLOOR_UNIT2_FRONTROW_TOPFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT2_FRONTROW_TOPFLOOR,INTERIOR CEILING,0.30,0.018,0.019,1200.55,1200.55,180.00,0.00,
,WALL_SDR_1.UNIT1_BACKROW_TOPFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,90.00,90.00,E
,FLOOR_UNIT1_BACKROW_TOPFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT1_BACKROW_TOPFLOOR,INTERIOR CEILING,0.30,0.018,0.019,1200.55,1200.55,180.00,0.00,


Exterior Fenestration

,,Construction,Glass Area [ft2],Frame Area [ft2],Divider Area [ft2],Area of One Opening [ft2],Area of Multiplied Openings [ft2],Glass U-Factor [Btu/h-ft2-F],Glass SHGC,Glass Visible Transmittance,Frame Conductance [Btu/h-ft2-F],Divider Conductance [Btu/h-ft2-F],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,WINDOW_LDF_UNIT1_FRONTROW_BOTTOMFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT1_FRONTROW_BOTTOMFLOOR,180.00,90.00,S
,WINDOW_SDL_UNIT3_FRONTROW_BOTTOMFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDL_1.UNIT1_FRONTROW_BOTTOMFLOOR,270.00,90.00,W
,WINDOW_LDF_UNIT2_FRONTROW_BOTTOMFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT2_FRONTROW_BOTTOMFLOOR,180.00,90.00,S
,WINDOW_LDF_UNIT3_FRONTROW_BOTTOMFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT3_FRONTROW_BOTTOMFLOOR,180.00,90.00,S
,WINDOW_SDR_UNIT3_FRONTROW_BOTTOMFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDR_1.UNIT3_FRONTROW_BOTTOMFLOOR,90.00,90.00,E
,WINDOW_LDB_UNIT1_BACKROW_BOTTOMFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT1_BACKROW_BOTTOMFLOOR,0.00,90.00,N
,WINDOW_SDL_UNIT3_BACKROW_BOTTOMFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDL_1.UNIT1_BACKROW_BOTTOMFLOOR,270.00,90.00,W
,WINDOW_LDB_UNIT2_BACKROW_BOTTOMFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT2_BACKROW_BOTTOMFLOOR,0.00,90.00,N
,WINDOW_SDR_UNIT3_BACKROW_BOTTOMFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDR_1.UNIT3_BACKROW_BOTTOMFLOOR,90.00,90.00,E
,WINDOW_LDB_UNIT3_BACKROW_BOTTOMFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT3_BACKROW_BOTTOMFLOOR,0.00,90.00,N
,WINDOW_LDF_UNIT1_FRONTROW_MIDDLEFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT1_FRONTROW_MIDDLEFLOOR,180.00,90.00,S
,WINDOW_SDL_UNIT3_FRONTROW_MIDDLEFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDL_1.UNIT1_FRONTROW_MIDDLEFLOOR,270.00,90.00,W
,WINDOW_LDF_UNIT2_FRONTROW_MIDDLEFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT2_FRONTROW_MIDDLEFLOOR,180.00,90.00,S
,WINDOW_LDF_UNIT3_FRONTROW_MIDDLEFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT3_FRONTROW_MIDDLEFLOOR,180.00,90.00,S
,WINDOW_SDR_UNIT3_FRONTROW_MIDDLEFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDR_1.UNIT3_FRONTROW_MIDDLEFLOOR,90.00,90.00,E
,WINDOW_LDB_UNIT1_BACKROW_MIDDLEFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT1_BACKROW_MIDDLEFLOOR,0.00,90.00,N
,WINDOW_SDL_UNIT3_BACKROW_MIDDLEFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDL_1.UNIT1_BACKROW_MIDDLEFLOOR,270.00,90.00,W
,WINDOW_LDB_UNIT2_BACKROW_MIDDLEFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT2_BACKROW_MIDDLEFLOOR,0.00,90.00,N
