Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32
,WINDOW_SDR_UNIT3_BACKROW_MIDDLEFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDR_1.UNIT3_BACKROW_MIDDLEFLOOR,90.00,90.00,E
,WINDOW_LDB_UNIT3_BACKROW_MIDDLEFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT3_BACKROW_MIDDLEFLOOR,0.00,90.00,N
,WINDOW_SDR_UNIT3_BACKROW_TOPFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDR_1.UNIT3_BACKROW_TOPFLOOR,90.00,90.00,E
,WINDOW_LDB_UNIT3_BACKROW_TOPFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT3_BACKROW_TOPFLOOR,0.00,90.00,N
,WINDOW_LDF_UNIT3_FRONTROW_TOPFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT3_FRONTROW_TOPFLOOR,180.00,90.00,S
,WINDOW_SDR_UNIT3_FRONTROW_TOPFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDR_1.UNIT3_FRONTROW_TOPFLOOR,90.00,90.00,E
,WINDOW_LDF_UNIT1_FRONTROW_TOPFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT1_FRONTROW_TOPFLOOR,180.00,90.00,S
,WINDOW_SDL_UNIT3_FRONTROW_TOPFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDL_1.UNIT1_FRONTROW_TOPFLOOR,270.00,90.00,W
,WINDOW_LDB_UNIT2_BACKROW_TOPFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT2_BACKROW_TOPFLOOR,0.00,90.00,N
,WINDOW_LDF_UNIT2_FRONTROW_TOPFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT2_FRONTROW_TOPFLOOR,180.00,90.00,S
,WINDOW_LDB_UNIT1_BACKROW_TOPFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT1_BACKROW_TOPFLOOR,0.00,90.00,N
,WINDOW_SDL_UNIT3_BACKROW_TOPFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDL_1.UNIT1_BACKROW_TOPFLOOR,270.00,90.00,W
,Total or Average,,,,,,2126.74,0.300,0.335,0.883,,,,,,,
,North Total or Average,,,,,,531.68,0.300,0.335,0.883,,,,,,,
,Non-North Total or Average,,,,,,1595.05,0.300,0.335,0.883,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [ft2],Area of Openings [ft2],Glass U-Factor [Btu/h-ft2-F],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Parent Surface
,DOOR_LDB_UNIT1_FRONTROW_BOTTOMFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT1_FRONTROW_BOTTOMFLOOR
,DOOR_LDB_UNIT2_FRONTROW_BOTTOMFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT2_FRONTROW_BOTTOMFLOOR
,DOOR_LDB_UNIT3_FRONTROW_BOTTOMFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT3_FRONTROW_BOTTOMFLOOR
,DOOR_LDF_UNIT1_BACKROW_BOTTOMFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR
,DOOR_LDF_UNIT2_BACKROW_BOTTOMFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR
,DOOR_LDF_UNIT3_BACKROW_BOTTOMFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR
,DOOR_LDB_UNIT1_FRONTROW_MIDDLEFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT1_FRONTROW_MIDDLEFLOOR
,DOOR_LDB_UNIT2_FRONTROW_MIDDLEFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT2_FRONTROW_MIDDLEFLOOR
,DOOR_LDB_UNIT3_FRONTROW_MIDDLEFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT3_FRONTROW_MIDDLEFLOOR
,DOOR_LDF_UNIT1_BACKROW_MIDDLEFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR
,DOOR_LDF_UNIT2_BACKROW_MIDDLEFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR
,DOOR_LDF_UNIT3_BACKROW_MIDDLEFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR
,DOOR_LDF_UNIT3_BACKROW_TOPFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR
,DOOR_LDB_UNIT3_FRONTROW_TOPFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR
,DOOR_LDB_UNIT1_FRONTROW_TOPFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR
,DOOR_LDF_UNIT2_BACKROW_TOPFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR
,DOOR_LDB_UNIT2_FRONTROW_TOPFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR
,DOOR_LDF_UNIT1_BACKROW_TOPFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR


Interior Door

,,Construction,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,None,,,,,,,,,


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,WINDOW_LDF_UNIT1_FRONTROW_BOTTOMFLOOR,SHADES-LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDL_UNIT3_FRONTROW_BOTTOMFLOOR,SHADES-LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_UNIT2_FRONTROW_BOTTOMFLOOR,SHADES-LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_UNIT3_FRONTROW_BOTTOMFLOOR,SHADES-LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDR_UNIT3_FRONTROW_BOTTOMFLOOR,SHADES-LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT1_BACKROW_BOTTOMFLOOR,SHADES-LIVING_UNIT1_BACKROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDL_UNIT3_BACKROW_BOTTOMFLOOR,SHADES-LIVING_UNIT3_BACKROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT2_BACKROW_BOTTOMFLOOR,SHADES-LIVING_UNIT2_BACKROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDR_UNIT3_BACKROW_BOTTOMFLOOR,SHADES-LIVING_UNIT3_BACKROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT3_BACKROW_BOTTOMFLOOR,SHADES-LIVING_UNIT3_BACKROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_UNIT1_FRONTROW_MIDDLEFLOOR,SHADES-LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDL_UNIT3_FRONTROW_MIDDLEFLOOR,SHADES-LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_UNIT2_FRONTROW_MIDDLEFLOOR,SHADES-LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_UNIT3_FRONTROW_MIDDLEFLOOR,SHADES-LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDR_UNIT3_FRONTROW_MIDDLEFLOOR,SHADES-LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT1_BACKROW_MIDDLEFLOOR,SHADES-LIVING_UNIT1_BACKROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDL_UNIT3_BACKROW_MIDDLEFLOOR,SHADES-LIVING_UNIT3_BACKROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT2_BACKROW_MIDDLEFLOOR,SHADES-LIVING_UNIT2_BACKROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDR_UNIT3_BACKROW_MIDDLEFLOOR,SHADES-LIVING_UNIT3_BACKROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT3_BACKROW_MIDDLEFLOOR,SHADES-LIVING_UNIT3_BACKROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDR_UNIT3_BACKROW_TOPFLOOR,SHADES-LIVING_UNIT3_BACKROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT3_BACKROW_TOPFLOOR,SHADES-LIVING_UNIT3_BACKROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_UNIT3_FRONTROW_TOPFLOOR,SHADES-LIVING_UNIT3_FRONTROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDR_UNIT3_FRONTROW_TOPFLOOR,SHADES-LIVING_UNIT3_FRONTROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_UNIT1_FRONTROW_TOPFLOOR,SHADES-LIVING_UNIT1_FRONTROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDL_UNIT3_FRONTROW_TOPFLOOR,SHADES-LIVING_UNIT3_FRONTROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT2_BACKROW_TOPFLOOR,SHADES-LIVING_UNIT2_BACKROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_UNIT2_FRONTROW_TOPFLOOR,SHADES-LIVING_UNIT2_FRONTROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT1_BACKROW_TOPFLOOR,SHADES-LIVING_UNIT1_BACKROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDL_UNIT3_BACKROW_TOPFLOOR,SHADES-LIVING_UNIT3_BACKROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone Name,Space Name,Space Type,Lighting Power Density [Btu/h-ft2],Space Area [ft2],Total Power [Btu/h],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [kWh]
,LIVING HARDWIRED LIGHTING1_FRONTROW_BOTTOMFLOOR,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING1_FRONTROW_BOTTOMFLOOR,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING2_FRONTROW_BOTTOMFLOOR,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING2_FRONTROW_BOTTOMFLOOR,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING3_FRONTROW_BOTTOMFLOOR,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING3_FRONTROW_BOTTOMFLOOR,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING1_BACKROW_BOTTOMFLOOR,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING1_BACKROW_BOTTOMFLOOR,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING2_BACKROW_BOTTOMFLOOR,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING2_BACKROW_BOTTOMFLOOR,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING3_BACKROW_BOTTOMFLOOR,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING3_BACKROW_BOTTOMFLOOR,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING1_FRONTROW_MIDDLEFLOOR,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING1_FRONTROW_MIDDLEFLOOR,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING2_FRONTROW_MIDDLEFLOOR,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING2_FRONTROW_MIDDLEFLOOR,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING3_FRONTROW_MIDDLEFLOOR,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING3_FRONTROW_MIDDLEFLOOR,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING1_BACKROW_MIDDLEFLOOR,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING1_BACKROW_MIDDLEFLOOR,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING2_BACKROW_MIDDLEFLOOR,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING2_BACKROW_MIDDLEFLOOR,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING3_BACKROW_MIDDLEFLOOR,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING3_BACKROW_MIDDLEFLOOR,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING1_FRONTROW_TOPFLOOR,LIVING_UNIT1_FRONTROW_TOPFLOOR,LIVING_UNIT1_FRONTROW_TOPFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING1_FRONTROW_TOPFLOOR,LIVING_UNIT1_FRONTROW_TOPFLOOR,LIVING_UNIT1_FRONTROW_TOPFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING2_FRONTROW_TOPFLOOR,LIVING_UNIT2_FRONTROW_TOPFLOOR,LIVING_UNIT2_FRONTROW_TOPFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING2_FRONTROW_TOPFLOOR,LIVING_UNIT2_FRONTROW_TOPFLOOR,LIVING_UNIT2_FRONTROW_TOPFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING3_FRONTROW_TOPFLOOR,LIVING_UNIT3_FRONTROW_TOPFLOOR,LIVING_UNIT3_FRONTROW_TOPFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING3_FRONTROW_TOPFLOOR,LIVING_UNIT3_FRONTROW_TOPFLOOR,LIVING_UNIT3_FRONTROW_TOPFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING1_BACKROW_TOPFLOOR,LIVING_UNIT1_BACKROW_TOPFLOOR,LIVING_UNIT1_BACKROW_TOPFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING1_BACKROW_TOPFLOOR,LIVING_UNIT1_BACKROW_TOPFLOOR,LIVING_UNIT1_BACKROW_TOPFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING2_BACKROW_TOPFLOOR,LIVING_UNIT2_BACKROW_TOPFLOOR,LIVING_UNIT2_BACKROW_TOPFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING2_BACKROW_TOPFLOOR,LIVING_UNIT2_BACKROW_TOPFLOOR,LIVING_UNIT2_BACKROW_TOPFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING3_BACKROW_TOPFLOOR,LIVING_UNIT3_BACKROW_TOPFLOOR,LIVING_UNIT3_BACKROW_TOPFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING3_BACKROW_TOPFLOOR,LIVING_UNIT3_BACKROW_TOPFLOOR,LIVING_UNIT3_BACKROW_TOPFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,Interior Lighting Total,,,,0.2915,43219.92,12599.76,,,,,,,,30.81


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [Btu/h],Lighting Controlled [Btu/h]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [kWh]
,EXTERIOR-LIGHTS_UNIT1_FRONTROW_BOTTOMFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT1_FRONTROW_BOTTOMFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT2_FRONTROW_BOTTOMFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT2_FRONTROW_BOTTOMFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT3_FRONTROW_BOTTOMFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT3_FRONTROW_BOTTOMFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT1_BACKROW_BOTTOMFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT1_BACKROW_BOTTOMFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT2_BACKROW_BOTTOMFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT2_BACKROW_BOTTOMFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT3_BACKROW_BOTTOMFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT3_BACKROW_BOTTOMFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT1_FRONTROW_MIDDLEFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT1_FRONTROW_MIDDLEFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT2_FRONTROW_MIDDLEFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT2_FRONTROW_MIDDLEFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT3_FRONTROW_MIDDLEFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT3_FRONTROW_MIDDLEFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT1_BACKROW_MIDDLEFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT1_BACKROW_MIDDLEFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT2_BACKROW_MIDDLEFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT2_BACKROW_MIDDLEFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT3_BACKROW_MIDDLEFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT3_BACKROW_MIDDLEFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT1_FRONTROW_TOPFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT1_FRONTROW_TOPFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT2_FRONTROW_TOPFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT2_FRONTROW_TOPFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT3_FRONTROW_TOPFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT3_FRONTROW_TOPFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT1_BACKROW_TOPFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT1_BACKROW_TOPFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT2_BACKROW_TOPFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT2_BACKROW_TOPFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT3_BACKROW_TOPFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT3_BACKROW_TOPFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,Exterior Lighting Total,1257.69,,,,,,15.09


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Reference Capacity [Btu/h],Reference Efficiency [Btuh/Btuh],Rated Capacity [Btu/h],Rated Efficiency [Btuh/Btuh],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,,,


Cooling Coils

,,Type,Design Coil Load [Btu/h],Nominal Total Capacity [Btu/h],Nominal Sensible Capacity [Btu/h],Nominal Latent Capacity [Btu/h],Nominal Sensible Heat Ratio,Nominal Efficiency [Btuh/Btuh],Nominal Coil UA Value [Btu/h-F],Nominal Coil Surface Area [ft2]
,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,12562.75,10058.43,2504.32,0.80,3.97,,
,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,7147.92,5719.83,1428.09,0.80,3.97,,
,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,10088.78,8077.63,2011.14,0.80,3.97,,
,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,11605.29,9291.83,2313.45,0.80,3.97,,
,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,7016.12,5616.53,1399.59,0.80,3.97,,
,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,9446.21,7563.15,1883.05,0.80,3.97,,
,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,12432.74,9954.34,2478.40,0.80,3.97,,
,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,7433.68,5951.82,1481.87,0.80,3.97,,
,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,10081.21,8071.57,2009.64,0.80,3.97,,
,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,11395.54,9123.90,2271.64,0.80,3.97,,
,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,7268.53,5816.02,1452.51,0.80,3.97,,
,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,9376.66,7507.48,1869.19,0.80,3.97,,
,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,12736.82,10197.80,2539.02,0.80,3.97,,
,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,8045.95,6441.03,1604.92,0.80,3.97,,
,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,10055.87,8051.28,2004.58,0.80,3.97,,
,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,12110.05,9695.98,2414.08,0.80,3.97,,
,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,8028.55,6424.79,1603.76,0.80,3.97,,
,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,9374.07,7505.40,1868.67,0.80,3.97,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [ton],Standard Rated Net COP [Btuh/Btuh],EER [Btu/W-h],SEER User [Btu/W-h],SEER Standard [Btu/W-h],IEER [Btu/W-h]
,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,,1.0,3.19,10.89,11.54,11.09,11.07
,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,,0.6,3.21,10.96,11.61,11.16,11.18
,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,,0.8,3.19,10.89,11.54,11.09,11.07
,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,,0.9,3.19,10.89,11.54,11.09,11.07
,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,,0.6,3.22,10.99,11.64,11.19,11.23
,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,,0.8,3.19,10.89,11.54,11.09,11.07
,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,,1.0,3.19,10.89,11.54,11.09,11.07
,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,,0.6,3.19,10.89,11.54,11.09,11.07
,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,,0.8,3.19,10.89,11.54,11.09,11.07
,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,,0.9,3.19,10.89,11.54,11.09,11.07
,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,,0.6,3.20,10.90,11.55,11.10,11.09
,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,,0.7,3.19,10.89,11.54,11.09,11.07
,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,,1.0,3.19,10.89,11.54,11.09,11.07
,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,,0.6,3.19,10.90,11.54,11.10,11.09
,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,,0.8,3.19,10.89,11.54,11.09,11.07
,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,,1.0,3.19,10.89,11.54,11.09,11.07
,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,,0.6,3.20,10.91,11.55,11.10,11.10
,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,,0.7,3.19,10.89,11.54,11.09,11.07
ANSI/AHRI ratings account for supply air fan heat and electric power. SEER User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER Standard is calculated using AHRI Std 210/240-2008 default PLF curve and cooling coefficient of degradation.


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [ton],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [ton],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [ton],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [ton],Rated Electric Power Test D [W]
,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [Btu/h],Low Temperature Heating (net) Rating Capacity [Btu/h],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [Btu/h],Nominal Total Capacity [Btu/h],Nominal Efficiency [Btuh/Btuh]
,MAIN ELECTRIC HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Heating:Electric,,14667.75,1.00
,MAIN ELECTRIC HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Heating:Electric,,11592.23,1.00
,MAIN ELECTRIC HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Heating:Electric,,14675.14,1.00
,MAIN ELECTRIC HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Heating:Electric,,14670.85,1.00
,MAIN ELECTRIC HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Heating:Electric,,11592.75,1.00
,MAIN ELECTRIC HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Heating:Electric,,14673.16,1.00
,MAIN ELECTRIC HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Heating:Electric,,12586.91,1.00
,MAIN ELECTRIC HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Heating:Electric,,9503.87,1.00
,MAIN ELECTRIC HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Heating:Electric,,12587.81,1.00
,MAIN ELECTRIC HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Heating:Electric,,12588.53,1.00
,MAIN ELECTRIC HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Heating:Electric,,9503.10,1.00
,MAIN ELECTRIC HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Heating:Electric,,12584.66,1.00
,MAIN ELECTRIC HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Heating:Electric,,16282.66,1.00
,MAIN ELECTRIC HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Heating:Electric,,13193.79,1.00
,MAIN ELECTRIC HEATING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Heating:Electric,,16278.95,1.00
,MAIN ELECTRIC HEATING COIL_UNIT1_BACKROW_TOPFLOOR,Coil:Heating:Electric,,16282.09,1.00
,MAIN ELECTRIC HEATING COIL_UNIT2_BACKROW_TOPFLOOR,Coil:Heating:Electric,,13191.52,1.00
,MAIN ELECTRIC HEATING COIL_UNIT3_BACKROW_TOPFLOOR,Coil:Heating:Electric,,16274.95,1.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


Fans

,,Type,Total Efficiency [Btuh/Btuh],Delta Pressure [psi],Max Air Flow Rate [ft3/min],Rated Electricity Rate [W],Rated Power Per Max Air Flow Rate [W-min/ft3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,OASUPPLYFAN_UNIT1_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT1_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT2_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT2_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT3_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT3_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT1_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT1_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT2_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT2_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT3_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT3_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT1_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT1_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT2_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT2_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT3_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT3_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT1_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT1_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT2_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT2_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT3_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT3_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT3_BACKROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT3_BACKROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT3_FRONTROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT3_FRONTROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT1_FRONTROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT1_FRONTROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT2_BACKROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT2_BACKROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT2_FRONTROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT2_FRONTROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT1_BACKROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT1_BACKROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,SUPPLY FAN_UNIT1_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.38,0.06,471.24,236.00,0.50,1.00,1.66,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT2_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.38,0.06,259.78,130.10,0.50,1.00,2.26,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT3_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.38,0.06,378.44,189.52,0.50,1.00,1.84,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT1_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.38,0.06,435.33,218.01,0.50,1.00,1.72,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT2_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.38,0.06,251.63,126.01,0.50,1.00,2.30,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT3_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.38,0.06,354.34,177.45,0.50,1.00,1.90,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT1_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.38,0.06,466.36,233.55,0.50,1.00,1.66,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT2_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.38,0.06,278.84,139.64,0.50,1.00,2.17,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT3_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.38,0.06,378.16,189.38,0.50,1.00,1.84,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT1_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.38,0.06,427.46,214.07,0.50,1.00,1.73,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT2_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.38,0.06,271.54,135.99,0.50,1.00,2.20,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT3_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.38,0.06,351.73,176.14,0.50,1.00,1.91,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT1_FRONTROW_TOPFLOOR,Fan:OnOff,0.38,0.06,477.77,239.27,0.50,1.00,1.65,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT2_FRONTROW_TOPFLOOR,Fan:OnOff,0.38,0.06,300.89,150.68,0.50,1.00,2.08,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT3_FRONTROW_TOPFLOOR,Fan:OnOff,0.38,0.06,377.20,188.90,0.50,1.00,1.84,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT1_BACKROW_TOPFLOOR,Fan:OnOff,0.38,0.06,454.26,227.49,0.50,1.00,1.68,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT2_BACKROW_TOPFLOOR,Fan:OnOff,0.38,0.06,299.18,149.83,0.50,1.00,2.08,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT3_BACKROW_TOPFLOOR,Fan:OnOff,0.38,0.06,351.63,176.09,0.50,1.00,1.91,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_TOPFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_TOPFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_TOPFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_TOPFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_TOPFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_TOPFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,


Pumps

,,Type,Control,Head [psi],Water Flow [gal/min],Electricity Rate [W],Power Per Water Flow Rate [W-min/gal],Motor Efficiency [Btuh/Btuh],End Use Subcategory
,MAINS PRESSURE_UNIT1_FRONTROW_BOTTOMFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT2_FRONTROW_BOTTOMFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT3_FRONTROW_BOTTOMFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT1_BACKROW_BOTTOMFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT2_BACKROW_BOTTOMFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT3_BACKROW_BOTTOMFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT1_FRONTROW_MIDDLEFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT2_FRONTROW_MIDDLEFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT3_FRONTROW_MIDDLEFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT1_BACKROW_MIDDLEFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT2_BACKROW_MIDDLEFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT3_BACKROW_MIDDLEFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT1_FRONTROW_TOPFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT2_FRONTROW_TOPFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT3_FRONTROW_TOPFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT1_BACKROW_TOPFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT2_BACKROW_TOPFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT3_BACKROW_TOPFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General


Service Water Heating

,,Type,Storage Volume [ft3],Input [Btu/h],Thermal Efficiency [Btuh/Btuh],Recovery Efficiency [Btuh/Btuh],Energy Factor
,WATER HEATER_UNIT1_FRONTROW_BOTTOMFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT2_FRONTROW_BOTTOMFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT3_FRONTROW_BOTTOMFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT1_BACKROW_BOTTOMFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT2_BACKROW_BOTTOMFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT3_BACKROW_BOTTOMFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT1_FRONTROW_MIDDLEFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT2_FRONTROW_MIDDLEFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT3_FRONTROW_MIDDLEFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT1_BACKROW_MIDDLEFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT2_BACKROW_MIDDLEFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT3_BACKROW_MIDDLEFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT1_FRONTROW_TOPFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT2_FRONTROW_TOPFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT3_FRONTROW_TOPFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT1_BACKROW_TOPFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT2_BACKROW_TOPFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT3_BACKROW_TOPFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [Btu/h],User Design Load [Btu/h],User Design Load per Area [Btu/h-ft2],Calculated Design Air Flow [ft3/min],User Design Air Flow [ft3/min],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [F],Indoor Temperature at Peak Load [F],Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Outdoor Temperature at Peak Load [F],Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Minimum Outdoor Air Flow Rate [ft3/min],Heat Gain Rate from DOAS [Btu/h]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,9220.25,9220.25,7.68,471.240,471.240,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,71.60,71.60,0.00840,83.06,0.01272,44.995,0.00
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,5413.82,5413.82,4.51,259.777,259.777,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,71.60,72.30,0.00921,69.44,0.01271,44.995,0.00
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,7404.74,7404.74,6.17,378.439,378.439,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,71.60,71.60,0.00844,77.70,0.01272,44.995,0.00
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,8517.48,8517.48,7.09,435.325,435.325,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,71.60,71.60,0.00844,83.06,0.01272,44.995,0.00
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,5248.70,5248.70,4.37,251.629,251.629,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,71.60,72.30,0.00931,69.44,0.01271,44.995,0.00
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,6933.02,6933.02,5.77,354.336,354.336,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,71.60,71.60,0.00855,73.90,0.01271,44.995,0.00
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,9125.07,9125.07,7.60,466.364,466.364,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,71.60,71.60,0.00831,83.06,0.01272,44.995,0.00
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,5800.48,5800.48,4.83,278.844,278.844,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,71.60,72.30,0.00893,69.44,0.01271,44.995,0.00
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,7399.29,7399.29,6.16,378.155,378.155,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,71.60,71.60,0.00833,77.70,0.01272,44.995,0.00
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,8363.76,8363.76,6.97,427.457,427.457,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,71.60,71.60,0.00834,83.06,0.01272,44.995,0.00
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,5652.47,5652.47,4.71,271.544,271.544,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,71.60,72.30,0.00900,69.44,0.01271,44.995,0.00
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,6882.10,6882.10,5.73,351.727,351.727,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,71.60,71.60,0.00842,73.90,0.01271,44.995,0.00
,LIVING_UNIT3_BACKROW_TOPFLOOR,6880.09,6880.09,5.73,351.630,351.630,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,71.60,71.60,0.00854,73.90,0.01271,44.995,0.00
,LIVING_UNIT3_FRONTROW_TOPFLOOR,7380.59,7380.59,6.15,377.205,377.205,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,71.60,71.60,0.00844,77.70,0.01272,44.995,0.00
,LIVING_UNIT1_FRONTROW_TOPFLOOR,9348.01,9348.01,7.79,477.770,477.770,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,71.60,71.60,0.00839,83.06,0.01272,44.995,0.00
,LIVING_UNIT2_BACKROW_TOPFLOOR,6212.44,6212.44,5.17,299.182,299.182,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,71.60,72.31,0.00907,69.44,0.01271,44.995,0.00
,LIVING_UNIT2_FRONTROW_TOPFLOOR,6247.05,6247.05,5.20,300.888,300.888,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,71.60,72.31,0.00905,69.44,0.01271,44.995,0.00
,LIVING_UNIT1_BACKROW_TOPFLOOR,8887.96,8887.96,7.40,454.259,454.259,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,71.60,71.60,0.00842,83.06,0.01272,44.995,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

