Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32
,,Calculated Design Load [Btu/h],User Design Load [Btu/h],User Design Load per Area [Btu/h-ft2],Calculated Design Air Flow [ft3/min],User Design Air Flow [ft3/min],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [F],Indoor Temperature at Peak Load [F],Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Outdoor Temperature at Peak Load [F],Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Minimum Outdoor Air Flow Rate [ft3/min],Heat Gain Rate from DOAS [Btu/h]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,10070.10,10070.10,8.39,183.783,183.783,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.59,0.00695,-26.9,0.00018,44.995,0.00
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,6949.06,6949.06,5.79,126.826,126.826,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.59,0.00676,-26.9,0.00018,44.995,0.00
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,10077.60,10077.60,8.39,183.920,183.920,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.59,0.00695,-26.9,0.00018,44.995,0.00
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,10073.24,10073.24,8.39,183.840,183.840,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.59,0.00695,-26.9,0.00018,44.995,0.00
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,6949.58,6949.58,5.79,126.835,126.835,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.59,0.00676,-26.9,0.00018,44.995,0.00
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,10075.59,10075.59,8.39,183.883,183.883,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.59,0.00695,-26.9,0.00018,44.995,0.00
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,7958.08,7958.08,6.63,145.263,145.263,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.60,0.00754,-26.9,0.00018,44.995,0.00
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,4829.37,4829.37,4.02,88.156,88.156,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.60,0.00759,-26.9,0.00018,44.995,0.00
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,7958.99,7958.99,6.63,145.279,145.279,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.60,0.00754,-26.9,0.00018,44.995,0.00
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,7959.72,7959.72,6.63,145.293,145.293,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.60,0.00754,-26.9,0.00018,44.995,0.00
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,4828.59,4828.59,4.02,88.142,88.142,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.60,0.00759,-26.9,0.00018,44.995,0.00
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,7955.80,7955.80,6.63,145.221,145.221,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.60,0.00754,-26.9,0.00018,44.995,0.00
,LIVING_UNIT3_BACKROW_TOPFLOOR,11701.04,11701.04,9.75,213.550,213.550,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.59,0.00708,-26.9,0.00018,44.995,0.00
,LIVING_UNIT3_FRONTROW_TOPFLOOR,11705.09,11705.09,9.75,213.624,213.624,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.59,0.00708,-26.9,0.00018,44.995,0.00
,LIVING_UNIT1_FRONTROW_TOPFLOOR,11708.86,11708.86,9.75,213.692,213.692,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.59,0.00708,-26.9,0.00018,44.995,0.00
,LIVING_UNIT2_BACKROW_TOPFLOOR,8571.97,8571.97,7.14,156.447,156.447,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.59,0.00695,-26.9,0.00018,44.995,0.00
,LIVING_UNIT2_FRONTROW_TOPFLOOR,8574.27,8574.27,7.14,156.489,156.489,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.59,0.00695,-26.9,0.00018,44.995,0.00
,LIVING_UNIT1_BACKROW_TOPFLOOR,11708.28,11708.28,9.75,213.682,213.682,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.59,0.00708,-26.9,0.00018,44.995,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [ft3/min],User cooling [ft3/min],Calculated heating [ft3/min],User heating [ft3/min],Adjusted cooling [ft3/min],Adjusted heating [ft3/min],Adjusted main [ft3/min],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,471.24,471.24,183.78,183.78,471.2402,471.2402,471.2402,1.0000,1.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,259.78,259.78,126.83,126.83,259.7773,259.7773,259.7773,1.0000,1.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,378.44,378.44,183.92,183.92,378.4393,378.4393,378.4393,1.0000,1.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,435.33,435.33,183.84,183.84,435.3250,435.3250,435.3250,1.0000,1.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,251.63,251.63,126.84,126.84,251.6292,251.6292,251.6292,1.0000,1.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,354.34,354.34,183.88,183.88,354.3359,354.3359,354.3359,1.0000,1.0000
,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,466.36,466.36,145.26,145.26,466.3636,466.3636,466.3636,1.0000,1.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,278.84,278.84,88.16,88.16,278.8443,278.8443,278.8443,1.0000,1.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,378.16,378.16,145.28,145.28,378.1553,378.1553,378.1553,1.0000,1.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,427.46,427.46,145.29,145.29,427.4571,427.4571,427.4571,1.0000,1.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,271.54,271.54,88.14,88.14,271.5439,271.5439,271.5439,1.0000,1.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,351.73,351.73,145.22,145.22,351.7273,351.7273,351.7273,1.0000,1.0000
,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,477.77,477.77,213.69,213.69,477.7697,477.7697,477.7697,1.0000,1.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,300.89,300.89,156.49,156.49,300.8878,300.8878,300.8878,1.0000,1.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,377.20,377.20,213.62,213.62,377.2049,377.2049,377.2049,1.0000,1.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,454.26,454.26,213.68,213.68,454.2593,454.2593,454.2593,1.0000,1.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,299.18,299.18,156.45,156.45,299.1821,299.1821,299.1821,1.0000,1.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,351.63,351.63,213.55,213.55,351.6300,351.6300,351.6300,1.0000,1.0000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [ft3/min],Algorithm Volume Flow Rate [ft3/min],Coincident Design Volume Flow Rate [ft3/min],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [Btu/h],Coil Final Gross Sensible Capacity [Btu/h],Coil Final Reference Air Volume Flow Rate [ft3/min],Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min],Coil U-value Times Area Value [Btu/h-F],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [Btu/h],Coil Sensible Capacity at Ideal Loads Peak [Btu/h],Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min],Coil Entering Air Drybulb at Ideal Loads Peak [F],Coil Entering Air Wetbulb at Ideal Loads Peak [F],Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Coil Leaving Air Drybulb at Ideal Loads Peak [F],Coil Leaving Air Wetbulb at Ideal Loads Peak [F],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Outdoor Air Drybulb at Ideal Loads Peak [F],Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Outdoor Air Wetbulb at Ideal Loads Peak [F],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [F],Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h],Zone Latent Heat Gain at Ideal Loads Peak [Btu/h],Coil Total Capacity at Rating Conditions [Btu/h],Coil Sensible Capacity at Rating Conditions [Btu/h]
,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,12562.747,10058.429,471.240246,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,12433.36,10752.68,471.240246,74.26,61.45,0.00881069,53.60,52.09,0.00800000,83.06,0.01272282,69.78,9.5482,71.60,0.00839772,50.4896,9220.25,0.00,12567.99,9994.18
,MAIN ELECTRIC HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,14667.750,14667.750,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,14667.75,14667.75,471.240246,62.19,52.59,0.00630699,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,9.5482,71.59,0.00695340,41.9190,10070.10,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,7147.920,5719.828,259.777278,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,7714.12,5657.65,259.777278,73.37,62.66,0.00981384,53.60,52.09,0.00800000,69.44,0.01270967,65.53,17.3206,72.30,0.00920719,53.9888,5413.82,0.00,7150.90,5684.27
,MAIN ELECTRIC HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,11592.229,11592.229,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,11592.23,11592.23,259.777278,54.54,47.90,0.00561695,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,17.3206,71.59,0.00675523,40.7354,6949.06,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,10088.776,8077.632,378.439310,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,10281.96,8676.66,378.439310,73.89,61.53,0.00894456,53.60,52.09,0.00800000,77.70,0.01271761,68.16,11.8896,71.60,0.00843542,50.7123,7404.74,0.00,10092.99,8026.03
,MAIN ELECTRIC HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,14675.138,14675.138,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,14675.14,14675.14,378.439310,59.88,51.31,0.00614905,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,11.8896,71.59,0.00695406,41.9229,10077.60,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,11605.286,9291.834,435.325016,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,11505.17,9835.38,435.325016,74.35,61.59,0.00888392,53.60,52.09,0.00800000,83.06,0.01272282,69.78,10.3360,71.60,0.00844140,50.7489,8517.48,0.00,11610.13,9232.48
,MAIN ELECTRIC HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,14670.848,14670.848,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,14670.85,14670.85,435.325016,61.41,52.16,0.00625390,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,10.3360,71.59,0.00695368,41.9207,10073.24,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,7016.120,5616.527,251.629166,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,7587.20,5482.41,251.629166,73.35,62.81,0.00991433,53.60,52.09,0.00800000,69.44,0.01270967,65.53,17.8815,72.30,0.00930564,54.5600,5248.70,0.00,7019.05,5581.27
,MAIN ELECTRIC HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,11592.746,11592.746,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,11592.75,11592.75,251.629166,53.98,47.58,0.00558015,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,17.8815,71.59,0.00675531,40.7358,6949.58,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,9446.206,7563.155,354.335931,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,9823.51,8087.08,354.335931,73.46,61.57,0.00907569,53.60,52.09,0.00800000,73.90,0.01271395,66.97,12.6984,71.60,0.00854649,51.3714,6933.02,0.00,9450.15,7514.84
,MAIN ELECTRIC HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,14673.159,14673.159,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,14673.16,14673.16,354.335931,59.09,50.87,0.00609414,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,12.6984,71.59,0.00695388,41.9219,10075.59,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,12432.741,9954.340,466.363610,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,12288.11,10768.75,466.363610,74.27,61.33,0.00873216,53.60,52.09,0.00800000,83.06,0.01272282,69.78,9.6480,71.60,0.00830602,49.9447,9125.07,0.00,12437.93,9890.75
,MAIN ELECTRIC HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,12586.911,12586.911,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,12586.91,12586.91,466.363610,62.10,53.50,0.00682681,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,9.6480,71.60,0.00753621,45.3771,7958.08,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,7433.683,5951.817,278.844306,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,7978.00,6102.87,278.844306,73.41,62.26,0.00953580,53.60,52.09,0.00800000,69.44,0.01270967,65.53,16.1362,72.30,0.00892512,52.3516,5800.48,0.00,7436.78,5913.80
,MAIN ELECTRIC HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,9503.867,9503.867,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,9503.87,9503.87,278.844306,55.71,49.97,0.00639393,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,16.1362,71.60,0.00758890,45.6874,4829.37,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,10081.205,8071.570,378.155322,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,10256.93,8787.99,378.155322,73.89,61.39,0.00885341,53.60,52.09,0.00800000,77.70,0.01271761,68.16,11.8985,71.60,0.00833153,50.0955,7399.29,0.00,10085.41,8020.01
,MAIN ELECTRIC HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,12587.812,12587.812,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,12587.81,12587.81,378.155322,59.88,52.27,0.00666137,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,11.8985,71.60,0.00753626,45.3774,7958.99,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,11395.535,9123.895,427.457060,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,11281.31,9779.27,427.457060,74.37,61.47,0.00880045,53.60,52.09,0.00800000,83.06,0.01272282,69.78,10.5262,71.60,0.00833900,50.1406,8363.76,0.00,11400.29,9065.61
,MAIN ELECTRIC HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,12588.529,12588.529,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,12588.53,12588.53,427.457060,61.23,53.02,0.00676231,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,10.5262,71.60,0.00753630,45.3776,7959.72,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,7268.528,5816.021,271.543941,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,7812.64,5905.55,271.543941,73.40,62.37,0.00961319,53.60,52.09,0.00800000,69.44,0.01270967,65.53,16.5701,72.30,0.00899820,52.7763,5652.47,0.00,7271.56,5779.35
,MAIN ELECTRIC HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,9503.098,9503.098,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,9503.10,9503.10,271.543941,55.28,49.71,0.00636176,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,16.5701,71.60,0.00758885,45.6871,4828.59,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,9376.664,7507.475,351.727319,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,9732.19,8149.97,351.727319,73.46,61.42,0.00897271,53.60,52.09,0.00800000,73.90,0.01271395,66.97,12.7926,71.60,0.00834456,50.1728,6776.96,0.00,9380.58,7459.52
,MAIN ELECTRIC HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,12584.660,12584.660,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,12584.66,12584.66,351.727319,59.00,51.78,0.00659549,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,12.7926,71.60,0.00753609,45.3764,7955.80,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,12736.815,10197.798,477.769708,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,12602.97,10913.75,477.769708,74.25,61.43,0.00880227,53.60,52.09,0.00800000,83.06,0.01272282,69.78,9.4177,71.60,0.00839466,50.4714,9348.01,0.00,12742.13,10132.66
,MAIN ELECTRIC HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,16282.657,16282.657,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,16282.66,16282.66,477.769708,62.32,52.87,0.00642961,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,9.4177,71.59,0.00707902,42.6672,11708.86,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,8045.950,6441.029,300.887785,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,8647.18,6556.99,300.887785,73.44,62.36,0.00959586,53.60,52.09,0.00800000,69.44,0.01270967,65.53,14.9541,72.31,0.00904834,53.0606,6247.05,0.00,8049.31,6400.14
,MAIN ELECTRIC HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,13193.795,13193.795,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,13193.79,13193.79,300.887785,56.87,49.59,0.00593985,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,14.9541,71.59,0.00695204,41.9084,8574.27,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,10055.869,8051.284,377.204920,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,10249.14,8644.52,377.204920,73.90,61.53,0.00894777,53.60,52.09,0.00800000,77.70,0.01271761,68.16,11.9285,71.60,0.00843717,50.7227,7380.59,0.00,10060.06,7999.85
,MAIN ELECTRIC HEATING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,16278.947,16278.947,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,16278.95,16278.95,377.204920,59.84,51.50,0.00625625,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,11.9285,71.59,0.00707877,42.6657,11705.09,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,12110.055,9695.979,454.259333,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,11995.85,10308.81,454.259333,74.30,61.52,0.00885026,53.60,52.09,0.00800000,83.06,0.01272282,69.78,9.9051,71.60,0.00842451,50.6486,8887.96,0.00,12115.11,9634.04
,MAIN ELECTRIC HEATING COIL_UNIT1_BACKROW_TOPFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,16282.090,16282.090,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,16282.09,16282.09,454.259333,61.84,52.60,0.00639596,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,9.9051,71.59,0.00707898,42.6670,11708.28,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,8028.547,6424.787,299.182115,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,8632.82,6521.11,299.182115,73.44,62.40,0.00962096,53.60,52.09,0.00800000,69.44,0.01270967,65.53,15.0393,72.31,0.00907421,53.2107,6212.44,0.00,8031.90,6384.35
,MAIN ELECTRIC HEATING COIL_UNIT2_BACKROW_TOPFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,13191.525,13191.525,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,13191.52,13191.52,299.182115,56.78,49.55,0.00593388,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,15.0393,71.59,0.00695180,41.9070,8571.97,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,9374.070,7505.398,351.630027,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,9748.43,8026.57,351.630027,73.46,61.57,0.00907481,53.60,52.09,0.00800000,73.90,0.01271395,66.97,12.7961,71.60,0.00845421,50.8237,6806.05,0.00,9377.98,7457.46
,MAIN ELECTRIC HEATING COIL_UNIT3_BACKROW_TOPFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,16274.955,16274.955,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,16274.95,16274.95,351.630027,58.99,51.02,0.00619618,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,12.7961,71.59,0.00707849,42.6641,11701.04,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3951.457,3876.380,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3960.994,3885.735,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3949.757,3874.711,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3951.071,3876.001,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3961.031,3885.771,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3949.556,3874.514,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,4025.048,3948.572,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,4041.737,3964.944,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,4023.143,3946.703,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,4024.716,3948.246,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,4041.950,3965.153,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,4023.018,3946.580,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3951.768,3876.684,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3961.680,3886.408,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3949.877,3874.830,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3951.550,3876.471,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3961.809,3886.535,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3949.612,3874.569,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [Btu/h],Coil Final Gross Sensible Capacity [Btu/h],Coil Final Reference Air Volume Flow Rate [ft3/min],Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min],Coil U-value Times Area Value [Btu/h-F],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [Btu/lbm-R],Dry Air Heat Capacity [Btu/lbm-R],Standard Air Density Adjusted for Elevation [lb/ft3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [ft3/min],Supply Fan Maximum Air Mass Flow Rate [lb/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [Btu/lbm-R],Plant Fluid Density [lb/ft3],Plant Maximum Fluid Mass Flow Rate [lb/s],Plant Design Fluid Return Temperature [F],Plant Design Fluid Supply Temperature [F],Plant Design Fluid Temperature Difference [deltaF],Plant Design Capacity [Btu/h],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Peak Load Type to Size On,Coil Total Capacity at Ideal Loads Peak [Btu/h],Coil Sensible Capacity at Ideal Loads Peak [Btu/h],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [],Coil Air Mass Flow Rate at Ideal Loads Peak [lb/s],Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min],Coil Entering Air Drybulb at Ideal Loads Peak [F],Coil Entering Air Wetbulb at Ideal Loads Peak [F],Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Coil Entering Air Enthalpy at Ideal Loads Peak [Btu/lbm-R],Coil Leaving Air Drybulb at Ideal Loads Peak [F],Coil Leaving Air Wetbulb at Ideal Loads Peak [F],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Coil Leaving Air Enthalpy at Ideal Loads Peak [Btu/lbm-R],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [lb/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [F],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [F],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaF],Supply Fan Air Heat Gain at Ideal Loads Peak [Btu/h],Coil and Fan Net Total Capacity at Ideal Loads Peak [Btu/h],Outdoor Air Drybulb at Ideal Loads Peak [F],Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Outdoor Air Wetbulb at Ideal Loads Peak [F],Outdoor Air Volume Flow Rate at Ideal Loads Peak [ft3/min],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [F],System Return Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Zone Air Drybulb at Ideal Loads Peak [F],Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h],Zone Latent Heat Gain at Ideal Loads Peak [Btu/h],Coil Total Capacity at Rating Conditions [Btu/h],Coil Sensible Capacity at Rating Conditions [Btu/h],Coil Air Mass Flow Rate at Rating Conditions [lb/s],Coil Entering Air Drybulb at Rating Conditions [F],Coil Entering Air Wetbulb at Rating Conditions [F],Coil Entering Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir],Coil Entering Air Enthalpy at Rating Conditions [Btu/lbm-R],Coil Leaving Air Drybulb at Rating Conditions [F],Coil Leaving Air Wetbulb at Rating Conditions [F],Coil Leaving Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir],Coil Leaving Air Enthalpy at Rating Conditions [Btu/lbm-R]
,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,12562.747,10058.429,471.240246,-999.,-999.00,-999.0000,1.02044,1.00000,0.2439,0.2400,0.0744,SUPPLY FAN_UNIT1_FRONTROW_BOTTOMFLOOR,Fan:OnOff,471.240246,0.58417233,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,Sensible,12433.36,10752.68,0.9897,0.58417233,471.240246,74.26,61.45,0.00881069,11.0,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,805.215,11628.15,83.06,0.01272282,69.78,44.99498340,9.5482,71.60,0.00839772,71.60,0.00839772,50.4896,9220.25,0.00,12567.99,9994.18,0.56110194,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
,MAIN ELECTRIC HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,14667.750,14667.750,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT1_FRONTROW_BOTTOMFLOOR,Fan:OnOff,471.240246,0.58417233,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,14667.75,14667.75,1.0000,0.58417233,471.240246,62.19,52.59,0.00630699,7.8,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,14667.75,-26.9,0.00018338,-26.9,44.99498340,9.5482,71.59,0.00695340,71.59,0.00695340,41.9190,10070.10,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,7147.920,5719.828,259.777278,-999.,-999.00,-999.0000,1.00000,1.00000,0.2444,0.2400,0.0744,SUPPLY FAN_UNIT2_FRONTROW_BOTTOMFLOOR,Fan:OnOff,259.777278,0.32203255,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,Sensible,7714.12,5657.65,1.0792,0.32203255,259.777278,73.37,62.66,0.00981384,11.5,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,443.885,7270.24,69.44,0.01270967,65.53,44.99498340,17.3206,72.30,0.00920719,72.30,0.00920719,53.9888,5413.82,0.00,7150.90,5684.27,0.30931470,80.00,67.00,0.01118466,13.2,59.12,57.96,0.00998347,9.6
,MAIN ELECTRIC HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,11592.229,11592.229,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT2_FRONTROW_BOTTOMFLOOR,Fan:OnOff,259.777278,0.32203255,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,11592.23,11592.23,1.0000,0.32203255,259.777278,54.54,47.90,0.00561695,6.4,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,11592.23,-26.9,0.00018338,-26.9,44.99498340,17.3206,71.59,0.00675523,71.59,0.00675523,40.7354,6949.06,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,10088.776,8077.632,378.439310,-999.,-999.00,-999.0000,1.04041,1.00000,0.2440,0.2400,0.0744,SUPPLY FAN_UNIT3_FRONTROW_BOTTOMFLOOR,Fan:OnOff,378.439310,0.46913178,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,Sensible,10281.96,8676.66,1.0191,0.46913178,378.439310,73.89,61.53,0.00894456,11.0,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,646.645,9635.32,77.70,0.01271761,68.16,44.99498340,11.8896,71.60,0.00843542,71.60,0.00843542,50.7123,7404.74,0.00,10092.99,8026.03,0.45060462,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
,MAIN ELECTRIC HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,14675.138,14675.138,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT3_FRONTROW_BOTTOMFLOOR,Fan:OnOff,378.439310,0.46913178,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,14675.14,14675.14,1.0000,0.46913178,378.439310,59.88,51.31,0.00614905,7.4,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,14675.14,-26.9,0.00018338,-26.9,44.99498340,11.8896,71.59,0.00695406,71.59,0.00695406,41.9229,10077.60,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,11605.286,9291.834,435.325016,-999.,-999.00,-999.0000,1.00513,1.00000,0.2439,0.2400,0.0744,SUPPLY FAN_UNIT1_BACKROW_BOTTOMFLOOR,Fan:OnOff,435.325016,0.53965007,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,Sensible,11505.17,9835.38,0.9914,0.53965007,435.325016,74.35,61.59,0.00888392,11.0,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,743.847,10761.33,83.06,0.01272282,69.78,44.99498340,10.3360,71.60,0.00844140,71.60,0.00844140,50.7489,8517.48,0.00,11610.13,9232.48,0.51833797,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
,MAIN ELECTRIC HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,14670.848,14670.848,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT1_BACKROW_BOTTOMFLOOR,Fan:OnOff,435.325016,0.53965007,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,14670.85,14670.85,1.0000,0.53965007,435.325016,61.41,52.16,0.00625390,7.7,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,14670.85,-26.9,0.00018338,-26.9,44.99498340,10.3360,71.59,0.00695368,71.59,0.00695368,41.9207,10073.24,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,7016.120,5616.527,251.629166,-999.,-999.00,-999.0000,1.00000,1.00000,0.2444,0.2400,0.0744,SUPPLY FAN_UNIT2_BACKROW_BOTTOMFLOOR,Fan:OnOff,251.629166,0.31193176,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,Sensible,7587.20,5482.41,1.0814,0.31193176,251.629166,73.35,62.81,0.00991433,11.5,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,429.963,7157.24,69.44,0.01270967,65.53,44.99498340,17.8815,72.30,0.00930564,72.30,0.00930564,54.5600,5248.70,0.00,7019.05,5581.27,0.29961281,80.00,67.00,0.01118466,13.2,58.83,57.82,0.00996897,9.6
,MAIN ELECTRIC HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,11592.746,11592.746,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT2_BACKROW_BOTTOMFLOOR,Fan:OnOff,251.629166,0.31193176,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,11592.75,11592.75,1.0000,0.31193176,251.629166,53.98,47.58,0.00558015,6.3,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,11592.75,-26.9,0.00018338,-26.9,44.99498340,17.8815,71.59,0.00675531,71.59,0.00675531,40.7358,6949.58,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,9446.206,7563.155,354.335931,-999.,-999.00,-999.0000,1.05439,1.00000,0.2440,0.2400,0.0744,SUPPLY FAN_UNIT3_BACKROW_BOTTOMFLOOR,Fan:OnOff,354.335931,0.43925206,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,Sensible,9823.51,8087.08,1.0399,0.43925206,354.335931,73.46,61.57,0.00907569,11.0,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,605.459,9218.05,73.90,0.01271395,66.97,44.99498340,12.6984,71.60,0.00854649,71.60,0.00854649,51.3714,6933.02,0.00,9450.15,7514.84,0.42190492,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
,MAIN ELECTRIC HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,14673.159,14673.159,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT3_BACKROW_BOTTOMFLOOR,Fan:OnOff,354.335931,0.43925206,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,14673.16,14673.16,1.0000,0.43925206,354.335931,59.09,50.87,0.00609414,7.3,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,14673.16,-26.9,0.00018338,-26.9,44.99498340,12.6984,71.59,0.00695388,71.59,0.00695388,41.9219,10075.59,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,12432.741,9954.340,466.363610,-999.,-999.00,-999.0000,1.03343,1.00000,0.2439,0.2400,0.0744,SUPPLY FAN_UNIT1_FRONTROW_MIDDLEFLOOR,Fan:OnOff,466.363610,0.57812702,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,Sensible,12288.11,10768.75,0.9884,0.57812702,466.363610,74.27,61.33,0.00873216,10.9,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,796.883,11491.23,83.06,0.01272282,69.78,44.99498340,9.6480,71.60,0.00830602,71.60,0.00830602,49.9447,9125.07,0.00,12437.93,9890.75,0.55529537,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
