Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32
,Cooling:EnergyTransfer:Zone:BREEZEWAY,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:BREEZEWAY,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,93.63,3007.56,12-JAN-01:00,4461.05,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,93.63,3007.56,12-JAN-01:00,4461.05,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,93.63,3007.56,12-JAN-01:00,4461.05,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,56.58,1571.29,12-JAN-01:00,2797.77,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,56.58,1571.29,12-JAN-01:00,2797.77,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,56.58,1571.29,12-JAN-01:00,2797.77,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,91.53,3004.34,12-JAN-01:00,4441.41,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,91.53,3004.34,12-JAN-01:00,4441.41,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,91.53,3004.34,12-JAN-01:00,4441.41,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,95.83,3023.54,12-JAN-01:00,4563.44,12-JAN-10:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,95.83,3023.54,12-JAN-01:00,4563.44,12-JAN-10:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,95.83,3023.54,12-JAN-01:00,4563.44,12-JAN-10:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,58.78,1589.73,12-JAN-01:00,3028.62,12-JAN-10:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,58.78,1589.73,12-JAN-01:00,3028.62,12-JAN-10:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,58.78,1589.73,12-JAN-01:00,3028.62,12-JAN-10:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,93.74,3018.86,12-JAN-01:00,4437.76,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,93.74,3018.86,12-JAN-01:00,4437.76,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,93.74,3018.86,12-JAN-01:00,4437.76,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,69.88,2356.56,12-JAN-19:00,3356.42,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,69.88,2356.56,12-JAN-19:00,3356.42,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,69.88,2356.56,12-JAN-19:00,3356.42,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,32.64,787.34,12-JAN-21:00,1684.71,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,32.64,787.34,12-JAN-21:00,1684.71,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,32.64,787.34,12-JAN-21:00,1684.71,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,67.73,2335.50,12-JAN-19:00,3332.59,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,67.73,2335.50,12-JAN-19:00,3332.59,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,67.73,2335.50,12-JAN-19:00,3332.59,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,71.95,2413.69,12-JAN-19:00,3457.91,12-JAN-10:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,71.95,2413.69,12-JAN-19:00,3457.91,12-JAN-10:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,71.95,2413.69,12-JAN-19:00,3457.91,12-JAN-10:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,34.69,827.82,12-JAN-21:00,1901.38,12-JAN-10:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,34.69,827.82,12-JAN-21:00,1901.38,12-JAN-10:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,34.69,827.82,12-JAN-21:00,1901.38,12-JAN-10:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,69.80,2391.89,12-JAN-19:00,3326.56,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,69.80,2391.89,12-JAN-19:00,3326.56,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,69.80,2391.89,12-JAN-19:00,3326.56,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:ATTIC,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Heating:EnergyTransfer:Zone:ATTIC,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Heating:EnergyTransfer:Zone:ATTIC,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Cooling:EnergyTransfer:Zone:ATTIC,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:ATTIC,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,112.55,3782.20,12-JAN-01:00,5243.35,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,112.55,3782.20,12-JAN-01:00,5243.35,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,112.55,3782.20,12-JAN-01:00,5243.35,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,110.61,3769.70,12-JAN-01:00,5251.42,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,110.61,3769.70,12-JAN-01:00,5251.42,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,110.61,3769.70,12-JAN-01:00,5251.42,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,112.79,3777.08,12-JAN-01:00,5278.13,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,112.79,3777.08,12-JAN-01:00,5278.13,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,112.79,3777.08,12-JAN-01:00,5278.13,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,76.99,2340.60,12-JAN-01:00,3799.28,12-JAN-10:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,76.99,2340.60,12-JAN-01:00,3799.28,12-JAN-10:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,76.99,2340.60,12-JAN-01:00,3799.28,12-JAN-10:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,75.01,2325.26,12-JAN-01:00,3600.04,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,75.01,2325.26,12-JAN-01:00,3600.04,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,75.01,2325.26,12-JAN-01:00,3600.04,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,114.73,3790.58,12-JAN-01:00,5368.51,12-JAN-10:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,114.73,3790.58,12-JAN-01:00,5368.51,12-JAN-10:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,114.73,3790.58,12-JAN-01:00,5368.51,12-JAN-10:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,PlantLoopHeatingDemand:Facility,567.06,2257.79,12-JAN-03:00,43387.75,12-JAN-09:00
,PlantLoopHeatingDemand:Plant,567.06,2257.79,12-JAN-03:00,43387.75,12-JAN-09:00
,WaterSystems:PlantLoopHeatingDemand,567.06,2257.79,12-JAN-03:00,43387.75,12-JAN-09:00
,General:WaterSystems:PlantLoopHeatingDemand,567.06,2257.79,12-JAN-03:00,43387.75,12-JAN-09:00
,HeatRecoveryForHeating:EnergyTransfer,758.92,24473.86,12-JAN-01:00,36079.57,12-JAN-24:00
,HeatRecoveryForCooling:EnergyTransfer,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,HeatingCoils:EnergyTransfer,2101.27,56028.13,12-JAN-01:00,127558.01,12-JAN-10:00
,EnergyTransfer:Plant,567.06,2257.79,12-JAN-03:00,43387.74,12-JAN-09:00
,WaterSystems:EnergyTransfer,567.06,2257.79,12-JAN-03:00,43387.74,12-JAN-09:00
,Domestic Hot Water:WaterSystems:EnergyTransfer,567.06,2257.79,12-JAN-03:00,43387.74,12-JAN-09:00
,Water Heater:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [kBtu],HVAC Zone Eq & Other Sensible Air Cooling [ton-hrs],HVAC Terminal Unit Sensible Air Heating [kBtu],HVAC Terminal Unit Sensible Air Cooling [ton-hrs],HVAC Input Heated Surface Heating [kBtu],HVAC Input Cooled Surface Cooling [ton-hrs],People Sensible Heat Addition [kBtu],Lights Sensible Heat Addition [kBtu],Equipment Sensible Heat Addition [kBtu],Window Heat Addition [kBtu],Interzone Air Transfer Heat Addition [kBtu],Infiltration Heat Addition [kBtu],Opaque Surface Conduction and Other Heat Addition [kBtu],Equipment Sensible Heat Removal [kBtu],Window Heat Removal [kBtu],Interzone Air Transfer Heat Removal [kBtu],Infiltration Heat Removal [kBtu],Opaque Surface Conduction and Other Heat Removal [kBtu]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.000,-3.51,135.753,0.000,0.000,0.000,8.808,5.892,28.773,0.000,0.000,0.000,0.000,0.000,-43.44,0.000,-40.90,-52.76
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.000,-3.51,98.711,0.000,0.000,0.000,8.808,5.892,28.773,0.259,0.000,0.000,0.000,0.000,-16.82,0.000,-36.01,-47.47
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.000,-3.51,133.647,0.000,0.000,0.000,8.808,5.892,28.773,0.802,0.000,0.000,0.000,0.000,-42.24,0.000,-40.90,-52.67
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.000,-3.51,137.953,0.000,0.000,0.000,8.808,5.892,28.773,0.000,0.000,0.000,0.000,0.000,-45.23,0.000,-40.90,-53.18
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.000,-3.51,100.911,0.000,0.000,0.000,8.808,5.892,28.773,0.000,0.000,0.000,0.000,0.000,-18.37,0.000,-36.01,-47.86
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.000,-3.51,135.852,0.000,0.000,0.000,8.808,5.892,28.773,0.000,0.000,0.000,0.000,0.000,-43.22,0.000,-40.90,-53.09
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.000,-3.52,112.130,0.000,0.000,0.000,8.808,5.892,28.773,0.000,0.000,0.000,0.000,0.000,-44.27,0.000,-17.92,-51.16
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.000,-3.52,74.904,0.000,0.000,0.000,8.808,5.892,28.773,0.237,0.000,0.000,0.000,0.000,-17.13,0.000,-13.04,-46.18
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.000,-3.52,109.967,0.000,0.000,0.000,8.808,5.892,28.773,0.757,0.000,0.000,0.000,0.000,-42.88,0.000,-17.92,-51.15
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.000,-3.52,114.199,0.000,0.000,0.000,8.808,5.892,28.773,0.000,0.000,0.000,0.000,0.000,-46.00,0.000,-17.92,-51.49
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.000,-3.52,76.963,0.000,0.000,0.000,8.808,5.892,28.773,0.000,0.000,0.000,0.000,0.000,-18.65,0.000,-13.04,-46.48
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.000,-3.52,112.040,0.000,0.000,0.000,8.808,5.892,28.773,0.000,0.000,0.000,0.000,0.000,-43.86,0.000,-17.92,-51.49
,LIVING_UNIT3_BACKROW_TOPFLOOR,0.000,-3.51,154.664,0.000,0.000,0.000,8.808,5.892,28.773,0.000,0.000,0.000,0.000,0.000,-43.73,0.000,-40.96,-71.33
,LIVING_UNIT3_FRONTROW_TOPFLOOR,0.000,-3.51,152.729,0.000,0.000,0.000,8.808,5.892,28.773,0.754,0.000,0.000,0.000,0.000,-42.76,0.000,-40.96,-71.11
,LIVING_UNIT1_FRONTROW_TOPFLOOR,0.000,-3.51,154.912,0.000,0.000,0.000,8.808,5.892,28.773,0.000,0.000,0.000,0.000,0.000,-44.23,0.000,-40.96,-71.06
,LIVING_UNIT2_BACKROW_TOPFLOOR,0.000,-3.51,119.121,0.000,0.000,0.000,8.808,5.892,28.773,0.000,0.000,0.000,0.000,0.000,-18.59,0.000,-36.07,-65.80
,LIVING_UNIT2_FRONTROW_TOPFLOOR,0.000,-3.51,117.147,0.000,0.000,0.000,8.808,5.892,28.773,0.235,0.000,0.000,0.000,0.000,-17.08,0.000,-36.07,-65.57
,LIVING_UNIT1_BACKROW_TOPFLOOR,0.000,-3.51,156.847,0.000,0.000,0.000,8.808,5.892,28.773,0.000,0.000,0.000,0.000,0.000,-45.95,0.000,-40.96,-71.28
,UNHEATEDBSMT,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,BREEZEWAY,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,ATTIC,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,48.790,136.972,0.000,0.000,0.000,-185.76,-7.72
,Total Facility,0.000,-63.21,2198.451,0.000,0.000,0.000,158.539,106.051,517.916,3.044,0.000,48.790,136.972,0.000,-634.45,0.000,-755.13,-1028.86


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [Btu/h],HVAC Zone Eq & Other Sensible Air Cooling [ton],HVAC Terminal Unit Sensible Air Heating [Btu/h],HVAC Terminal Unit Sensible Air Cooling [ton],HVAC Input Heated Surface Heating [Btu/h],HVAC Input Cooled Surface Cooling [ton],People Sensible Heat Addition [Btu/h],Lights Sensible Heat Addition [Btu/h],Equipment Sensible Heat Addition [Btu/h],Window Heat Addition [Btu/h],Interzone Air Transfer Heat Addition [Btu/h],Infiltration Heat Addition [Btu/h],Opaque Surface Conduction and Other Heat Addition [Btu/h],Equipment Sensible Heat Removal [Btu/h],Window Heat Removal [Btu/h],Interzone Air Transfer Heat Removal [Btu/h],Infiltration Heat Removal [Btu/h],Opaque Surface Conduction and Other Heat Removal [Btu/h]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_TOPFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_TOPFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_FRONTROW_TOPFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_TOPFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_TOPFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_TOPFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,UNHEATEDBSMT,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BREEZEWAY,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [Btu/h],HVAC Zone Eq & Other Sensible Air Cooling [ton],HVAC Terminal Unit Sensible Air Heating [Btu/h],HVAC Terminal Unit Sensible Air Cooling [ton],HVAC Input Heated Surface Heating [Btu/h],HVAC Input Cooled Surface Cooling [ton],People Sensible Heat Addition [Btu/h],Lights Sensible Heat Addition [Btu/h],Equipment Sensible Heat Addition [Btu/h],Window Heat Addition [Btu/h],Interzone Air Transfer Heat Addition [Btu/h],Infiltration Heat Addition [Btu/h],Opaque Surface Conduction and Other Heat Addition [Btu/h],Equipment Sensible Heat Removal [Btu/h],Window Heat Removal [Btu/h],Interzone Air Transfer Heat Removal [Btu/h],Infiltration Heat Removal [Btu/h],Opaque Surface Conduction and Other Heat Removal [Btu/h]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,12-JAN-04:20,-851.4,0.00,5312.70,0.00,0.00,0.00,532.65,144.37,832.97,0.00,0.00,0.00,0.00,0.00,-2092.0,0.00,-1866.6,-2012.7
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,12-JAN-04:20,-851.5,0.00,3649.52,0.00,0.00,0.00,532.65,144.37,832.97,0.00,0.00,0.00,0.00,0.00,-849.0,0.00,-1643.6,-1815.4
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,12-JAN-04:20,-851.4,0.00,5293.06,0.00,0.00,0.00,532.65,144.37,832.97,0.00,0.00,0.00,0.00,0.00,-2069.4,0.00,-1866.6,-2015.7
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,12-JAN-10:00,-3727.7,0.00,8290.44,0.00,0.00,0.00,128.84,90.23,1112.20,0.00,0.00,0.00,0.00,0.00,-1562.3,0.00,-1948.2,-2383.5
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,12-JAN-10:00,-3733.6,0.00,6761.79,0.00,0.00,0.00,128.84,90.23,1112.20,0.00,0.00,0.00,0.00,0.00,-627.4,0.00,-1715.5,-2016.5
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,12-JAN-04:20,-851.4,0.00,5289.41,0.00,0.00,0.00,532.65,144.37,832.97,0.00,0.00,0.00,0.00,0.00,-2054.2,0.00,-1866.6,-2027.3
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,12-JAN-04:20,-851.8,0.00,4208.45,0.00,0.00,0.00,532.65,144.37,832.97,0.00,0.00,0.00,0.00,0.00,-2128.4,0.00,-818.1,-1920.2
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,12-JAN-04:20,-851.9,0.00,2536.86,0.00,0.00,0.00,532.65,144.37,832.97,0.00,0.00,0.00,0.00,0.00,-863.9,0.00,-595.0,-1736.1
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,12-JAN-04:20,-851.8,0.00,4184.62,0.00,0.00,0.00,532.65,144.37,832.97,0.00,0.00,0.00,0.00,0.00,-2099.9,0.00,-818.1,-1924.9
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,12-JAN-10:00,-3775.6,0.00,7233.10,0.00,0.00,0.00,128.84,90.23,1112.20,0.00,0.00,0.00,0.00,0.00,-1600.1,0.00,-853.8,-2334.8
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,12-JAN-10:00,-3787.9,0.00,5688.99,0.00,0.00,0.00,128.84,90.23,1112.20,0.00,0.00,0.00,0.00,0.00,-639.8,0.00,-621.0,-1971.7
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,12-JAN-04:20,-851.8,0.00,4178.59,0.00,0.00,0.00,532.65,144.37,832.97,0.00,0.00,0.00,0.00,0.00,-2080.7,0.00,-818.1,-1938.1
,LIVING_UNIT3_BACKROW_TOPFLOOR,12-JAN-04:20,-851.4,0.00,6094.98,0.00,0.00,0.00,532.65,144.37,832.97,0.00,0.00,0.00,0.00,0.00,-2074.3,0.00,-1869.4,-2809.9
,LIVING_UNIT3_FRONTROW_TOPFLOOR,12-JAN-04:20,-851.4,0.00,6103.05,0.00,0.00,0.00,532.65,144.37,832.97,0.00,0.00,0.00,0.00,0.00,-2095.1,0.00,-1869.4,-2797.1
,LIVING_UNIT1_FRONTROW_TOPFLOOR,12-JAN-04:20,-851.4,0.00,6129.76,0.00,0.00,0.00,532.65,144.37,832.97,0.00,0.00,0.00,0.00,0.00,-2126.2,0.00,-1869.4,-2792.7
,LIVING_UNIT2_BACKROW_TOPFLOOR,12-JAN-10:00,-3734.4,0.00,7533.07,0.00,0.00,0.00,128.84,90.23,1112.20,0.00,0.00,0.00,0.00,0.00,-637.7,0.00,-1718.0,-2774.3
,LIVING_UNIT2_FRONTROW_TOPFLOOR,12-JAN-04:20,-851.5,0.00,4451.77,0.00,0.00,0.00,532.65,144.37,832.97,0.00,0.00,0.00,0.00,0.00,-862.1,0.00,-1646.1,-2602.1
,LIVING_UNIT1_BACKROW_TOPFLOOR,12-JAN-10:00,-3728.0,0.00,9095.76,0.00,0.00,0.00,128.84,90.23,1112.20,0.00,0.00,0.00,0.00,0.00,-1600.1,0.00,-1951.1,-3147.9
,UNHEATEDBSMT,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BREEZEWAY,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,12-JAN-04:20,-15328.2,0.00,83689.81,0.00,0.00,0.00,9587.79,2598.70,14993.51,0.00,0.00,0.00,0.00,0.00,-30205.1,0.00,-37244.0,-28092.4


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [ft3/min],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Origin of D,Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min],System Primary Airflow - Vps [ft3/min],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Calculation Method for Ev,Outdoor Air Intake Flow - Vot [ft3/min],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,471.2402,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,471.2402,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,259.7773,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,259.7773,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,378.4393,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,378.4393,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,435.3250,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,435.3250,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,251.6292,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,251.6292,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,354.3359,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,354.3359,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,466.3636,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,466.3636,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,278.8443,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,278.8443,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,378.1553,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,378.1553,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,427.4571,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,427.4571,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,271.5439,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,271.5439,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,351.7273,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,351.7273,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,477.7697,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,477.7697,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,300.8878,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,300.8878,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,377.2049,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,377.2049,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,454.2593,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,454.2593,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,299.1821,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,299.1821,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,351.6300,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,351.6300,0.0000,1.0000,Not calculated,0.0000,0.0000,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [ft3/min],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Origin of D,Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min],System Primary Airflow - Vps [ft3/min],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Calculation Method for Ev,Outdoor Air Intake Flow Vot [ft3/min],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,471.2402,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,471.2402,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,259.7773,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,259.7773,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,378.4393,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,378.4393,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,435.3250,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,435.3250,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,251.6292,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,251.6292,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,354.3359,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,354.3359,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,466.3636,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,466.3636,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,278.8443,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,278.8443,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,378.1553,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,378.1553,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,427.4571,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,427.4571,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,271.5439,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,271.5439,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,351.7273,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,351.7273,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,477.7697,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,477.7697,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,300.8878,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,300.8878,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,377.2049,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,377.2049,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,454.2593,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,454.2593,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,299.1821,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,299.1821,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,351.6300,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,351.6300,0.0000,1.0000,Not calculated,0.0000,0.0000,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [ft3/min-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [ft3/min-ft2],Zone Floor Area - Az [ft2],Breathing Zone Outdoor Airflow - Vbz [ft3/min],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [ft3/min],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [ft3/min]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT3_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT3_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT1_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT2_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT2_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT1_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [ft3/min-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [ft3/min-ft2],Sum of Zone Floor Area - Az-sum [ft2],Breathing Zone Outdoor Airflow - Vbz [ft3/min],Cooling Zone Outdoor Airflow - Voz-clg [ft3/min],Heating Zone Outdoor Airflow - Voz-htg [ft3/min]
,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [ft3/min],Zone Discharge Airflow - Vdz [ft3/min],Minimum Zone Primary Airflow - Vpz-min [ft3/min],Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?,Zone Outdoor Airflow Cooling - Voz-clg [ft3/min],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,471.2402,471.2402,471.2402,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,259.7773,259.7773,259.7773,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,378.4393,378.4393,378.4393,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,435.3250,435.3250,435.3250,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,251.6292,251.6292,251.6292,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,354.3359,354.3359,354.3359,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,466.3636,466.3636,466.3636,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,278.8443,278.8443,278.8443,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,378.1553,378.1553,378.1553,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,427.4571,427.4571,427.4571,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,271.5439,271.5439,271.5439,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,351.7273,351.7273,351.7273,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,351.6300,351.6300,351.6300,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,377.2049,377.2049,377.2049,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT1_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,477.7697,477.7697,477.7697,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,299.1821,299.1821,299.1821,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,300.8878,300.8878,300.8878,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT1_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,454.2593,454.2593,454.2593,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [ft3/min],System Primary Airflow - Vps [ft3/min],Sum of Zone Discharge Airflow - Vdz-sum [ft3/min],Sum of Min Zone Primary Airflow - Vpz-min [ft3/min],Zone Outdoor Airflow Cooling - Voz-clg [ft3/min],Zone Ventilation Efficiency - Evz-min
,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,471.2402,471.2402,471.2402,471.2402,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,259.7773,259.7773,259.7773,259.7773,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,378.4393,378.4393,378.4393,378.4393,0.0000,1.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,435.3250,435.3250,435.3250,435.3250,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,251.6292,251.6292,251.6292,251.6292,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,354.3359,354.3359,354.3359,354.3359,0.0000,1.0000
,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,466.3636,466.3636,466.3636,466.3636,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,278.8443,278.8443,278.8443,278.8443,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,378.1553,378.1553,378.1553,378.1553,0.0000,1.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,427.4571,427.4571,427.4571,427.4571,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,271.5439,271.5439,271.5439,271.5439,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,351.7273,351.7273,351.7273,351.7273,0.0000,1.0000
,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,477.7697,477.7697,477.7697,477.7697,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,300.8878,300.8878,300.8878,300.8878,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,377.2049,377.2049,377.2049,377.2049,0.0000,1.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,454.2593,454.2593,454.2593,454.2593,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,299.1821,299.1821,299.1821,299.1821,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,351.6300,351.6300,351.6300,351.6300,0.0000,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [ft3/min],Zone Discharge Airflow - Vdz [ft3/min],Minimum Zone Primary Airflow - Vpz-min [ft3/min],Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?,Zone Outdoor Airflow Heating - Voz-htg [ft3/min],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,471.2402,471.2402,471.2402,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,259.7773,259.7773,259.7773,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,378.4393,378.4393,378.4393,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,435.3250,435.3250,435.3250,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,251.6292,251.6292,251.6292,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,354.3359,354.3359,354.3359,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,466.3636,466.3636,466.3636,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,278.8443,278.8443,278.8443,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,378.1553,378.1553,378.1553,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,427.4571,427.4571,427.4571,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,271.5439,271.5439,271.5439,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,351.7273,351.7273,351.7273,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,351.6300,351.6300,351.6300,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,377.2049,377.2049,377.2049,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT1_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,477.7697,477.7697,477.7697,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,299.1821,299.1821,299.1821,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,300.8878,300.8878,300.8878,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT1_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,454.2593,454.2593,454.2593,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [ft3/min],System Primary Airflow - Vps [ft3/min],Sum of Zone Discharge Airflow - Vdz-sum [ft3/min],Sum of Min Zone Primary Airflow - Vpz-min [ft3/min],Zone Outdoor Airflow Heating - Voz-htg [ft3/min],Zone Ventilation Efficiency - Evz-min
,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,471.2402,471.2402,471.2402,471.2402,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,259.7773,259.7773,259.7773,259.7773,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,378.4393,378.4393,378.4393,378.4393,0.0000,1.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,435.3250,435.3250,435.3250,435.3250,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,251.6292,251.6292,251.6292,251.6292,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,354.3359,354.3359,354.3359,354.3359,0.0000,1.0000
,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,466.3636,466.3636,466.3636,466.3636,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,278.8443,278.8443,278.8443,278.8443,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,378.1553,378.1553,378.1553,378.1553,0.0000,1.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,427.4571,427.4571,427.4571,427.4571,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,271.5439,271.5439,271.5439,271.5439,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,351.7273,351.7273,351.7273,351.7273,0.0000,1.0000
,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,477.7697,477.7697,477.7697,477.7697,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,300.8878,300.8878,300.8878,300.8878,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,377.2049,377.2049,377.2049,377.2049,0.0000,1.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,454.2593,454.2593,454.2593,454.2593,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,299.1821,299.1821,299.1821,299.1821,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,351.6300,351.6300,351.6300,351.6300,0.0000,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,ANNUAL ** Quebec.City-Ste.Foy-Univ.Laval QC CAN Custom-713920 WMO#=713920
,Total gross floor area [ft2],39005.22
,Principal Heating Source,Electricity


EAp2-1. Space Usage Type

,,Space Area [ft2],Regularly Occupied Area [ft2],Unconditioned Area [ft2],Typical Hours/Week in Operation [hr/wk]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,1200.55,1200.55,0.00,168.00
