Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT1_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT2_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT3_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT1_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT2_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT3_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT1_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT2_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT3_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT1_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT2_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT3_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT1_FRONTROW_TOPFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT2_FRONTROW_TOPFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT3_FRONTROW_TOPFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT1_BACKROW_TOPFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT2_BACKROW_TOPFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT3_BACKROW_TOPFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,UNHEATEDBSMT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,0.00
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,0.00
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,BREEZEWAY
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,0.00
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,0.00
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,93.63
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,93.63
,Minimum of Months,0.00,93.63
,Maximum of Months,0.00,93.63


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,56.58
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,56.58
,Minimum of Months,0.00,56.58
,Maximum of Months,0.00,56.58


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,91.53
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,91.53
,Minimum of Months,0.00,91.53
,Maximum of Months,0.00,91.53


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT1_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,95.83
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,95.83
,Minimum of Months,0.00,95.83
,Maximum of Months,0.00,95.83


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT2_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,58.78
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,58.78
,Minimum of Months,0.00,58.78
,Maximum of Months,0.00,58.78


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT3_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,93.74
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,93.74
,Minimum of Months,0.00,93.74
,Maximum of Months,0.00,93.74


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,69.88
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,69.88
,Minimum of Months,0.00,69.88
,Maximum of Months,0.00,69.88


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,32.64
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,32.64
,Minimum of Months,0.00,32.64
,Maximum of Months,0.00,32.64


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,67.73
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,67.73
,Minimum of Months,0.00,67.73
,Maximum of Months,0.00,67.73


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT1_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,71.95
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,71.95
,Minimum of Months,0.00,71.95
,Maximum of Months,0.00,71.95


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT2_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,34.69
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,34.69
,Minimum of Months,0.00,34.69
,Maximum of Months,0.00,34.69


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT3_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,69.80
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,69.80
,Minimum of Months,0.00,69.80
,Maximum of Months,0.00,69.80


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,ATTIC
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,0.00
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,0.00
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT3_BACKROW_TOPFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,112.55
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,112.55
,Minimum of Months,0.00,112.55
,Maximum of Months,0.00,112.55


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT3_FRONTROW_TOPFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,110.61
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,110.61
,Minimum of Months,0.00,110.61
,Maximum of Months,0.00,110.61


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT1_FRONTROW_TOPFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,112.79
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,112.79
,Minimum of Months,0.00,112.79
,Maximum of Months,0.00,112.79


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT2_BACKROW_TOPFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,76.99
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,76.99
,Minimum of Months,0.00,76.99
,Maximum of Months,0.00,76.99


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT2_FRONTROW_TOPFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,75.01
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,75.01
,Minimum of Months,0.00,75.01
,Maximum of Months,0.00,75.01


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT1_BACKROW_TOPFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,114.73
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,114.73
,Minimum of Months,0.00,114.73
,Maximum of Months,0.00,114.73


