Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32
,76,GAS_DRYER1_BACKROW_MIDDLEFLOOR,CLOTHESDRYER,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1200.51,2.0,55.199,0.046,8.089,0.000,1.000,0.000,0.000,gas_dryer,0.000,55.199
,77,GAS_RANGE1_BACKROW_MIDDLEFLOOR,COOKINGRANGE,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,gas_range,0.000,0.000
,78,TELEVISION1_BACKROW_MIDDLEFLOOR,INTERIORLIGHTING,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,television,0.000,0.000
,79,GAS_MELS1_BACKROW_MIDDLEFLOOR,MISCPLUGLOAD,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1200.51,2.0,1343.274,1.119,196.845,6.000E-002,0.690,0.250,0.000,gas_mels,694.502,1343.274
,80,IECC_ADJ1_BACKROW_MIDDLEFLOOR,MISCPLUGLOAD,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1200.51,2.0,556.368,0.463,81.531,6.244E-002,0.412,0.251,0.275,IECC_adj,287.655,556.368
,81,DISHWASHER2_BACKROW_MIDDLEFLOOR,DISHWASHER,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1200.51,2.0,186.821,0.156,27.377,0.150,0.600,0.250,0.000,dishwasher,0.000,166.833
,82,REFRIGERATOR2_BACKROW_MIDDLEFLOOR,REFRIGERATOR,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1200.51,2.0,310.690,0.259,45.529,0.000,1.000,0.000,0.000,refrigerator,227.232,310.690
,83,CLOTHESWASHER2_BACKROW_MIDDLEFLOOR,CLOTHESWASHER,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1200.51,2.0,80.974,0.068,11.866,0.000,0.800,0.200,0.000,clotheswasher,0.000,72.311
,84,GAS_DRYER2_BACKROW_MIDDLEFLOOR,CLOTHESDRYER,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1200.51,2.0,55.199,0.046,8.089,0.000,1.000,0.000,0.000,gas_dryer,0.000,55.199
,85,GAS_RANGE2_BACKROW_MIDDLEFLOOR,COOKINGRANGE,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,gas_range,0.000,0.000
,86,TELEVISION2_BACKROW_MIDDLEFLOOR,INTERIORLIGHTING,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,television,0.000,0.000
,87,GAS_MELS2_BACKROW_MIDDLEFLOOR,MISCPLUGLOAD,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1200.51,2.0,1343.274,1.119,196.845,6.000E-002,0.690,0.250,0.000,gas_mels,694.502,1343.274
,88,IECC_ADJ2_BACKROW_MIDDLEFLOOR,MISCPLUGLOAD,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1200.51,2.0,556.368,0.463,81.531,6.244E-002,0.412,0.251,0.275,IECC_adj,287.655,556.368
,89,DISHWASHER3_BACKROW_MIDDLEFLOOR,DISHWASHER,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1200.51,2.0,186.821,0.156,27.377,0.150,0.600,0.250,0.000,dishwasher,0.000,166.833
,90,REFRIGERATOR3_BACKROW_MIDDLEFLOOR,REFRIGERATOR,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1200.51,2.0,310.690,0.259,45.529,0.000,1.000,0.000,0.000,refrigerator,227.232,310.690
,91,CLOTHESWASHER3_BACKROW_MIDDLEFLOOR,CLOTHESWASHER,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1200.51,2.0,80.974,0.068,11.866,0.000,0.800,0.200,0.000,clotheswasher,0.000,72.311
,92,GAS_DRYER3_BACKROW_MIDDLEFLOOR,CLOTHESDRYER,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1200.51,2.0,55.199,0.046,8.089,0.000,1.000,0.000,0.000,gas_dryer,0.000,55.199
,93,GAS_RANGE3_BACKROW_MIDDLEFLOOR,COOKINGRANGE,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,gas_range,0.000,0.000
,94,TELEVISION3_BACKROW_MIDDLEFLOOR,INTERIORLIGHTING,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,television,0.000,0.000
,95,GAS_MELS3_BACKROW_MIDDLEFLOOR,MISCPLUGLOAD,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1200.51,2.0,1343.274,1.119,196.845,6.000E-002,0.690,0.250,0.000,gas_mels,694.502,1343.274
,96,IECC_ADJ3_BACKROW_MIDDLEFLOOR,MISCPLUGLOAD,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1200.51,2.0,556.368,0.463,81.531,6.244E-002,0.412,0.251,0.275,IECC_adj,287.655,556.368
,97,DISHWASHER1_FRONTROW_TOPFLOOR,DISHWASHER,LIVING_UNIT1_FRONTROW_TOPFLOOR,1200.51,2.0,186.821,0.156,27.377,0.150,0.600,0.250,0.000,dishwasher,0.000,166.833
,98,REFRIGERATOR1_FRONTROW_TOPFLOOR,REFRIGERATOR,LIVING_UNIT1_FRONTROW_TOPFLOOR,1200.51,2.0,310.690,0.259,45.529,0.000,1.000,0.000,0.000,refrigerator,227.232,310.690
,99,CLOTHESWASHER1_FRONTROW_TOPFLOOR,CLOTHESWASHER,LIVING_UNIT1_FRONTROW_TOPFLOOR,1200.51,2.0,80.974,0.068,11.866,0.000,0.800,0.200,0.000,clotheswasher,0.000,72.311
,100,GAS_DRYER1_FRONTROW_TOPFLOOR,CLOTHESDRYER,LIVING_UNIT1_FRONTROW_TOPFLOOR,1200.51,2.0,55.199,0.046,8.089,0.000,1.000,0.000,0.000,gas_dryer,0.000,55.199
,101,GAS_RANGE1_FRONTROW_TOPFLOOR,COOKINGRANGE,LIVING_UNIT1_FRONTROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,gas_range,0.000,0.000
,102,TELEVISION1_FRONTROW_TOPFLOOR,INTERIORLIGHTING,LIVING_UNIT1_FRONTROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,television,0.000,0.000
,103,GAS_MELS1_FRONTROW_TOPFLOOR,MISCPLUGLOAD,LIVING_UNIT1_FRONTROW_TOPFLOOR,1200.51,2.0,1343.274,1.119,196.845,6.000E-002,0.690,0.250,0.000,gas_mels,694.502,1343.274
,104,IECC_ADJ1_FRONTROW_TOPFLOOR,MISCPLUGLOAD,LIVING_UNIT1_FRONTROW_TOPFLOOR,1200.51,2.0,556.368,0.463,81.531,6.244E-002,0.412,0.251,0.275,IECC_adj,287.655,556.368
,105,DISHWASHER2_FRONTROW_TOPFLOOR,DISHWASHER,LIVING_UNIT2_FRONTROW_TOPFLOOR,1200.51,2.0,186.821,0.156,27.377,0.150,0.600,0.250,0.000,dishwasher,0.000,166.833
,106,REFRIGERATOR2_FRONTROW_TOPFLOOR,REFRIGERATOR,LIVING_UNIT2_FRONTROW_TOPFLOOR,1200.51,2.0,310.690,0.259,45.529,0.000,1.000,0.000,0.000,refrigerator,227.232,310.690
,107,CLOTHESWASHER2_FRONTROW_TOPFLOOR,CLOTHESWASHER,LIVING_UNIT2_FRONTROW_TOPFLOOR,1200.51,2.0,80.974,0.068,11.866,0.000,0.800,0.200,0.000,clotheswasher,0.000,72.311
,108,GAS_DRYER2_FRONTROW_TOPFLOOR,CLOTHESDRYER,LIVING_UNIT2_FRONTROW_TOPFLOOR,1200.51,2.0,55.199,0.046,8.089,0.000,1.000,0.000,0.000,gas_dryer,0.000,55.199
,109,GAS_RANGE2_FRONTROW_TOPFLOOR,COOKINGRANGE,LIVING_UNIT2_FRONTROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,gas_range,0.000,0.000
,110,TELEVISION2_FRONTROW_TOPFLOOR,INTERIORLIGHTING,LIVING_UNIT2_FRONTROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,television,0.000,0.000
,111,GAS_MELS2_FRONTROW_TOPFLOOR,MISCPLUGLOAD,LIVING_UNIT2_FRONTROW_TOPFLOOR,1200.51,2.0,1343.274,1.119,196.845,6.000E-002,0.690,0.250,0.000,gas_mels,694.502,1343.274
,112,IECC_ADJ2_FRONTROW_TOPFLOOR,MISCPLUGLOAD,LIVING_UNIT2_FRONTROW_TOPFLOOR,1200.51,2.0,556.368,0.463,81.531,6.244E-002,0.412,0.251,0.275,IECC_adj,287.655,556.368
,113,DISHWASHER3_FRONTROW_TOPFLOOR,DISHWASHER,LIVING_UNIT3_FRONTROW_TOPFLOOR,1200.51,2.0,186.821,0.156,27.377,0.150,0.600,0.250,0.000,dishwasher,0.000,166.833
,114,REFRIGERATOR3_FRONTROW_TOPFLOOR,REFRIGERATOR,LIVING_UNIT3_FRONTROW_TOPFLOOR,1200.51,2.0,310.690,0.259,45.529,0.000,1.000,0.000,0.000,refrigerator,227.232,310.690
,115,CLOTHESWASHER3_FRONTROW_TOPFLOOR,CLOTHESWASHER,LIVING_UNIT3_FRONTROW_TOPFLOOR,1200.51,2.0,80.974,0.068,11.866,0.000,0.800,0.200,0.000,clotheswasher,0.000,72.311
,116,GAS_DRYER3_FRONTROW_TOPFLOOR,CLOTHESDRYER,LIVING_UNIT3_FRONTROW_TOPFLOOR,1200.51,2.0,55.199,0.046,8.089,0.000,1.000,0.000,0.000,gas_dryer,0.000,55.199
,117,GAS_RANGE3_FRONTROW_TOPFLOOR,COOKINGRANGE,LIVING_UNIT3_FRONTROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,gas_range,0.000,0.000
,118,TELEVISION3_FRONTROW_TOPFLOOR,INTERIORLIGHTING,LIVING_UNIT3_FRONTROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,television,0.000,0.000
,119,GAS_MELS3_FRONTROW_TOPFLOOR,MISCPLUGLOAD,LIVING_UNIT3_FRONTROW_TOPFLOOR,1200.51,2.0,1343.274,1.119,196.845,6.000E-002,0.690,0.250,0.000,gas_mels,694.502,1343.274
,120,IECC_ADJ3_FRONTROW_TOPFLOOR,MISCPLUGLOAD,LIVING_UNIT3_FRONTROW_TOPFLOOR,1200.51,2.0,556.368,0.463,81.531,6.244E-002,0.412,0.251,0.275,IECC_adj,287.655,556.368
,121,DISHWASHER1_BACKROW_TOPFLOOR,DISHWASHER,LIVING_UNIT1_BACKROW_TOPFLOOR,1200.51,2.0,186.821,0.156,27.377,0.150,0.600,0.250,0.000,dishwasher,0.000,166.833
,122,REFRIGERATOR1_BACKROW_TOPFLOOR,REFRIGERATOR,LIVING_UNIT1_BACKROW_TOPFLOOR,1200.51,2.0,310.690,0.259,45.529,0.000,1.000,0.000,0.000,refrigerator,227.232,310.690
,123,CLOTHESWASHER1_BACKROW_TOPFLOOR,CLOTHESWASHER,LIVING_UNIT1_BACKROW_TOPFLOOR,1200.51,2.0,80.974,0.068,11.866,0.000,0.800,0.200,0.000,clotheswasher,0.000,72.311
,124,GAS_DRYER1_BACKROW_TOPFLOOR,CLOTHESDRYER,LIVING_UNIT1_BACKROW_TOPFLOOR,1200.51,2.0,55.199,0.046,8.089,0.000,1.000,0.000,0.000,gas_dryer,0.000,55.199
,125,GAS_RANGE1_BACKROW_TOPFLOOR,COOKINGRANGE,LIVING_UNIT1_BACKROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,gas_range,0.000,0.000
,126,TELEVISION1_BACKROW_TOPFLOOR,INTERIORLIGHTING,LIVING_UNIT1_BACKROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,television,0.000,0.000
,127,GAS_MELS1_BACKROW_TOPFLOOR,MISCPLUGLOAD,LIVING_UNIT1_BACKROW_TOPFLOOR,1200.51,2.0,1343.274,1.119,196.845,6.000E-002,0.690,0.250,0.000,gas_mels,694.502,1343.274
,128,IECC_ADJ1_BACKROW_TOPFLOOR,MISCPLUGLOAD,LIVING_UNIT1_BACKROW_TOPFLOOR,1200.51,2.0,556.368,0.463,81.531,6.244E-002,0.412,0.251,0.275,IECC_adj,287.655,556.368
,129,DISHWASHER2_BACKROW_TOPFLOOR,DISHWASHER,LIVING_UNIT2_BACKROW_TOPFLOOR,1200.51,2.0,186.821,0.156,27.377,0.150,0.600,0.250,0.000,dishwasher,0.000,166.833
,130,REFRIGERATOR2_BACKROW_TOPFLOOR,REFRIGERATOR,LIVING_UNIT2_BACKROW_TOPFLOOR,1200.51,2.0,310.690,0.259,45.529,0.000,1.000,0.000,0.000,refrigerator,227.232,310.690
,131,CLOTHESWASHER2_BACKROW_TOPFLOOR,CLOTHESWASHER,LIVING_UNIT2_BACKROW_TOPFLOOR,1200.51,2.0,80.974,0.068,11.866,0.000,0.800,0.200,0.000,clotheswasher,0.000,72.311
,132,GAS_DRYER2_BACKROW_TOPFLOOR,CLOTHESDRYER,LIVING_UNIT2_BACKROW_TOPFLOOR,1200.51,2.0,55.199,0.046,8.089,0.000,1.000,0.000,0.000,gas_dryer,0.000,55.199
,133,GAS_RANGE2_BACKROW_TOPFLOOR,COOKINGRANGE,LIVING_UNIT2_BACKROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,gas_range,0.000,0.000
,134,TELEVISION2_BACKROW_TOPFLOOR,INTERIORLIGHTING,LIVING_UNIT2_BACKROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,television,0.000,0.000
,135,GAS_MELS2_BACKROW_TOPFLOOR,MISCPLUGLOAD,LIVING_UNIT2_BACKROW_TOPFLOOR,1200.51,2.0,1343.274,1.119,196.845,6.000E-002,0.690,0.250,0.000,gas_mels,694.502,1343.274
,136,IECC_ADJ2_BACKROW_TOPFLOOR,MISCPLUGLOAD,LIVING_UNIT2_BACKROW_TOPFLOOR,1200.51,2.0,556.368,0.463,81.531,6.244E-002,0.412,0.251,0.275,IECC_adj,287.655,556.368
,137,DISHWASHER3_BACKROW_TOPFLOOR,DISHWASHER,LIVING_UNIT3_BACKROW_TOPFLOOR,1200.51,2.0,186.821,0.156,27.377,0.150,0.600,0.250,0.000,dishwasher,0.000,166.833
,138,REFRIGERATOR3_BACKROW_TOPFLOOR,REFRIGERATOR,LIVING_UNIT3_BACKROW_TOPFLOOR,1200.51,2.0,310.690,0.259,45.529,0.000,1.000,0.000,0.000,refrigerator,227.232,310.690
,139,CLOTHESWASHER3_BACKROW_TOPFLOOR,CLOTHESWASHER,LIVING_UNIT3_BACKROW_TOPFLOOR,1200.51,2.0,80.974,0.068,11.866,0.000,0.800,0.200,0.000,clotheswasher,0.000,72.311
,140,GAS_DRYER3_BACKROW_TOPFLOOR,CLOTHESDRYER,LIVING_UNIT3_BACKROW_TOPFLOOR,1200.51,2.0,55.199,0.046,8.089,0.000,1.000,0.000,0.000,gas_dryer,0.000,55.199
,141,GAS_RANGE3_BACKROW_TOPFLOOR,COOKINGRANGE,LIVING_UNIT3_BACKROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,gas_range,0.000,0.000
,142,TELEVISION3_BACKROW_TOPFLOOR,INTERIORLIGHTING,LIVING_UNIT3_BACKROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,television,0.000,0.000
,143,GAS_MELS3_BACKROW_TOPFLOOR,MISCPLUGLOAD,LIVING_UNIT3_BACKROW_TOPFLOOR,1200.51,2.0,1343.274,1.119,196.845,6.000E-002,0.690,0.250,0.000,gas_mels,694.502,1343.274
,144,IECC_ADJ3_BACKROW_TOPFLOOR,MISCPLUGLOAD,LIVING_UNIT3_BACKROW_TOPFLOOR,1200.51,2.0,556.368,0.463,81.531,6.244E-002,0.412,0.251,0.275,IECC_adj,287.655,556.368


GasEquipment Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {ft2},# Zone Occupants,Equipment Level {Btu/h},Equipment/Floor Area {Btu/h-ft2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {Btu/h},Nominal Maximum Equipment Level {Btu/h}
,1,GAS_DRYER1_FRONTROW_BOTTOMFLOOR,CLOTHESDRYER,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,1200.51,2.0,1125.237,0.937,164.894,5.000E-002,0.100,0.850,0.000,gas_dryer,0.000,1125.237
,2,GAS_RANGE1_FRONTROW_BOTTOMFLOOR,COOKINGRANGE,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,1200.51,2.0,1538.075,1.281,225.392,6.000E-002,0.690,0.250,0.000,gas_range,36.215,1538.075
,3,GAS_MELS1_FRONTROW_BOTTOMFLOOR,MISCPLUGLOAD,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,1200.51,2.0,161.937,0.135,23.730,6.000E-002,0.690,0.250,0.000,gas_mels,83.724,161.937
,4,GAS_DRYER2_FRONTROW_BOTTOMFLOOR,CLOTHESDRYER,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,1200.51,2.0,1125.237,0.937,164.894,5.000E-002,0.100,0.850,0.000,gas_dryer,0.000,1125.237
,5,GAS_RANGE2_FRONTROW_BOTTOMFLOOR,COOKINGRANGE,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,1200.51,2.0,1538.075,1.281,225.392,6.000E-002,0.690,0.250,0.000,gas_range,36.215,1538.075
,6,GAS_MELS2_FRONTROW_BOTTOMFLOOR,MISCPLUGLOAD,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,1200.51,2.0,161.937,0.135,23.730,6.000E-002,0.690,0.250,0.000,gas_mels,83.724,161.937
,7,GAS_DRYER3_FRONTROW_BOTTOMFLOOR,CLOTHESDRYER,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,1200.51,2.0,1125.237,0.937,164.894,5.000E-002,0.100,0.850,0.000,gas_dryer,0.000,1125.237
,8,GAS_RANGE3_FRONTROW_BOTTOMFLOOR,COOKINGRANGE,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,1200.51,2.0,1538.075,1.281,225.392,6.000E-002,0.690,0.250,0.000,gas_range,36.215,1538.075
,9,GAS_MELS3_FRONTROW_BOTTOMFLOOR,MISCPLUGLOAD,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,1200.51,2.0,161.937,0.135,23.730,6.000E-002,0.690,0.250,0.000,gas_mels,83.724,161.937
,10,GAS_DRYER1_BACKROW_BOTTOMFLOOR,CLOTHESDRYER,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,1200.51,2.0,1125.237,0.937,164.894,5.000E-002,0.100,0.850,0.000,gas_dryer,0.000,1125.237
,11,GAS_RANGE1_BACKROW_BOTTOMFLOOR,COOKINGRANGE,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,1200.51,2.0,1538.075,1.281,225.392,6.000E-002,0.690,0.250,0.000,gas_range,36.215,1538.075
,12,GAS_MELS1_BACKROW_BOTTOMFLOOR,MISCPLUGLOAD,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,1200.51,2.0,161.937,0.135,23.730,6.000E-002,0.690,0.250,0.000,gas_mels,83.724,161.937
,13,GAS_DRYER2_BACKROW_BOTTOMFLOOR,CLOTHESDRYER,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,1200.51,2.0,1125.237,0.937,164.894,5.000E-002,0.100,0.850,0.000,gas_dryer,0.000,1125.237
,14,GAS_RANGE2_BACKROW_BOTTOMFLOOR,COOKINGRANGE,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,1200.51,2.0,1538.075,1.281,225.392,6.000E-002,0.690,0.250,0.000,gas_range,36.215,1538.075
,15,GAS_MELS2_BACKROW_BOTTOMFLOOR,MISCPLUGLOAD,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,1200.51,2.0,161.937,0.135,23.730,6.000E-002,0.690,0.250,0.000,gas_mels,83.724,161.937
,16,GAS_DRYER3_BACKROW_BOTTOMFLOOR,CLOTHESDRYER,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,1200.51,2.0,1125.237,0.937,164.894,5.000E-002,0.100,0.850,0.000,gas_dryer,0.000,1125.237
,17,GAS_RANGE3_BACKROW_BOTTOMFLOOR,COOKINGRANGE,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,1200.51,2.0,1538.075,1.281,225.392,6.000E-002,0.690,0.250,0.000,gas_range,36.215,1538.075
,18,GAS_MELS3_BACKROW_BOTTOMFLOOR,MISCPLUGLOAD,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,1200.51,2.0,161.937,0.135,23.730,6.000E-002,0.690,0.250,0.000,gas_mels,83.724,161.937
,19,GAS_DRYER1_FRONTROW_MIDDLEFLOOR,CLOTHESDRYER,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,1200.51,2.0,1125.237,0.937,164.894,5.000E-002,0.100,0.850,0.000,gas_dryer,0.000,1125.237
,20,GAS_RANGE1_FRONTROW_MIDDLEFLOOR,COOKINGRANGE,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,1200.51,2.0,1538.075,1.281,225.392,6.000E-002,0.690,0.250,0.000,gas_range,36.215,1538.075
,21,GAS_MELS1_FRONTROW_MIDDLEFLOOR,MISCPLUGLOAD,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,1200.51,2.0,161.937,0.135,23.730,6.000E-002,0.690,0.250,0.000,gas_mels,83.724,161.937
,22,GAS_DRYER2_FRONTROW_MIDDLEFLOOR,CLOTHESDRYER,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1200.51,2.0,1125.237,0.937,164.894,5.000E-002,0.100,0.850,0.000,gas_dryer,0.000,1125.237
,23,GAS_RANGE2_FRONTROW_MIDDLEFLOOR,COOKINGRANGE,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1200.51,2.0,1538.075,1.281,225.392,6.000E-002,0.690,0.250,0.000,gas_range,36.215,1538.075
,24,GAS_MELS2_FRONTROW_MIDDLEFLOOR,MISCPLUGLOAD,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1200.51,2.0,161.937,0.135,23.730,6.000E-002,0.690,0.250,0.000,gas_mels,83.724,161.937
,25,GAS_DRYER3_FRONTROW_MIDDLEFLOOR,CLOTHESDRYER,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,1200.51,2.0,1125.237,0.937,164.894,5.000E-002,0.100,0.850,0.000,gas_dryer,0.000,1125.237
,26,GAS_RANGE3_FRONTROW_MIDDLEFLOOR,COOKINGRANGE,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,1200.51,2.0,1538.075,1.281,225.392,6.000E-002,0.690,0.250,0.000,gas_range,36.215,1538.075
,27,GAS_MELS3_FRONTROW_MIDDLEFLOOR,MISCPLUGLOAD,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,1200.51,2.0,161.937,0.135,23.730,6.000E-002,0.690,0.250,0.000,gas_mels,83.724,161.937
,28,GAS_DRYER1_BACKROW_MIDDLEFLOOR,CLOTHESDRYER,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1200.51,2.0,1125.237,0.937,164.894,5.000E-002,0.100,0.850,0.000,gas_dryer,0.000,1125.237
,29,GAS_RANGE1_BACKROW_MIDDLEFLOOR,COOKINGRANGE,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1200.51,2.0,1538.075,1.281,225.392,6.000E-002,0.690,0.250,0.000,gas_range,36.215,1538.075
,30,GAS_MELS1_BACKROW_MIDDLEFLOOR,MISCPLUGLOAD,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1200.51,2.0,161.937,0.135,23.730,6.000E-002,0.690,0.250,0.000,gas_mels,83.724,161.937
,31,GAS_DRYER2_BACKROW_MIDDLEFLOOR,CLOTHESDRYER,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1200.51,2.0,1125.237,0.937,164.894,5.000E-002,0.100,0.850,0.000,gas_dryer,0.000,1125.237
,32,GAS_RANGE2_BACKROW_MIDDLEFLOOR,COOKINGRANGE,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1200.51,2.0,1538.075,1.281,225.392,6.000E-002,0.690,0.250,0.000,gas_range,36.215,1538.075
,33,GAS_MELS2_BACKROW_MIDDLEFLOOR,MISCPLUGLOAD,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1200.51,2.0,161.937,0.135,23.730,6.000E-002,0.690,0.250,0.000,gas_mels,83.724,161.937
,34,GAS_DRYER3_BACKROW_MIDDLEFLOOR,CLOTHESDRYER,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1200.51,2.0,1125.237,0.937,164.894,5.000E-002,0.100,0.850,0.000,gas_dryer,0.000,1125.237
,35,GAS_RANGE3_BACKROW_MIDDLEFLOOR,COOKINGRANGE,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1200.51,2.0,1538.075,1.281,225.392,6.000E-002,0.690,0.250,0.000,gas_range,36.215,1538.075
,36,GAS_MELS3_BACKROW_MIDDLEFLOOR,MISCPLUGLOAD,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1200.51,2.0,161.937,0.135,23.730,6.000E-002,0.690,0.250,0.000,gas_mels,83.724,161.937
,37,GAS_DRYER1_FRONTROW_TOPFLOOR,CLOTHESDRYER,LIVING_UNIT1_FRONTROW_TOPFLOOR,1200.51,2.0,1125.237,0.937,164.894,5.000E-002,0.100,0.850,0.000,gas_dryer,0.000,1125.237
,38,GAS_RANGE1_FRONTROW_TOPFLOOR,COOKINGRANGE,LIVING_UNIT1_FRONTROW_TOPFLOOR,1200.51,2.0,1538.075,1.281,225.392,6.000E-002,0.690,0.250,0.000,gas_range,36.215,1538.075
,39,GAS_MELS1_FRONTROW_TOPFLOOR,MISCPLUGLOAD,LIVING_UNIT1_FRONTROW_TOPFLOOR,1200.51,2.0,161.937,0.135,23.730,6.000E-002,0.690,0.250,0.000,gas_mels,83.724,161.937
,40,GAS_DRYER2_FRONTROW_TOPFLOOR,CLOTHESDRYER,LIVING_UNIT2_FRONTROW_TOPFLOOR,1200.51,2.0,1125.237,0.937,164.894,5.000E-002,0.100,0.850,0.000,gas_dryer,0.000,1125.237
,41,GAS_RANGE2_FRONTROW_TOPFLOOR,COOKINGRANGE,LIVING_UNIT2_FRONTROW_TOPFLOOR,1200.51,2.0,1538.075,1.281,225.392,6.000E-002,0.690,0.250,0.000,gas_range,36.215,1538.075
,42,GAS_MELS2_FRONTROW_TOPFLOOR,MISCPLUGLOAD,LIVING_UNIT2_FRONTROW_TOPFLOOR,1200.51,2.0,161.937,0.135,23.730,6.000E-002,0.690,0.250,0.000,gas_mels,83.724,161.937
,43,GAS_DRYER3_FRONTROW_TOPFLOOR,CLOTHESDRYER,LIVING_UNIT3_FRONTROW_TOPFLOOR,1200.51,2.0,1125.237,0.937,164.894,5.000E-002,0.100,0.850,0.000,gas_dryer,0.000,1125.237
,44,GAS_RANGE3_FRONTROW_TOPFLOOR,COOKINGRANGE,LIVING_UNIT3_FRONTROW_TOPFLOOR,1200.51,2.0,1538.075,1.281,225.392,6.000E-002,0.690,0.250,0.000,gas_range,36.215,1538.075
,45,GAS_MELS3_FRONTROW_TOPFLOOR,MISCPLUGLOAD,LIVING_UNIT3_FRONTROW_TOPFLOOR,1200.51,2.0,161.937,0.135,23.730,6.000E-002,0.690,0.250,0.000,gas_mels,83.724,161.937
,46,GAS_DRYER1_BACKROW_TOPFLOOR,CLOTHESDRYER,LIVING_UNIT1_BACKROW_TOPFLOOR,1200.51,2.0,1125.237,0.937,164.894,5.000E-002,0.100,0.850,0.000,gas_dryer,0.000,1125.237
,47,GAS_RANGE1_BACKROW_TOPFLOOR,COOKINGRANGE,LIVING_UNIT1_BACKROW_TOPFLOOR,1200.51,2.0,1538.075,1.281,225.392,6.000E-002,0.690,0.250,0.000,gas_range,36.215,1538.075
,48,GAS_MELS1_BACKROW_TOPFLOOR,MISCPLUGLOAD,LIVING_UNIT1_BACKROW_TOPFLOOR,1200.51,2.0,161.937,0.135,23.730,6.000E-002,0.690,0.250,0.000,gas_mels,83.724,161.937
,49,GAS_DRYER2_BACKROW_TOPFLOOR,CLOTHESDRYER,LIVING_UNIT2_BACKROW_TOPFLOOR,1200.51,2.0,1125.237,0.937,164.894,5.000E-002,0.100,0.850,0.000,gas_dryer,0.000,1125.237
,50,GAS_RANGE2_BACKROW_TOPFLOOR,COOKINGRANGE,LIVING_UNIT2_BACKROW_TOPFLOOR,1200.51,2.0,1538.075,1.281,225.392,6.000E-002,0.690,0.250,0.000,gas_range,36.215,1538.075
,51,GAS_MELS2_BACKROW_TOPFLOOR,MISCPLUGLOAD,LIVING_UNIT2_BACKROW_TOPFLOOR,1200.51,2.0,161.937,0.135,23.730,6.000E-002,0.690,0.250,0.000,gas_mels,83.724,161.937
,52,GAS_DRYER3_BACKROW_TOPFLOOR,CLOTHESDRYER,LIVING_UNIT3_BACKROW_TOPFLOOR,1200.51,2.0,1125.237,0.937,164.894,5.000E-002,0.100,0.850,0.000,gas_dryer,0.000,1125.237
,53,GAS_RANGE3_BACKROW_TOPFLOOR,COOKINGRANGE,LIVING_UNIT3_BACKROW_TOPFLOOR,1200.51,2.0,1538.075,1.281,225.392,6.000E-002,0.690,0.250,0.000,gas_range,36.215,1538.075
,54,GAS_MELS3_BACKROW_TOPFLOOR,MISCPLUGLOAD,LIVING_UNIT3_BACKROW_TOPFLOOR,1200.51,2.0,161.937,0.135,23.730,6.000E-002,0.690,0.250,0.000,gas_mels,83.724,161.937


Construction CTF

,,Construction Name,Index,#Layers,#CTFs,Time Step {Hours},ThermalConductance {Btu/h-ft2-F},OuterThermalAbsorptance,InnerThermalAbsorptance,OuterSolarAbsorptance,InnerSolarAbsorptance,Roughness
,1,EXTERIOR WALL,1,5,7,1.000,0.0498,0.900,0.900,0.700,0.700,MediumSmooth
,2,CEILING-FLOOR-LAYER,3,1,5,1.000,0.228,0.900,0.900,0.700,0.700,Rough
,3,EXTERIOR FLOOR,4,3,3,1.000,0.300,0.900,0.900,0.700,0.700,Rough
,4,INTERIOR CEILING,6,2,7,1.000,0.0190,0.900,0.900,0.700,0.700,Rough
,5,ATTIC FLOOR,7,2,7,1.000,0.0190,0.900,0.900,0.700,0.700,MediumSmooth
,6,INTERIORWALL,9,3,3,1.000,0.597,0.900,0.900,0.700,0.700,MediumSmooth
,7,EXTERIOR ROOF,11,2,2,1.000,0.943,0.900,0.900,0.750,0.700,MediumRough
,8,EXTERIOR DOOR,14,1,3,1.000,0.300,0.900,0.900,0.700,0.700,Smooth
,9,GABLE_END,16,5,4,1.000,0.428,0.900,0.900,0.700,0.700,MediumSmooth


Material CTF Summary

,,Material Name,Thickness {ft},Conductivity {w/m-K},Density {lb/ft3},Specific Heat {Btu/lbm-R},ThermalResistance {m2-K/w}
,1,SYN_STUCCO,0.0098,0.086,24.971,0.210,0.3524E-01
,2,SHEATHING_CONSOL_LAYER,0.1020,0.035,1.255,0.350,0.8807
,3,OSB_7/16IN,0.0364,0.116,34.000,0.290,0.9555E-01
,4,WALL_CONSOL_LAYER,0.4584,0.057,7.541,0.248,2.444
,5,DRYWALL_1/2IN,0.0417,0.160,50.000,0.260,0.7933E-01
,6,LUMBER_2X4,0.2920,0.115,32.003,0.183,0.7709
,7,FLOOR_CONSOL_LAYER,0.0010,12.990,3.438,0.219,0.1955E-04
,8,PLYWOOD_3/4IN,0.0627,0.115,34.003,0.161,0.1650
,9,CARPET_N_PAD,0.0833,0.060,2.000,0.200,0.4224
,10,CEIL_CONSOL_LAYER,1.8587,0.062,2.618,0.185,9.179
,11,DRYWALL_1/2IN,0.0417,0.160,50.000,0.260,0.7933E-01
,12,DRYWALL_1/2IN,0.0417,0.160,50.000,0.260,0.7933E-01
,13,CEIL_CONSOL_LAYER,1.8587,0.062,2.618,0.185,9.179
,14,DRYWALL_1/2IN,0.0417,0.160,50.000,0.260,0.7933E-01
,15,OSB_5/8IN,0.0522,0.116,34.000,0.290,0.1365
,16,DRYWALL_1/2IN,0.0417,0.160,50.000,0.260,0.7933E-01
,17,ASPHALT_SHINGLE,0.0207,0.082,70.000,0.300,0.7745E-01
,18,OSB_1/2IN,0.0417,0.116,34.000,0.290,0.1092
,19,DOOR_CONST,0.1388,0.072,32.003,0.183,0.5870
,20,CEMENT_STUCCO,0.0627,0.721,116.464,0.210,0.2642E-01
,21,BLDG_PAPER_FELT,0.0000,0.000,0.000,0.000,0.1057E-01
,22,OSB_5/8IN,0.0522,0.116,34.000,0.290,0.1365
,23,DRYWALL_1/2IN,0.0417,0.160,50.000,0.260,0.7933E-01


Material:Air

,,Material Name,ThermalResistance {m2-K/w}
,1,AIR_4_IN_VERT,0.1585
,2,3/4IN_AIR_SPACE,8.5130E-002
,3,3/4IN_REFLECTIVE_AIR_SPACE,0.2466
,4,AIR_4_IN_VERT,0.1585


CTF

,,Time,Outside,Cross,Inside,Flux (except final one)
,1,7,-0.48524825E-13,-0.15552876E-13,-0.27961453E-12,0.68050686E-15
,2,6,0.29877193E-08,0.27636409E-10,0.13406700E-07,-0.32204622E-12
,3,5,-0.12260680E-04,0.22120929E-06,-0.79904438E-04,0.81274456E-08
,4,4,0.41107533E-02,0.11969800E-03,0.31390265E-01,-0.33286183E-04
,5,3,-0.12218315,0.53280074E-02,-0.92858957,0.10965527E-01
,6,2,0.86679861,0.27098762E-01,4.9428042,-0.27525931
,7,1,-1.9773016,0.17266759E-01,-8.3316389,1.0860227
,8,0,1.2790325,0.63137015E-03,4.3365587,
,9,5,-0.73804348E-13,0.64669460E-13,-0.73804512E-13,0.84401040E-18
,10,4,0.14724727E-06,0.10734602E-06,0.14724727E-06,-0.23954360E-10
,11,3,-0.14954317E-02,0.85194176E-03,-0.14954317E-02,0.49296359E-05
,12,2,0.29188816,0.10780912,0.29188816,-0.73156416E-02
,13,1,-3.0620671,0.59170109,-3.0620671,0.33037973
,14,0,3.6498258,0.17778930,3.6498258,
,15,3,0.51304166E-10,-0.76425976E-11,0.24863569E-18,0.0000000
,16,2,0.34767319E-04,0.20705998E-05,0.55046980E-05,-0.23242824E-16
,17,1,-1.4867759,0.25768919,-0.13464395,0.88525679E-04
,18,0,3.1889379,1.4445055,1.8368352,
,19,7,0.63668135E-16,0.10636696E-15,-0.13377360E-06,-0.11883814E-15
,20,6,0.22275600E-06,0.63673780E-09,0.26962289E-02,-0.24551217E-06
,21,5,-0.75419698E-03,0.14991766E-05,-0.89480320E-01,0.83164556E-03
,22,4,0.22555643E-01,0.12805723E-03,0.99114563,-0.26218135E-01
,23,3,-0.21139386,0.14189345E-02,-4.6892352,0.26663265
,24,2,0.76290229,0.29362460E-02,10.306598,-1.0805755
,25,1,-1.0965604,0.10534866E-02,-10.359374,1.7877856
,26,0,0.52881775,0.29234758E-04,3.8432176,
,27,7,-0.13377360E-06,0.10636696E-15,0.63668135E-16,-0.11883814E-15
,28,6,0.26962289E-02,0.63673780E-09,0.22275600E-06,-0.24551217E-06
,29,5,-0.89480320E-01,0.14991766E-05,-0.75419698E-03,0.83164556E-03
,30,4,0.99114563,0.12805723E-03,0.22555643E-01,-0.26218135E-01
,31,3,-4.6892352,0.14189345E-02,-0.21139386,0.26663265
,32,2,10.306598,0.29362460E-02,0.76290229,-1.0805755
,33,1,-10.359374,0.10534866E-02,-1.0965604,1.7877856
,34,0,3.8432176,0.29234758E-04,0.52881775,
,35,3,-0.74876206E-08,0.17902742E-08,-0.74876206E-08,0.19537352E-21
,36,2,0.15597607E-01,0.55423627E-02,0.15597607E-01,-0.10917027E-07
,37,1,-3.1929654,1.3042696,-3.1929654,0.11827749E-01
,38,0,6.5252683,2.0380885,6.5252683,
,39,2,0.94467954E-05,0.31317736E-05,0.79225250E-05,-0.26749844E-22
,40,1,-1.8383944,0.81257669,-1.3462729,0.15535189E-04
,41,0,7.1959782,4.5450135,6.7038583,
,42,3,-0.10160624E-06,0.73584215E-07,-0.10160624E-06,0.20723692E-14
,43,2,0.14353166E-01,0.84320589E-02,0.14353166E-01,-0.11383510E-05
,44,1,-1.4926951,0.74131348,-1.4926951,0.38067385E-01
,45,0,3.1170731,0.88898549,3.1170731,
,46,4,0.44987769E-14,0.98631654E-16,0.14264981E-14,0.0000000
,47,3,-0.13187245E-06,0.34886199E-07,-0.40679758E-07,0.32607943E-14
,48,2,0.41165881E-01,0.61555217E-02,0.16588552E-01,-0.45157314E-07
,49,1,-9.8165612,1.0256427,-2.7651724,0.81558044E-02
,50,0,12.186772,1.3795784,5.1599606,


WindowConstruction

,,Construction Name,Index,#Layers,Roughness,Conductance {Btu/h-ft2-F},SHGC,Solar Transmittance at Normal Incidence,Visible Transmittance at Normal Incidence
,1,EXTERIOR WINDOW,12,1,VerySmooth,0.300,0.335,0.248,0.883
,2,INTERIOR WINDOW,13,1,VerySmooth,0.300,0.335,0.248,0.883
,3,WINDOW_W_BLINDS,18,2,VerySmooth,0.300,0.309,4.646E-002,0.133
,4,TDD DOME,22,1,VerySmooth,1.071,0.929,0.920,0.920
,5,TDD DIFFUSER,23,1,VerySmooth,1.077,0.906,0.900,0.900


WindowMaterial:Glazing

,,Material Name,Optical Data Type,Spectral Data Set Name,Thickness {ft},Solar Transmittance,Front Solar Reflectance,Back Solar Reflectance,Visible Transmittance,Front Visible Reflectance,Back Visible Reflectance,Infrared Transmittance,Front Thermal Emissivity,Back Thermal Emissivity,Conductivity {W/m-K},Dirt Factor,Solar Diffusing
,1,GLASS,SpectralAverage,,0.13728,0.24698,0.55113,0.55113,0.88000,0.11900,0.11900,0.00000,0.84000,0.84000,0.10138,1.00000,No
,2,GLASS,SpectralAverage,,0.13728,0.24698,0.55113,0.55113,0.88000,0.11900,0.11900,0.00000,0.84000,0.84000,0.10138,1.00000,No
,3,GLASS,SpectralAverage,,0.13728,0.24698,0.55113,0.55113,0.88000,0.11900,0.11900,0.00000,0.84000,0.84000,0.10138,1.00000,No
,4,CLEAR ACRYLIC PLASTIC,SpectralAverage,,0.00984,0.92000,5.00000E-002,5.00000E-002,0.92000,5.00000E-002,5.00000E-002,0.00000,0.90000,0.90000,0.90000,1.00000,No
,5,DIFFUSING ACRYLIC PLASTIC,SpectralAverage,,0.00722,0.90000,8.00000E-002,8.00000E-002,0.90000,8.00000E-002,8.00000E-002,0.00000,0.90000,0.90000,0.90000,1.00000,No


WindowMaterial:Blind

,,Material Name,Slat Width {ft},Slat Separation {ft},Slat Thickness {ft},Slat Angle {deg},Slat Beam Solar Transmittance,Slat Beam Solar Front Reflectance,Blind To Glass Distance {ft}
,1,INT_BLIND,0.0820,0.0615,0.0033,45.000,0.000,0.500,0.164


Shadowing/Sun Position Calculations Annual Simulations

,,Shading Calculation Method,Shading Calculation Update Frequency Method,Shading Calculation Update Frequency {days},Maximum Figures in Shadow Overlap Calculations {},Polygon Clipping Algorithm,Pixel Counting Resolution,Sky Diffuse Modeling Algorithm,Output External Shading Calculation Results,Disable Self-Shading Within Shading Zone Groups,Disable Self-Shading From Shading Zone Groups to Other Zones
,1,PolygonClipping,Periodic,20,15000.,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No


Water Heater Information

,,Type,Name,Volume {ft3},Maximum Capacity {Btu/h},Standard Rated Recovery Efficiency,Standard Rated Energy Factor
,1,WaterHeater:Mixed,WATER HEATER_UNIT1_FRONTROW_BOTTOMFLOOR,0.1337,36002.1,174.036,0.9191
,2,WaterHeater:Mixed,WATER HEATER_UNIT2_FRONTROW_BOTTOMFLOOR,0.1337,36002.1,174.036,0.9191
,3,WaterHeater:Mixed,WATER HEATER_UNIT3_FRONTROW_BOTTOMFLOOR,0.1337,36002.1,174.036,0.9191
,4,WaterHeater:Mixed,WATER HEATER_UNIT1_BACKROW_BOTTOMFLOOR,0.1337,36002.1,174.036,0.9191
,5,WaterHeater:Mixed,WATER HEATER_UNIT2_BACKROW_BOTTOMFLOOR,0.1337,36002.1,174.036,0.9191
,6,WaterHeater:Mixed,WATER HEATER_UNIT3_BACKROW_BOTTOMFLOOR,0.1337,36002.1,174.036,0.9191
,7,WaterHeater:Mixed,WATER HEATER_UNIT1_FRONTROW_MIDDLEFLOOR,0.1337,36002.1,174.036,0.9191
,8,WaterHeater:Mixed,WATER HEATER_UNIT2_FRONTROW_MIDDLEFLOOR,0.1337,36002.1,174.036,0.9191
,9,WaterHeater:Mixed,WATER HEATER_UNIT3_FRONTROW_MIDDLEFLOOR,0.1337,36002.1,174.036,0.9191
,10,WaterHeater:Mixed,WATER HEATER_UNIT1_BACKROW_MIDDLEFLOOR,0.1337,36002.1,174.036,0.9191
,11,WaterHeater:Mixed,WATER HEATER_UNIT2_BACKROW_MIDDLEFLOOR,0.1337,36002.1,174.036,0.9191
,12,WaterHeater:Mixed,WATER HEATER_UNIT3_BACKROW_MIDDLEFLOOR,0.1337,36002.1,174.036,0.9191
,13,WaterHeater:Mixed,WATER HEATER_UNIT1_FRONTROW_TOPFLOOR,0.1337,36002.1,174.036,0.9191
,14,WaterHeater:Mixed,WATER HEATER_UNIT2_FRONTROW_TOPFLOOR,0.1337,36002.1,174.036,0.9191
,15,WaterHeater:Mixed,WATER HEATER_UNIT3_FRONTROW_TOPFLOOR,0.1337,36002.1,174.036,0.9191
,16,WaterHeater:Mixed,WATER HEATER_UNIT1_BACKROW_TOPFLOOR,0.1337,36002.1,174.036,0.9191
,17,WaterHeater:Mixed,WATER HEATER_UNIT2_BACKROW_TOPFLOOR,0.1337,36002.1,174.036,0.9191
,18,WaterHeater:Mixed,WATER HEATER_UNIT3_BACKROW_TOPFLOOR,0.1337,36002.1,174.036,0.9191


ZoneInfiltration Airflow Stats Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {ft2},# Zone Occupants,Design Volume Flow Rate {ft3/min},Volume Flow Rate/Floor Area {ft3/min-ft2},Volume Flow Rate/Exterior Surface Area {ft3/min-ft2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m},Equation D - Velocity Squared Term Coefficient {s2/m2}
,1,LIVING_SHERMANGRIMSRUD_UNIT1_FRONTROW_BOTTOMFLOOR,ALWAYS_AVAIL,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,2,LIVING_SHERMANGRIMSRUD_UNIT2_FRONTROW_BOTTOMFLOOR,ALWAYS_AVAIL,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,3,LIVING_SHERMANGRIMSRUD_UNIT3_FRONTROW_BOTTOMFLOOR,ALWAYS_AVAIL,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,4,LIVING_SHERMANGRIMSRUD_UNIT1_BACKROW_BOTTOMFLOOR,ALWAYS_AVAIL,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,5,LIVING_SHERMANGRIMSRUD_UNIT2_BACKROW_BOTTOMFLOOR,ALWAYS_AVAIL,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,6,LIVING_SHERMANGRIMSRUD_UNIT3_BACKROW_BOTTOMFLOOR,ALWAYS_AVAIL,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,7,LIVING_SHERMANGRIMSRUD_UNIT1_FRONTROW_MIDDLEFLOOR,ALWAYS_AVAIL,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,8,LIVING_SHERMANGRIMSRUD_UNIT2_FRONTROW_MIDDLEFLOOR,ALWAYS_AVAIL,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,9,LIVING_SHERMANGRIMSRUD_UNIT3_FRONTROW_MIDDLEFLOOR,ALWAYS_AVAIL,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,10,LIVING_SHERMANGRIMSRUD_UNIT1_BACKROW_MIDDLEFLOOR,ALWAYS_AVAIL,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,11,LIVING_SHERMANGRIMSRUD_UNIT2_BACKROW_MIDDLEFLOOR,ALWAYS_AVAIL,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,12,LIVING_SHERMANGRIMSRUD_UNIT3_BACKROW_MIDDLEFLOOR,ALWAYS_AVAIL,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,13,LIVING_SHERMANGRIMSRUD_UNIT1_FRONTROW_TOPFLOOR,ALWAYS_AVAIL,LIVING_UNIT1_FRONTROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,14,LIVING_SHERMANGRIMSRUD_UNIT2_FRONTROW_TOPFLOOR,ALWAYS_AVAIL,LIVING_UNIT2_FRONTROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,15,LIVING_SHERMANGRIMSRUD_UNIT3_FRONTROW_TOPFLOOR,ALWAYS_AVAIL,LIVING_UNIT3_FRONTROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,16,LIVING_SHERMANGRIMSRUD_UNIT1_BACKROW_TOPFLOOR,ALWAYS_AVAIL,LIVING_UNIT1_BACKROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,17,LIVING_SHERMANGRIMSRUD_UNIT2_BACKROW_TOPFLOOR,ALWAYS_AVAIL,LIVING_UNIT2_BACKROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,18,LIVING_SHERMANGRIMSRUD_UNIT3_BACKROW_TOPFLOOR,ALWAYS_AVAIL,LIVING_UNIT3_BACKROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,19,ATTICVENT,ALWAYS_AVAIL,ATTIC,7802.66,0.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000


ZoneVentilation Airflow Stats Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {ft2},# Zone Occupants,Design Volume Flow Rate {ft3/min},Volume Flow Rate/Floor Area {ft3/min-ft2},Volume Flow Rate/person Area {ft3/min-person},ACH - Air Changes per Hour,Fan Type {Exhaust;Intake;Natural},Fan Pressure Rise {psi},Fan Efficiency {},Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m},Equation D - Velocity Squared Term Coefficient {s2/m2},Minimum Indoor Temperature{F}/Schedule,Maximum Indoor Temperature{F}/Schedule,Delta Temperature{F}/Schedule,Minimum Outdoor Temperature{F}/Schedule,Maximum Outdoor Temperature{F}/Schedule,Maximum WindSpeed{ft/min}
,1,VENTILATION_UNIT1_FRONTROW_BOTTOMFLOOR,ALWAYS_AVAIL,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,Exhaust,0.000,0.6,1.000,0.000,0.000,0.000,-148.0,212.00,-148.0,-148.0,212.00,7874.40
,2,VENTILATION_UNIT2_FRONTROW_BOTTOMFLOOR,ALWAYS_AVAIL,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,Exhaust,0.000,0.6,1.000,0.000,0.000,0.000,-148.0,212.00,-148.0,-148.0,212.00,7874.40
,3,VENTILATION_UNIT3_FRONTROW_BOTTOMFLOOR,ALWAYS_AVAIL,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,Exhaust,0.000,0.6,1.000,0.000,0.000,0.000,-148.0,212.00,-148.0,-148.0,212.00,7874.40
,4,VENTILATION_UNIT1_BACKROW_BOTTOMFLOOR,ALWAYS_AVAIL,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,Exhaust,0.000,0.6,1.000,0.000,0.000,0.000,-148.0,212.00,-148.0,-148.0,212.00,7874.40
,5,VENTILATION_UNIT2_BACKROW_BOTTOMFLOOR,ALWAYS_AVAIL,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,Exhaust,0.000,0.6,1.000,0.000,0.000,0.000,-148.0,212.00,-148.0,-148.0,212.00,7874.40
,6,VENTILATION_UNIT3_BACKROW_BOTTOMFLOOR,ALWAYS_AVAIL,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,Exhaust,0.000,0.6,1.000,0.000,0.000,0.000,-148.0,212.00,-148.0,-148.0,212.00,7874.40
,7,VENTILATION_UNIT1_FRONTROW_MIDDLEFLOOR,ALWAYS_AVAIL,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,Exhaust,0.000,0.6,1.000,0.000,0.000,0.000,-148.0,212.00,-148.0,-148.0,212.00,7874.40
,8,VENTILATION_UNIT2_FRONTROW_MIDDLEFLOOR,ALWAYS_AVAIL,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,Exhaust,0.000,0.6,1.000,0.000,0.000,0.000,-148.0,212.00,-148.0,-148.0,212.00,7874.40
,9,VENTILATION_UNIT3_FRONTROW_MIDDLEFLOOR,ALWAYS_AVAIL,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,Exhaust,0.000,0.6,1.000,0.000,0.000,0.000,-148.0,212.00,-148.0,-148.0,212.00,7874.40
,10,VENTILATION_UNIT1_BACKROW_MIDDLEFLOOR,ALWAYS_AVAIL,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,Exhaust,0.000,0.6,1.000,0.000,0.000,0.000,-148.0,212.00,-148.0,-148.0,212.00,7874.40
,11,VENTILATION_UNIT2_BACKROW_MIDDLEFLOOR,ALWAYS_AVAIL,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,Exhaust,0.000,0.6,1.000,0.000,0.000,0.000,-148.0,212.00,-148.0,-148.0,212.00,7874.40
,12,VENTILATION_UNIT3_BACKROW_MIDDLEFLOOR,ALWAYS_AVAIL,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,Exhaust,0.000,0.6,1.000,0.000,0.000,0.000,-148.0,212.00,-148.0,-148.0,212.00,7874.40
,13,VENTILATION_UNIT1_FRONTROW_TOPFLOOR,ALWAYS_AVAIL,LIVING_UNIT1_FRONTROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,Exhaust,0.000,0.6,1.000,0.000,0.000,0.000,-148.0,212.00,-148.0,-148.0,212.00,7874.40
,14,VENTILATION_UNIT2_FRONTROW_TOPFLOOR,ALWAYS_AVAIL,LIVING_UNIT2_FRONTROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,Exhaust,0.000,0.6,1.000,0.000,0.000,0.000,-148.0,212.00,-148.0,-148.0,212.00,7874.40
,15,VENTILATION_UNIT3_FRONTROW_TOPFLOOR,ALWAYS_AVAIL,LIVING_UNIT3_FRONTROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,Exhaust,0.000,0.6,1.000,0.000,0.000,0.000,-148.0,212.00,-148.0,-148.0,212.00,7874.40
,16,VENTILATION_UNIT1_BACKROW_TOPFLOOR,ALWAYS_AVAIL,LIVING_UNIT1_BACKROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,Exhaust,0.000,0.6,1.000,0.000,0.000,0.000,-148.0,212.00,-148.0,-148.0,212.00,7874.40
,17,VENTILATION_UNIT2_BACKROW_TOPFLOOR,ALWAYS_AVAIL,LIVING_UNIT2_BACKROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,Exhaust,0.000,0.6,1.000,0.000,0.000,0.000,-148.0,212.00,-148.0,-148.0,212.00,7874.40
,18,VENTILATION_UNIT3_BACKROW_TOPFLOOR,ALWAYS_AVAIL,LIVING_UNIT3_BACKROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,Exhaust,0.000,0.6,1.000,0.000,0.000,0.000,-148.0,212.00,-148.0,-148.0,212.00,7874.40


AirFlow Model

,,Simple
,1,Simple


RoomAir Model

,,Zone Name,Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
,1,BREEZEWAY,Mixing/Well-Stirred
,2,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,Mixing/Well-Stirred
,3,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,Mixing/Well-Stirred
,4,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,Mixing/Well-Stirred
,5,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,Mixing/Well-Stirred
,6,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,Mixing/Well-Stirred
,7,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,Mixing/Well-Stirred
,8,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,Mixing/Well-Stirred
,9,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,Mixing/Well-Stirred
,10,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,Mixing/Well-Stirred
,11,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,Mixing/Well-Stirred
,12,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,Mixing/Well-Stirred
,13,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,Mixing/Well-Stirred
,14,ATTIC,Mixing/Well-Stirred
,15,LIVING_UNIT3_BACKROW_TOPFLOOR,Mixing/Well-Stirred
,16,LIVING_UNIT3_FRONTROW_TOPFLOOR,Mixing/Well-Stirred
,17,LIVING_UNIT1_FRONTROW_TOPFLOOR,Mixing/Well-Stirred
,18,LIVING_UNIT2_BACKROW_TOPFLOOR,Mixing/Well-Stirred
,19,LIVING_UNIT2_FRONTROW_TOPFLOOR,Mixing/Well-Stirred
,20,LIVING_UNIT1_BACKROW_TOPFLOOR,Mixing/Well-Stirred


AirflowNetwork Model:Control

,,No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
,1,NoMultizoneOrDistribution


Zone Volume Capacitance Multiplier

,,Sensible Heat Capacity Multiplier,Moisture Capacity Multiplier,Carbon Dioxide Capacity Multiplier,Generic Contaminant Capacity Multiplier
,1,1.000,1.000,1.000,1.000


Load Timesteps in Zone Design Calculation Averaging Window

,,Value
,1,1


Heating Sizing Factor Information

,,Sizing Factor ID,Value
,1,Global,1.0000


Cooling Sizing Factor Information

,,Sizing Factor ID,Value
,1,Global,1.0000


Zone Sizing Information

,,Zone Name,Load Type,Calc Des Load {Btu/h},User Des Load {Btu/h},Calc Des Air Flow Rate {ft3/min},User Des Air Flow Rate {ft3/min},Design Day Name,Date/Time of Peak,Temperature at Peak {F},Humidity Ratio at Peak {lbWater/lbDryAir},Floor Area {ft2},# Occupants,Calc Outdoor Air Flow Rate {ft3/min},Calc DOAS Heat Addition Rate {Btu/h}
,1,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,Cooling,11255.12861,11255.12861,575.23298,575.23298,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,83.05520,0.01272,1200.55323,2.00000,44.99491,0.00000
,2,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,Heating,27314.11994,27314.11994,498.51689,498.51689,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-26.8600,0.00018,1200.55323,2.00000,44.99491,0.00000
,3,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,Cooling,6733.92149,6733.92149,344.17369,344.17369,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,86.18000,0.01273,1200.55323,2.00000,44.99491,0.00000
,4,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,Heating,24356.22629,24356.22629,444.55503,444.55503,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-26.8600,0.00018,1200.55323,2.00000,44.99491,0.00000
,5,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,Cooling,8338.22857,8338.22857,426.16520,426.16520,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,86.18000,0.01273,1200.55323,2.00000,44.99491,0.00000
,6,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,Heating,27321.12300,27321.12300,498.64400,498.64400,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-26.8600,0.00018,1200.55323,2.00000,44.99491,0.00000
,7,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,Cooling,10704.14254,10704.14254,547.07620,547.07620,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,83.05520,0.01272,1200.55323,2.00000,44.99491,0.00000
,8,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,Heating,27317.04846,27317.04846,498.58045,498.58045,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-26.8600,0.00018,1200.55323,2.00000,44.99491,0.00000
,9,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,Cooling,5470.43961,5470.43961,279.59742,279.59742,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,83.05520,0.01272,1200.55323,2.00000,44.99491,0.00000
,10,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,Heating,24356.52839,24356.52839,444.55503,444.55503,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-26.8600,0.00018,1200.55323,2.00000,44.99491,0.00000
,11,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,Cooling,6815.52312,6815.52312,348.34741,348.34741,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,86.18000,0.01273,1200.55323,2.00000,44.99491,0.00000
,12,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,Heating,27318.91342,27318.91342,498.60163,498.60163,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-26.8600,0.00018,1200.55323,2.00000,44.99491,0.00000
,13,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,Cooling,9719.28205,9719.28205,496.73723,496.73723,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,83.05520,0.01272,1200.55323,2.00000,44.99491,0.00000
,14,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,Heating,9005.85380,9005.85380,164.39299,164.39299,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,-26.8600,0.00018,1200.55323,2.00000,44.99491,0.00000
,15,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,Cooling,6395.24061,6395.24061,308.17793,308.17793,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,69.44000,0.01271,1200.55323,2.00000,44.99491,0.00000
,16,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,Heating,5931.90633,5931.90633,108.28558,108.28558,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,-26.8600,0.00018,1200.55323,2.00000,44.99491,0.00000
,17,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,Cooling,7556.26508,7556.26508,386.18639,386.18639,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,77.69840,0.01272,1200.55323,2.00000,44.99491,0.00000
,18,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,Heating,9006.60740,9006.60740,164.40676,164.40676,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,-26.8600,0.00018,1200.55323,2.00000,44.99491,0.00000
,19,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,Cooling,8983.72373,8983.72373,459.13130,459.13130,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,83.05520,0.01272,1200.55323,2.00000,44.99491,0.00000
,20,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,Heating,9007.45007,9007.45007,164.42222,164.42222,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,-26.8600,0.00018,1200.55323,2.00000,44.99491,0.00000
,21,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,Cooling,6281.38029,6281.38029,302.56352,302.56352,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,69.44000,0.01271,1200.55323,2.00000,44.99491,0.00000
,22,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,Heating,5931.11341,5931.11341,108.27117,108.27117,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,-26.8600,0.00018,1200.55323,2.00000,44.99491,0.00000
,23,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,Cooling,7019.30404,7019.30404,358.74995,358.74995,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,73.90400,0.01271,1200.55323,2.00000,44.99491,0.00000
,24,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,Heating,9003.43441,9003.43441,164.34892,164.34892,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,-26.8600,0.00018,1200.55323,2.00000,44.99491,0.00000
,25,LIVING_UNIT3_BACKROW_TOPFLOOR,Cooling,7176.46687,7176.46687,366.77961,366.77961,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,73.90400,0.01271,1200.55323,2.00000,44.99491,0.00000
,26,LIVING_UNIT3_BACKROW_TOPFLOOR,Heating,11557.81143,11557.81143,210.93980,210.93980,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,-26.8600,0.00018,1200.55323,2.00000,44.99491,0.00000
,27,LIVING_UNIT3_FRONTROW_TOPFLOOR,Cooling,7669.74790,7669.74790,391.99148,391.99148,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,77.69840,0.01272,1200.55323,2.00000,44.99491,0.00000
,28,LIVING_UNIT3_FRONTROW_TOPFLOOR,Heating,11561.84769,11561.84769,211.01353,211.01353,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,-26.8600,0.00018,1200.55323,2.00000,44.99491,0.00000
,29,LIVING_UNIT1_FRONTROW_TOPFLOOR,Cooling,9795.15930,9795.15930,500.61434,500.61434,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,83.05520,0.01272,1200.55323,2.00000,44.99491,0.00000
,30,LIVING_UNIT1_FRONTROW_TOPFLOOR,Heating,11565.63719,11565.63719,211.08260,211.08260,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,-26.8600,0.00018,1200.55323,2.00000,44.99491,0.00000
,31,LIVING_UNIT2_BACKROW_TOPFLOOR,Cooling,6767.37721,6767.37721,326.54657,326.54657,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,69.44000,0.01271,1200.55323,2.00000,44.99491,0.00000
,32,LIVING_UNIT2_BACKROW_TOPFLOOR,Heating,8451.73527,8451.73527,154.25570,154.25570,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,-26.8600,0.00018,1200.55323,2.00000,44.99491,0.00000
,33,LIVING_UNIT2_FRONTROW_TOPFLOOR,Cooling,6788.58416,6788.58416,327.58470,327.58470,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,69.44000,0.01271,1200.55323,2.00000,44.99491,0.00000
,34,LIVING_UNIT2_FRONTROW_TOPFLOOR,Heating,8454.03578,8454.03578,154.29786,154.29786,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,-26.8600,0.00018,1200.55323,2.00000,44.99491,0.00000
,35,LIVING_UNIT1_BACKROW_TOPFLOOR,Cooling,9342.64242,9342.64242,477.49994,477.49994,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,83.05520,0.01272,1200.55323,2.00000,44.99491,0.00000
,36,LIVING_UNIT1_BACKROW_TOPFLOOR,Heating,11565.04678,11565.04678,211.07201,211.07201,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,-26.8600,0.00018,1200.55323,2.00000,44.99491,0.00000


System Sizing Information

,,System Name,Load Type,Peak Load Kind,User Design Capacity,Calc Des Air Flow Rate [ft3/min],User Des Air Flow Rate [ft3/min],Design Day Name,Date/Time of Peak
,1,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,Cooling,Sensible,3411.86,575.23298,575.23298,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
