Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32
,MAIN FUEL HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Heating:Fuel,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,31660.754,31660.754,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 04:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 04:00:00,31660.75,31660.75,575.236909,63.89,54.60,0.00703363,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,7.8220,71.59,0.00761492,45.8537,27314.12,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,12564.708,10061.550,444.551087,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,12313.98,10336.89,444.551087,75.07,62.06,0.00902625,53.60,52.09,0.00800000,86.18,0.01272586,70.70,10.1214,71.60,0.00846984,50.9173,6733.92,0.00,12569.95,9997.31
,MAIN FUEL HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Heating:Fuel,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,28746.014,28746.014,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 04:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 04:00:00,28746.01,28746.01,444.551087,61.63,53.41,0.00688251,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,10.1214,71.59,0.00763691,45.9822,24356.23,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,13545.919,10847.638,498.652268,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,13213.42,11381.48,498.652268,74.71,61.67,0.00885065,53.60,52.09,0.00800000,86.18,0.01272586,70.70,9.0233,71.60,0.00839319,50.4625,8338.23,0.00,13551.57,10779.51
,MAIN FUEL HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Heating:Fuel,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,31667.655,31667.655,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 04:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 04:00:00,31667.65,31667.65,498.652268,62.71,53.96,0.00694443,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,9.0233,71.59,0.00761501,45.8542,27321.12,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,14584.491,11677.150,547.077746,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,14398.34,12666.18,547.077746,74.11,61.23,0.00870474,53.60,52.09,0.00800000,83.06,0.01272282,69.78,8.2246,71.60,0.00834465,50.1746,10704.14,0.00,14590.58,11602.56
,MAIN FUEL HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Heating:Fuel,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,31663.640,31663.640,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 04:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 04:00:00,31663.64,31663.64,547.077746,63.49,54.39,0.00700374,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,8.2246,71.59,0.00761496,45.8539,27317.05,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,12642.193,10122.066,444.556600,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,12641.40,10332.89,444.556600,75.01,62.30,0.00919566,53.60,52.09,0.00800000,83.06,0.01272282,69.78,10.1213,71.60,0.00855453,51.4200,5401.03,0.00,12647.47,10061.11
,MAIN FUEL HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Heating:Fuel,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,28746.312,28746.312,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 04:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 04:00:00,28746.31,28746.31,444.556600,61.63,53.41,0.00688252,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,10.1213,71.59,0.00763692,45.9823,24356.53,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,14036.647,11231.602,498.611938,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,13749.86,11578.99,498.611938,75.05,62.02,0.00900502,53.60,52.09,0.00800000,86.18,0.01272586,70.70,9.0240,71.60,0.00845311,50.8183,6815.52,0.00,14042.50,11160.64
,MAIN FUEL HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Heating:Fuel,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,31665.477,31665.477,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 04:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 04:00:00,31665.48,31665.48,498.611938,62.71,53.96,0.00694435,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,9.0240,71.59,0.00761498,45.8540,27318.91,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,13242.296,10602.514,496.730767,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,13073.40,11548.42,496.730767,74.21,61.23,0.00868329,53.60,52.09,0.00800000,83.06,0.01272282,69.78,9.0582,71.60,0.00828094,49.7958,9719.28,0.00,13247.82,10534.79
,MAIN FUEL HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Heating:Fuel,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,13619.496,13619.496,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,13619.50,13619.50,496.730767,62.68,53.98,0.00696371,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,9.0582,71.60,0.00763906,45.9865,9005.85,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,8215.683,6577.930,308.177860,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,8788.13,6909.68,308.177860,73.46,62.01,0.00936176,53.60,52.09,0.00800000,69.44,0.01270967,65.53,14.6003,72.31,0.00878939,51.5591,6395.24,0.00,8219.11,6535.91
,MAIN FUEL HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Heating:Fuel,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,10590.424,10590.424,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,10590.42,10590.42,308.177860,57.22,51.13,0.00665949,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,14.6003,71.60,0.00776668,46.7420,5931.91,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,10295.072,8242.803,386.177656,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 11:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,10470.97,8993.08,386.177656,73.88,61.36,0.00883849,53.60,52.09,0.00800000,77.70,0.01271761,68.16,11.6514,71.60,0.00831491,49.9969,7403.36,0.00,10299.37,8190.15
,MAIN FUEL HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Heating:Fuel,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,13620.238,13620.238,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,13620.24,13620.24,386.177656,60.13,52.58,0.00677039,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,11.6514,71.60,0.00763909,45.9867,9006.61,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,12240.150,9800.140,459.139335,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,12099.71,10595.48,459.139335,74.29,61.35,0.00873727,53.60,52.09,0.00800000,83.06,0.01272282,69.78,9.7999,71.60,0.00830425,49.9342,8983.72,0.00,12245.26,9737.54
,MAIN FUEL HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Heating:Fuel,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,13621.069,13621.069,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,13621.07,13621.07,459.139335,61.95,53.59,0.00690846,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,9.7999,71.60,0.00763911,45.9868,9007.45,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,8066.047,6458.123,302.564877,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,8635.66,6741.06,302.564877,73.45,62.08,0.00940729,53.60,52.09,0.00800000,69.44,0.01270967,65.53,14.8712,72.31,0.00883039,51.7979,6281.38,0.00,8069.41,6416.87
,MAIN FUEL HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Heating:Fuel,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,10589.643,10589.643,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,10589.64,10589.64,302.564877,56.96,50.98,0.00663894,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,14.8712,71.60,0.00776666,46.7419,5931.11,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,9563.615,7657.158,358.740018,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,9924.36,8322.52,358.740018,73.46,61.40,0.00896411,53.60,52.09,0.00800000,73.90,0.01271395,66.97,12.5425,71.60,0.00833918,50.1409,6935.78,0.00,9567.61,7608.25
,MAIN FUEL HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Heating:Fuel,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,13617.112,13617.112,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,13617.11,13617.11,358.740018,59.25,52.08,0.00670387,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,12.5425,71.60,0.00763899,45.9861,9003.43,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,13346.003,10685.548,500.620905,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,13193.12,11503.47,500.620905,74.20,61.35,0.00875975,53.60,52.09,0.00800000,83.06,0.01272282,69.78,8.9878,71.60,0.00836838,50.3154,9795.16,0.00,13351.57,10617.29
,MAIN FUEL HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Heating:Fuel,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,16141.571,16141.571,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,16141.57,16141.57,500.620905,62.74,53.12,0.00647079,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,8.9878,71.59,0.00709169,42.7413,11565.64,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,8733.140,6992.235,327.588166,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,9358.41,7265.74,327.588166,73.48,62.14,0.00944436,53.60,52.09,0.00800000,69.44,0.01270967,65.53,13.7352,72.31,0.00892445,52.3373,6788.58,0.00,8736.78,6947.57
,MAIN FUEL HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Heating:Fuel,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,13075.363,13075.363,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,13075.36,13075.36,327.588166,58.07,50.33,0.00604809,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,13.7352,71.59,0.00698188,42.0847,8454.04,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,10449.838,8366.718,391.983066,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,10643.15,9022.49,391.983066,73.87,61.47,0.00891606,53.60,52.09,0.00800000,77.70,0.01271761,68.16,11.4788,71.60,0.00842311,50.6392,7669.75,0.00,10454.20,8313.27
,MAIN FUEL HEATING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Heating:Fuel,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,16137.837,16137.837,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,16137.84,16137.84,391.983066,60.29,51.77,0.00629848,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,11.4788,71.59,0.00709145,42.7398,11561.85,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,12729.485,10191.929,477.494725,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,12595.02,10912.83,477.494725,74.25,61.43,0.00879903,53.60,52.09,0.00800000,83.06,0.01272282,69.78,9.4231,71.60,0.00839081,50.4485,9342.64,0.00,12734.80,10126.82
,MAIN FUEL HEATING COIL_UNIT1_BACKROW_TOPFLOOR,Coil:Heating:Fuel,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,16140.989,16140.989,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,16140.99,16140.99,477.494725,62.31,52.88,0.00644068,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,9.4231,71.59,0.00709166,42.7410,11565.05,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,8705.301,6969.945,326.543872,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,9331.20,7228.63,326.543872,73.48,62.16,0.00945855,53.60,52.09,0.00800000,69.44,0.01270967,65.53,13.7792,72.31,0.00893898,52.4218,6767.38,0.00,8708.93,6925.42
,MAIN FUEL HEATING COIL_UNIT2_BACKROW_TOPFLOOR,Coil:Heating:Fuel,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,13073.096,13073.096,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,13073.10,13073.10,326.543872,58.02,50.31,0.00604491,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,13.7792,71.59,0.00698166,42.0834,8451.74,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,9777.892,7828.720,366.777750,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,10161.22,8412.77,366.777750,73.45,61.52,0.00904075,53.60,52.09,0.00800000,73.90,0.01271395,66.97,12.2676,71.60,0.00843887,50.7327,7094.12,0.00,9781.97,7778.71
,MAIN FUEL HEATING COIL_UNIT3_BACKROW_TOPFLOOR,Coil:Heating:Fuel,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,16133.859,16133.859,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,16133.86,16133.86,366.777750,59.51,51.33,0.00624376,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,12.2676,71.59,0.00709118,42.7382,11557.81,0.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [Btu/h],Coil Final Gross Sensible Capacity [Btu/h],Coil Final Reference Air Volume Flow Rate [ft3/min],Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min],Coil U-value Times Area Value [Btu/h-F],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [Btu/lbm-R],Dry Air Heat Capacity [Btu/lbm-R],Standard Air Density Adjusted for Elevation [lb/ft3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [ft3/min],Supply Fan Maximum Air Mass Flow Rate [lb/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [Btu/lbm-R],Plant Fluid Density [lb/ft3],Plant Maximum Fluid Mass Flow Rate [lb/s],Plant Design Fluid Return Temperature [F],Plant Design Fluid Supply Temperature [F],Plant Design Fluid Temperature Difference [deltaF],Plant Design Capacity [Btu/h],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Peak Load Type to Size On,Coil Total Capacity at Ideal Loads Peak [Btu/h],Coil Sensible Capacity at Ideal Loads Peak [Btu/h],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [],Coil Air Mass Flow Rate at Ideal Loads Peak [lb/s],Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min],Coil Entering Air Drybulb at Ideal Loads Peak [F],Coil Entering Air Wetbulb at Ideal Loads Peak [F],Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Coil Entering Air Enthalpy at Ideal Loads Peak [Btu/lbm-R],Coil Leaving Air Drybulb at Ideal Loads Peak [F],Coil Leaving Air Wetbulb at Ideal Loads Peak [F],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Coil Leaving Air Enthalpy at Ideal Loads Peak [Btu/lbm-R],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [lb/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [F],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [F],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaF],Supply Fan Air Heat Gain at Ideal Loads Peak [Btu/h],Coil and Fan Net Total Capacity at Ideal Loads Peak [Btu/h],Outdoor Air Drybulb at Ideal Loads Peak [F],Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Outdoor Air Wetbulb at Ideal Loads Peak [F],Outdoor Air Volume Flow Rate at Ideal Loads Peak [ft3/min],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [F],System Return Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Zone Air Drybulb at Ideal Loads Peak [F],Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h],Zone Latent Heat Gain at Ideal Loads Peak [Btu/h],Coil Total Capacity at Rating Conditions [Btu/h],Coil Sensible Capacity at Rating Conditions [Btu/h],Coil Air Mass Flow Rate at Rating Conditions [lb/s],Coil Entering Air Drybulb at Rating Conditions [F],Coil Entering Air Wetbulb at Rating Conditions [F],Coil Entering Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir],Coil Entering Air Enthalpy at Rating Conditions [Btu/lbm-R],Coil Leaving Air Drybulb at Rating Conditions [F],Coil Leaving Air Wetbulb at Rating Conditions [F],Coil Leaving Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir],Coil Leaving Air Enthalpy at Rating Conditions [Btu/lbm-R]
,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,15335.184,12278.196,575.236909,-999.,-999.00,-999.0000,1.05205,1.00000,0.2439,0.2400,0.0744,SUPPLY FAN_UNIT1_FRONTROW_BOTTOMFLOOR,Fan:OnOff,575.236909,0.71309166,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,Sensible,15127.95,13379.97,0.9865,0.71309166,575.236909,74.07,61.17,0.00867191,10.9,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,982.916,14145.03,83.06,0.01272282,69.78,44.99498340,7.8220,71.60,0.00832816,71.60,0.00832816,50.0766,11255.13,0.00,15341.58,12199.76,0.68492993,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
,MAIN FUEL HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,31660.754,31660.754,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT1_FRONTROW_BOTTOMFLOOR,Fan:OnOff,575.236909,0.71309166,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 04:00:00,Sensible,31660.75,31660.75,1.0000,0.71309166,575.236909,63.89,54.60,0.00703363,8.5,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,31660.75,-26.9,0.00018338,-26.9,44.99498340,7.8220,71.59,0.00761492,71.59,0.00761492,45.8537,27314.12,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,12564.708,10061.550,444.551087,-999.,-999.00,-999.0000,1.00000,1.00000,0.2440,0.2400,0.0744,SUPPLY FAN_UNIT2_FRONTROW_BOTTOMFLOOR,Fan:OnOff,444.551087,0.55108715,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,Sensible,12313.98,10336.89,0.9800,0.55108715,444.551087,75.07,62.06,0.00902625,11.2,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,759.611,11554.37,86.18,0.01272586,70.70,44.99498340,10.1214,71.60,0.00846984,71.60,0.00846984,50.9173,6733.92,0.00,12569.95,9997.31,0.52932338,80.00,67.00,0.01118466,13.2,58.53,57.69,0.00995340,9.5
,MAIN FUEL HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,28746.014,28746.014,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT2_FRONTROW_BOTTOMFLOOR,Fan:OnOff,444.551087,0.55108715,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 04:00:00,Sensible,28746.01,28746.01,1.0000,0.55108715,444.551087,61.63,53.41,0.00688251,8.1,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,28746.01,-26.9,0.00018338,-26.9,44.99498340,10.1214,71.59,0.00763691,71.59,0.00763691,45.9822,24356.23,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,13545.919,10847.638,498.652268,-999.,-999.00,-999.0000,1.00000,1.00000,0.2439,0.2400,0.0744,SUPPLY FAN_UNIT3_FRONTROW_BOTTOMFLOOR,Fan:OnOff,498.652268,0.61815361,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,Sensible,13213.42,11381.48,0.9755,0.61815361,498.652268,74.71,61.67,0.00885065,11.1,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,852.055,12361.37,86.18,0.01272586,70.70,44.99498340,9.0233,71.60,0.00839319,71.60,0.00839319,50.4625,8338.23,0.00,13551.57,10779.51,0.59374121,80.00,67.00,0.01118466,13.2,59.37,58.08,0.01000190,9.7
,MAIN FUEL HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,31667.655,31667.655,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT3_FRONTROW_BOTTOMFLOOR,Fan:OnOff,498.652268,0.61815361,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 04:00:00,Sensible,31667.65,31667.65,1.0000,0.61815361,498.652268,62.71,53.96,0.00694443,8.3,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,31667.65,-26.9,0.00018338,-26.9,44.99498340,9.0233,71.59,0.00761501,71.59,0.00761501,45.8542,27321.12,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,14584.491,11677.150,547.077746,-999.,-999.00,-999.0000,1.04439,1.00000,0.2439,0.2400,0.0744,SUPPLY FAN_UNIT1_BACKROW_BOTTOMFLOOR,Fan:OnOff,547.077746,0.67818419,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,Sensible,14398.34,12666.18,0.9872,0.67818419,547.077746,74.11,61.23,0.00870474,10.9,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,934.800,13463.54,83.06,0.01272282,69.78,44.99498340,8.2246,71.60,0.00834465,71.60,0.00834465,50.1746,10704.14,0.00,14590.58,11602.56,0.65140104,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
,MAIN FUEL HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,31663.640,31663.640,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT1_BACKROW_BOTTOMFLOOR,Fan:OnOff,547.077746,0.67818419,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 04:00:00,Sensible,31663.64,31663.64,1.0000,0.67818419,547.077746,63.49,54.39,0.00700374,8.4,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,31663.64,-26.9,0.00018338,-26.9,44.99498340,8.2246,71.59,0.00761496,71.59,0.00761496,45.8539,27317.05,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,12642.193,10122.066,444.556600,-999.,-999.00,-999.0000,1.00000,1.00000,0.2441,0.2400,0.0744,SUPPLY FAN_UNIT2_BACKROW_BOTTOMFLOOR,Fan:OnOff,444.556600,0.55109399,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,Sensible,12641.40,10332.89,0.9999,0.55109399,444.556600,75.01,62.30,0.00919566,11.3,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,759.621,11881.78,83.06,0.01272282,69.78,44.99498340,10.1213,71.60,0.00851914,71.60,0.00855453,51.4200,5401.03,0.00,12647.47,10061.11,0.52932994,80.00,67.00,0.01118466,13.2,58.40,57.62,0.00994685,9.5
,MAIN FUEL HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,28746.312,28746.312,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT2_BACKROW_BOTTOMFLOOR,Fan:OnOff,444.556600,0.55109399,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 04:00:00,Sensible,28746.31,28746.31,1.0000,0.55109399,444.556600,61.63,53.41,0.00688252,8.1,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,28746.31,-26.9,0.00018338,-26.9,44.99498340,10.1213,71.59,0.00763692,71.59,0.00763692,45.9823,24356.53,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,14036.647,11231.602,498.611938,-999.,-999.00,-999.0000,1.00000,1.00000,0.2440,0.2400,0.0744,SUPPLY FAN_UNIT3_BACKROW_BOTTOMFLOOR,Fan:OnOff,498.611938,0.61810361,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,Sensible,13749.86,11578.99,0.9796,0.61810361,498.611938,75.05,62.02,0.00900502,11.2,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,851.986,12897.88,86.18,0.01272586,70.70,44.99498340,9.0240,71.60,0.00845311,71.60,0.00845311,50.8183,6815.52,0.00,14042.50,11160.64,0.59369319,80.00,67.00,0.01118466,13.2,58.64,57.73,0.00995495,9.6
,MAIN FUEL HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,31665.477,31665.477,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT3_BACKROW_BOTTOMFLOOR,Fan:OnOff,498.611938,0.61810361,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 04:00:00,Sensible,31665.48,31665.48,1.0000,0.61810361,498.611938,62.71,53.96,0.00694435,8.3,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,31665.48,-26.9,0.00018338,-26.9,44.99498340,9.0240,71.59,0.00761498,71.59,0.00761498,45.8540,27318.91,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,13242.296,10602.514,496.730767,-999.,-999.00,-999.0000,1.04455,1.00000,0.2439,0.2400,0.0744,SUPPLY FAN_UNIT1_FRONTROW_MIDDLEFLOOR,Fan:OnOff,496.730767,0.61577162,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,Sensible,13073.40,11548.42,0.9872,0.61577162,496.730767,74.21,61.23,0.00868329,10.9,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,848.771,12224.63,83.06,0.01272282,69.78,44.99498340,9.0582,71.60,0.00828094,71.60,0.00828094,49.7958,9719.28,0.00,13247.82,10534.79,0.59145330,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
,MAIN FUEL HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,13619.496,13619.496,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT1_FRONTROW_MIDDLEFLOOR,Fan:OnOff,496.730767,0.61577162,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,Sensible,13619.50,13619.50,1.0000,0.61577162,496.730767,62.68,53.98,0.00696371,8.3,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,13619.50,-26.9,0.00018338,-26.9,44.99498340,9.0582,71.60,0.00763906,71.60,0.00763906,45.9865,9005.85,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,8215.683,6577.930,308.177860,-999.,-999.00,-999.0000,1.03154,1.00000,0.2442,0.2400,0.0744,SUPPLY FAN_UNIT2_FRONTROW_MIDDLEFLOOR,Fan:OnOff,308.177860,0.38203227,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,Sensible,8788.13,6909.68,1.0697,0.38203227,308.177860,73.46,62.01,0.00936176,11.2,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,526.588,8261.54,69.44,0.01270967,65.53,44.99498340,14.6003,72.31,0.00878939,72.31,0.00878939,51.5591,6395.24,0.00,8219.11,6535.91,0.36694488,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
,MAIN FUEL HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,10590.424,10590.424,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT2_FRONTROW_MIDDLEFLOOR,Fan:OnOff,308.177860,0.38203227,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,Sensible,10590.42,10590.42,1.0000,0.38203227,308.177860,57.22,51.13,0.00665949,7.4,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,10590.42,-26.9,0.00018338,-26.9,44.99498340,14.6003,71.60,0.00776668,71.60,0.00776668,46.7420,5931.91,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,10295.072,8242.803,386.177656,-999.,-999.00,-999.0000,1.05926,1.00000,0.2439,0.2400,0.0744,SUPPLY FAN_UNIT3_FRONTROW_MIDDLEFLOOR,Fan:OnOff,386.177656,0.47872461,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 11:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,Sensible,10470.97,8993.08,1.0171,0.47872461,386.177656,73.88,61.36,0.00883849,11.0,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,659.868,9811.11,77.70,0.01271761,68.16,44.99498340,11.6514,71.60,0.00832692,71.60,0.00831491,49.9969,7403.36,0.00,10299.37,8190.15,0.45981861,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
,MAIN FUEL HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,13620.238,13620.238,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT3_FRONTROW_MIDDLEFLOOR,Fan:OnOff,386.177656,0.47872461,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,Sensible,13620.24,13620.24,1.0000,0.47872461,386.177656,60.13,52.58,0.00677039,7.8,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,13620.24,-26.9,0.00018338,-26.9,44.99498340,11.6514,71.60,0.00763909,71.60,0.00763909,45.9867,9006.61,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,12240.150,9800.140,459.139335,-999.,-999.00,-999.0000,1.03190,1.00000,0.2439,0.2400,0.0744,SUPPLY FAN_UNIT1_BACKROW_MIDDLEFLOOR,Fan:OnOff,459.139335,0.56917146,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,Sensible,12099.71,10595.48,0.9885,0.56917146,459.139335,74.29,61.35,0.00873727,10.9,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,784.538,11315.17,83.06,0.01272282,69.78,44.99498340,9.7999,71.60,0.00830425,71.60,0.00830425,49.9342,8983.72,0.00,12245.26,9737.54,0.54669349,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
,MAIN FUEL HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,13621.069,13621.069,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT1_BACKROW_MIDDLEFLOOR,Fan:OnOff,459.139335,0.56917146,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,Sensible,13621.07,13621.07,1.0000,0.56917146,459.139335,61.95,53.59,0.00690846,8.2,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,13621.07,-26.9,0.00018338,-26.9,44.99498340,9.7999,71.60,0.00763911,71.60,0.00763911,45.9868,9007.45,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,8066.047,6458.123,302.564877,-999.,-999.00,-999.0000,1.02479,1.00000,0.2442,0.2400,0.0744,SUPPLY FAN_UNIT2_BACKROW_MIDDLEFLOOR,Fan:OnOff,302.564877,0.37507414,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,Sensible,8635.66,6741.06,1.0706,0.37507414,302.564877,73.45,62.08,0.00940729,11.2,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,516.997,8118.66,69.44,0.01270967,65.53,44.99498340,14.8712,72.31,0.00883039,72.31,0.00883039,51.7979,6281.38,0.00,8069.41,6416.87,0.36026155,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
,MAIN FUEL HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,10589.643,10589.643,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT2_BACKROW_MIDDLEFLOOR,Fan:OnOff,302.564877,0.37507414,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,Sensible,10589.64,10589.64,1.0000,0.37507414,302.564877,56.96,50.98,0.00663894,7.3,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,10589.64,-26.9,0.00018338,-26.9,44.99498340,14.8712,71.60,0.00776666,71.60,0.00776666,46.7419,5931.11,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,9563.615,7657.158,358.740018,-999.,-999.00,-999.0000,1.07385,1.00000,0.2440,0.2400,0.0744,SUPPLY FAN_UNIT3_BACKROW_MIDDLEFLOOR,Fan:OnOff,358.740018,0.44471158,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,Sensible,9924.36,8322.52,1.0377,0.44471158,358.740018,73.46,61.40,0.00896411,11.0,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,612.985,9311.38,73.90,0.01271395,66.97,44.99498340,12.5425,71.60,0.00842634,71.60,0.00833918,50.1409,6935.78,0.00,9567.61,7608.25,0.42714883,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
,MAIN FUEL HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,13617.112,13617.112,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT3_BACKROW_MIDDLEFLOOR,Fan:OnOff,358.740018,0.44471158,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,Sensible,13617.11,13617.11,1.0000,0.44471158,358.740018,59.25,52.08,0.00670387,7.7,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,13617.11,-26.9,0.00018338,-26.9,44.99498340,12.5425,71.60,0.00763899,71.60,0.00763899,45.9861,9003.43,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,LIVING_UNIT1_FRONTROW_TOPFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,13346.003,10685.548,500.620905,-999.,-999.00,-999.0000,1.03147,1.00000,0.2439,0.2400,0.0744,SUPPLY FAN_UNIT1_FRONTROW_TOPFLOOR,Fan:OnOff,500.620905,0.62059403,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,Sensible,13193.12,11503.47,0.9885,0.62059403,500.620905,74.20,61.35,0.00875975,11.0,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,855.419,12337.71,83.06,0.01272282,69.78,44.99498340,8.9878,71.60,0.00836838,71.60,0.00836838,50.3154,9795.16,0.00,13351.57,10617.29,0.59608526,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
,MAIN FUEL HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,LIVING_UNIT1_FRONTROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,16141.571,16141.571,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT1_FRONTROW_TOPFLOOR,Fan:OnOff,500.620905,0.62059403,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,Sensible,16141.57,16141.57,1.0000,0.62059403,500.620905,62.74,53.12,0.00647079,8.0,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,16141.57,-26.9,0.00018338,-26.9,44.99498340,8.9878,71.59,0.00709169,71.59,0.00709169,42.7413,11565.64,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,LIVING_UNIT2_FRONTROW_TOPFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,8733.140,6992.235,327.588166,-999.,-999.00,-999.0000,1.01803,1.00000,0.2442,0.2400,0.0744,SUPPLY FAN_UNIT2_FRONTROW_TOPFLOOR,Fan:OnOff,327.588166,0.40609423,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,Sensible,9358.41,7265.74,1.0716,0.40609423,327.588166,73.48,62.14,0.00944436,11.3,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,559.755,8798.65,69.44,0.01270967,65.53,44.99498340,13.7352,72.31,0.00892445,72.31,0.00892445,52.3373,6788.58,0.00,8736.78,6947.57,0.39005657,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
,MAIN FUEL HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,LIVING_UNIT2_FRONTROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,13075.363,13075.363,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT2_FRONTROW_TOPFLOOR,Fan:OnOff,327.588166,0.40609423,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,Sensible,13075.36,13075.36,1.0000,0.40609423,327.588166,58.07,50.33,0.00604809,7.1,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,13075.36,-26.9,0.00018338,-26.9,44.99498340,13.7352,71.59,0.00698188,71.59,0.00698188,42.0847,8454.04,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,LIVING_UNIT3_FRONTROW_TOPFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,10449.838,8366.718,391.983066,-999.,-999.00,-999.0000,1.04617,1.00000,0.2440,0.2400,0.0744,SUPPLY FAN_UNIT3_FRONTROW_TOPFLOOR,Fan:OnOff,391.983066,0.48592128,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,Sensible,10643.15,9022.49,1.0185,0.48592128,391.983066,73.87,61.47,0.00891606,11.0,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,669.787,9973.37,77.70,0.01271761,68.16,44.99498340,11.4788,71.60,0.00842311,71.60,0.00842311,50.6392,7669.75,0.00,10454.20,8313.27,0.46673106,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
