Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32
,gas_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,gas_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,6.38,203.55,12-JAN-10:00,393.69,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,2.64,84.31,12-JAN-10:00,163.06,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,11.74,362.74,12-JAN-05:00,704.87,12-JAN-21:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,gas_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.20,0.39,12-JAN-04:00,16.18,12-JAN-12:00
,gas_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,gas_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,6.38,203.55,12-JAN-10:00,393.69,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,2.64,84.31,12-JAN-10:00,163.06,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,11.74,362.74,12-JAN-05:00,704.87,12-JAN-21:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,gas_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.20,0.39,12-JAN-04:00,16.18,12-JAN-12:00
,gas_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,gas_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,6.38,203.55,12-JAN-10:00,393.69,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,2.64,84.31,12-JAN-10:00,163.06,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,11.74,362.74,12-JAN-05:00,704.87,12-JAN-21:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,gas_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.20,0.39,12-JAN-04:00,16.18,12-JAN-12:00
,gas_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,gas_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,6.38,203.55,12-JAN-10:00,393.69,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,2.64,84.31,12-JAN-10:00,163.06,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,11.74,362.74,12-JAN-05:00,704.87,12-JAN-21:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,gas_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.20,0.39,12-JAN-04:00,16.18,12-JAN-12:00
,gas_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,gas_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,6.38,203.55,12-JAN-10:00,393.69,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,2.64,84.31,12-JAN-10:00,163.06,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,11.74,362.74,12-JAN-05:00,704.87,12-JAN-21:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,gas_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.20,0.39,12-JAN-04:00,16.18,12-JAN-12:00
,gas_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,gas_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,6.38,203.55,12-JAN-10:00,393.69,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,2.64,84.31,12-JAN-10:00,163.06,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,11.74,362.74,12-JAN-05:00,704.87,12-JAN-21:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,gas_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.20,0.39,12-JAN-04:00,16.18,12-JAN-12:00
,gas_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,gas_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,6.38,203.55,12-JAN-10:00,393.69,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,2.64,84.31,12-JAN-10:00,163.06,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,11.74,362.74,12-JAN-05:00,704.87,12-JAN-21:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,gas_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.20,0.39,12-JAN-04:00,16.18,12-JAN-12:00
,gas_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,gas_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,6.38,203.55,12-JAN-10:00,393.69,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,2.64,84.31,12-JAN-10:00,163.06,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,11.74,362.74,12-JAN-05:00,704.87,12-JAN-21:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,gas_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.20,0.39,12-JAN-04:00,16.18,12-JAN-12:00
,gas_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,gas_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,6.38,203.55,12-JAN-10:00,393.69,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,2.64,84.31,12-JAN-10:00,163.06,12-JAN-21:00
,Fans:Electricity,49.02,1843.41,12-JAN-19:00,2158.49,12-JAN-24:00
,Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,ElectricityPurchased:Facility,306.58,10052.94,12-JAN-13:00,19530.08,12-JAN-21:00
,ElectricityPurchased:Plant,306.58,10052.94,12-JAN-13:00,19530.08,12-JAN-21:00
,Cogeneration:ElectricityPurchased,306.58,10052.94,12-JAN-13:00,19530.08,12-JAN-21:00
,General:Cogeneration:ElectricityPurchased,306.58,10052.94,12-JAN-13:00,19530.08,12-JAN-21:00
,ElectricitySurplusSold:Facility,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,ElectricitySurplusSold:Plant,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Cogeneration:ElectricitySurplusSold,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cogeneration:ElectricitySurplusSold,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,ElectricityNet:Facility,306.58,10052.94,12-JAN-13:00,19530.08,12-JAN-21:00
,ElectricityNet:Plant,306.58,10052.94,12-JAN-13:00,19530.08,12-JAN-21:00
,Cogeneration:ElectricityNet,306.58,10052.94,12-JAN-13:00,19530.08,12-JAN-21:00
,General:Cogeneration:ElectricityNet,306.58,10052.94,12-JAN-13:00,19530.08,12-JAN-21:00
,Electricity:HVAC,49.02,1843.41,12-JAN-19:00,2158.49,12-JAN-24:00
,HeatRecovery:Electricity,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:HeatRecovery:Electricity,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Fans:Electricity,32.82,1168.41,12-JAN-19:00,1483.49,12-JAN-24:00
,Ventilation:Fans:Electricity,16.20,675.00,12-JAN-01:00,675.00,12-JAN-01:00
,ExteriorLights:Electricity,15.09,0.00,12-JAN-07:00,1257.69,12-JAN-01:00
,Exterior-Lights:ExteriorLights:Electricity,15.09,0.00,12-JAN-07:00,1257.69,12-JAN-01:00
,Garage-Lights:ExteriorLights:Electricity,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Heating:Electricity,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Heating:Electricity,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Cooling:Electricity,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:Electricity,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Electricity:Plant,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Pumps:Electricity,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Pumps:Electricity,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00


Annual and Peak Values - Natural Gas

,,Natural Gas Annual Value [therm],Natural Gas Minimum Value [Btu/h],Timestamp of Minimum {TIMESTAMP},Natural Gas Maximum Value [Btu/h],Timestamp of Maximum {TIMESTAMP}
,NaturalGas:Facility,50.14,156384.83,12-JAN-01:00,243761.43,12-JAN-10:00
,NaturalGas:Building,4.82,2734.68,12-JAN-04:00,43735.22,12-JAN-18:00
,NaturalGas:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,NaturalGas:SpaceType:GENERAL,4.82,2734.68,12-JAN-04:00,43735.22,12-JAN-18:00
,InteriorEquipment:NaturalGas,4.82,2734.68,12-JAN-04:00,43735.22,12-JAN-18:00
,InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,InteriorEquipment:NaturalGas:SpaceType:GENERAL,4.82,2734.68,12-JAN-04:00,43735.22,12-JAN-18:00
,gas_dryer:InteriorEquipment:NaturalGas,2.50,494.01,12-JAN-04:00,20254.25,12-JAN-12:00
,gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.14,27.44,12-JAN-04:00,1125.24,12-JAN-12:00
,gas_dryer:InteriorEquipment:NaturalGas:SpaceType:GENERAL,2.50,494.01,12-JAN-04:00,20254.25,12-JAN-12:00
,gas_range:InteriorEquipment:NaturalGas,1.85,651.88,12-JAN-03:00,27685.38,12-JAN-18:00
,gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.10,36.22,12-JAN-03:00,1538.08,12-JAN-18:00
,gas_range:InteriorEquipment:NaturalGas:SpaceType:GENERAL,1.85,651.88,12-JAN-03:00,27685.38,12-JAN-18:00
,gas_mels:InteriorEquipment:NaturalGas,0.47,1507.04,12-JAN-10:00,2914.85,12-JAN-21:00
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.03,83.72,12-JAN-10:00,161.94,12-JAN-21:00
,gas_mels:InteriorEquipment:NaturalGas:SpaceType:GENERAL,0.47,1507.04,12-JAN-10:00,2914.85,12-JAN-21:00
,NaturalGas:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.14,27.44,12-JAN-04:00,1125.24,12-JAN-12:00
,gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.10,36.22,12-JAN-03:00,1538.08,12-JAN-18:00
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.03,83.72,12-JAN-10:00,161.94,12-JAN-21:00
,NaturalGas:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.14,27.44,12-JAN-04:00,1125.24,12-JAN-12:00
,gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.10,36.22,12-JAN-03:00,1538.08,12-JAN-18:00
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.03,83.72,12-JAN-10:00,161.94,12-JAN-21:00
,NaturalGas:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.14,27.44,12-JAN-04:00,1125.24,12-JAN-12:00
,gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.10,36.22,12-JAN-03:00,1538.08,12-JAN-18:00
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.03,83.72,12-JAN-10:00,161.94,12-JAN-21:00
,NaturalGas:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.14,27.44,12-JAN-04:00,1125.24,12-JAN-12:00
,gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.10,36.22,12-JAN-03:00,1538.08,12-JAN-18:00
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.03,83.72,12-JAN-10:00,161.94,12-JAN-21:00
,NaturalGas:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.14,27.44,12-JAN-04:00,1125.24,12-JAN-12:00
,gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.10,36.22,12-JAN-03:00,1538.08,12-JAN-18:00
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.03,83.72,12-JAN-10:00,161.94,12-JAN-21:00
,NaturalGas:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.14,27.44,12-JAN-04:00,1125.24,12-JAN-12:00
,gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.10,36.22,12-JAN-03:00,1538.08,12-JAN-18:00
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.03,83.72,12-JAN-10:00,161.94,12-JAN-21:00
,NaturalGas:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.14,27.44,12-JAN-04:00,1125.24,12-JAN-12:00
,gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.10,36.22,12-JAN-03:00,1538.08,12-JAN-18:00
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.03,83.72,12-JAN-10:00,161.94,12-JAN-21:00
,NaturalGas:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.14,27.44,12-JAN-04:00,1125.24,12-JAN-12:00
,gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.10,36.22,12-JAN-03:00,1538.08,12-JAN-18:00
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.03,83.72,12-JAN-10:00,161.94,12-JAN-21:00
,NaturalGas:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.14,27.44,12-JAN-04:00,1125.24,12-JAN-12:00
,gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.10,36.22,12-JAN-03:00,1538.08,12-JAN-18:00
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.03,83.72,12-JAN-10:00,161.94,12-JAN-21:00
,NaturalGas:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.14,27.44,12-JAN-04:00,1125.24,12-JAN-12:00
,gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.10,36.22,12-JAN-03:00,1538.08,12-JAN-18:00
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.03,83.72,12-JAN-10:00,161.94,12-JAN-21:00
,NaturalGas:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.14,27.44,12-JAN-04:00,1125.24,12-JAN-12:00
,gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.10,36.22,12-JAN-03:00,1538.08,12-JAN-18:00
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.03,83.72,12-JAN-10:00,161.94,12-JAN-21:00
,NaturalGas:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.14,27.44,12-JAN-04:00,1125.24,12-JAN-12:00
,gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.10,36.22,12-JAN-03:00,1538.08,12-JAN-18:00
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.03,83.72,12-JAN-10:00,161.94,12-JAN-21:00
,NaturalGas:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.14,27.44,12-JAN-04:00,1125.24,12-JAN-12:00
,gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.10,36.22,12-JAN-03:00,1538.08,12-JAN-18:00
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.03,83.72,12-JAN-10:00,161.94,12-JAN-21:00
,NaturalGas:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.14,27.44,12-JAN-04:00,1125.24,12-JAN-12:00
,gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.10,36.22,12-JAN-03:00,1538.08,12-JAN-18:00
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.03,83.72,12-JAN-10:00,161.94,12-JAN-21:00
,NaturalGas:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.14,27.44,12-JAN-04:00,1125.24,12-JAN-12:00
,gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.10,36.22,12-JAN-03:00,1538.08,12-JAN-18:00
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.03,83.72,12-JAN-10:00,161.94,12-JAN-21:00
,NaturalGas:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.14,27.44,12-JAN-04:00,1125.24,12-JAN-12:00
,gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.10,36.22,12-JAN-03:00,1538.08,12-JAN-18:00
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.03,83.72,12-JAN-10:00,161.94,12-JAN-21:00
,NaturalGas:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.14,27.44,12-JAN-04:00,1125.24,12-JAN-12:00
,gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.10,36.22,12-JAN-03:00,1538.08,12-JAN-18:00
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.03,83.72,12-JAN-10:00,161.94,12-JAN-21:00
,NaturalGas:HVAC,39.16,142111.54,12-JAN-19:00,178209.01,12-JAN-24:00
,Heating:NaturalGas,39.16,142111.54,12-JAN-19:00,178209.01,12-JAN-24:00
,General:Heating:NaturalGas,39.16,142111.54,12-JAN-19:00,178209.01,12-JAN-24:00
,NaturalGas:Plant,6.16,2449.61,12-JAN-03:00,47093.53,12-JAN-09:00
,WaterSystems:NaturalGas,6.16,2449.61,12-JAN-03:00,47093.53,12-JAN-09:00
,Water Heater:WaterSystems:NaturalGas,6.16,2449.61,12-JAN-03:00,47093.53,12-JAN-09:00


Annual and Peak Values - Cooling

,,Cooling Annual Value [ton-hrs],Cooling Minimum Value [ton],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [ton],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [ft3],Minimum Value [ft3/min],Timestamp of Minimum {TIMESTAMP},Maximum Value [ft3/min],Timestamp of Maximum {TIMESTAMP}
,Water:Facility,124.87,0.01,12-JAN-03:00,0.16,12-JAN-09:00
,Water:Plant,124.87,0.01,12-JAN-03:00,0.16,12-JAN-09:00
,WaterSystems:Water,124.87,0.01,12-JAN-03:00,0.16,12-JAN-09:00
,Domestic Hot Water:WaterSystems:Water,124.87,0.01,12-JAN-03:00,0.16,12-JAN-09:00
,MainsWater:Facility,124.87,0.01,12-JAN-03:00,0.16,12-JAN-09:00
,MainsWater:Plant,124.87,0.01,12-JAN-03:00,0.16,12-JAN-09:00
,WaterSystems:MainsWater,124.87,0.01,12-JAN-03:00,0.16,12-JAN-09:00
,Domestic Hot Water:WaterSystems:MainsWater,124.87,0.01,12-JAN-03:00,0.16,12-JAN-09:00
,Water Heater:WaterSystems:Water,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Water Heater:WaterSystems:MainsWater,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [lb],Minimum Value [lb/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [lb/s],Timestamp of Maximum {TIMESTAMP}
,Carbon Equivalent:Facility,0.00,0.000,12-JAN-01:00,0.000,12-JAN-01:00
,CarbonEquivalentEmissions:Carbon Equivalent,0.00,0.000,12-JAN-01:00,0.000,12-JAN-01:00


Annual and Peak Values - Other Volumetric

,,Annual Value [ft3],Minimum Value [ft3/min],Timestamp of Minimum {TIMESTAMP},Maximum Value [ft3/min],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [gal],Minimum Value [gal],Timestamp of Minimum {TIMESTAMP},Maximum Value [gal],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other

,,Annual Value [kBtu],Minimum Value [Btu/h],Timestamp of Minimum {TIMESTAMP},Maximum Value [Btu/h],Timestamp of Maximum {TIMESTAMP}
,EnergyTransfer:Facility,7322.29,252999.03,12-JAN-01:00,337558.29,12-JAN-10:00
,EnergyTransfer:Building,2863.43,101764.66,12-JAN-19:00,129301.51,12-JAN-24:00
,EnergyTransfer:Zone:BREEZEWAY,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Heating:EnergyTransfer,2863.43,101764.66,12-JAN-19:00,129301.51,12-JAN-24:00
,Heating:EnergyTransfer:Zone:BREEZEWAY,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Heating:EnergyTransfer,2863.43,101764.66,12-JAN-19:00,129301.51,12-JAN-24:00
,General:Heating:EnergyTransfer:Zone:BREEZEWAY,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Cooling:EnergyTransfer,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Cooling:EnergyTransfer:Zone:BREEZEWAY,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:BREEZEWAY,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,320.27,12169.15,12-JAN-02:00,14881.44,12-JAN-24:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,320.27,12169.15,12-JAN-02:00,14881.44,12-JAN-24:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,320.27,12169.15,12-JAN-02:00,14881.44,12-JAN-24:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,285.25,10763.21,12-JAN-19:00,13177.54,12-JAN-24:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,285.25,10763.21,12-JAN-19:00,13177.54,12-JAN-24:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,285.25,10763.21,12-JAN-19:00,13177.54,12-JAN-24:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,318.26,12162.13,12-JAN-02:00,14882.49,12-JAN-24:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,318.26,12162.13,12-JAN-02:00,14882.49,12-JAN-24:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,318.26,12162.13,12-JAN-02:00,14882.49,12-JAN-24:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,322.36,12173.15,12-JAN-02:00,14891.55,12-JAN-24:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,322.36,12173.15,12-JAN-02:00,14891.55,12-JAN-24:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,322.36,12173.15,12-JAN-02:00,14891.55,12-JAN-24:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,287.41,10774.80,12-JAN-02:00,13188.19,12-JAN-24:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,287.41,10774.80,12-JAN-02:00,13188.19,12-JAN-24:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,287.41,10774.80,12-JAN-02:00,13188.19,12-JAN-24:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,320.36,12164.18,12-JAN-02:00,14891.27,12-JAN-24:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,320.36,12164.18,12-JAN-02:00,14891.27,12-JAN-24:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,320.36,12164.18,12-JAN-02:00,14891.27,12-JAN-24:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,83.86,2627.80,12-JAN-19:00,4105.44,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,83.86,2627.80,12-JAN-19:00,4105.44,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,83.86,2627.80,12-JAN-19:00,4105.44,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,47.24,1155.30,12-JAN-19:00,2467.79,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,47.24,1155.30,12-JAN-19:00,2467.79,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,47.24,1155.30,12-JAN-19:00,2467.79,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,81.76,2611.31,12-JAN-19:00,4081.98,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,81.76,2611.31,12-JAN-19:00,4081.98,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,81.76,2611.31,12-JAN-19:00,4081.98,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,85.86,2677.27,12-JAN-19:00,4097.94,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,85.86,2677.27,12-JAN-19:00,4097.94,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,85.86,2677.27,12-JAN-19:00,4097.94,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,49.24,1196.61,12-JAN-21:00,2526.52,12-JAN-10:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,49.24,1196.61,12-JAN-21:00,2526.52,12-JAN-10:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,49.24,1196.61,12-JAN-21:00,2526.52,12-JAN-10:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,83.76,2659.69,12-JAN-19:00,4074.57,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,83.76,2659.69,12-JAN-19:00,4074.57,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,83.76,2659.69,12-JAN-19:00,4074.57,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:ATTIC,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Heating:EnergyTransfer:Zone:ATTIC,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Heating:EnergyTransfer:Zone:ATTIC,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Cooling:EnergyTransfer:Zone:ATTIC,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:ATTIC,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,108.26,3547.23,12-JAN-19:00,5268.22,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,108.26,3547.23,12-JAN-19:00,5268.22,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,108.26,3547.23,12-JAN-19:00,5268.22,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,106.36,3504.33,12-JAN-19:00,5276.67,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,106.36,3504.33,12-JAN-19:00,5276.67,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,106.36,3504.33,12-JAN-19:00,5276.67,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,108.50,3525.07,12-JAN-19:00,5303.21,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,108.50,3525.07,12-JAN-19:00,5303.21,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,108.50,3525.07,12-JAN-19:00,5303.21,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,73.10,2067.21,12-JAN-19:00,3678.62,12-JAN-10:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,73.10,2067.21,12-JAN-19:00,3678.62,12-JAN-10:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,73.10,2067.21,12-JAN-19:00,3678.62,12-JAN-10:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,71.19,2022.03,12-JAN-19:00,3637.86,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,71.19,2022.03,12-JAN-19:00,3637.86,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,71.19,2022.03,12-JAN-19:00,3637.86,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,110.40,3568.62,12-JAN-19:00,5294.73,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,110.40,3568.62,12-JAN-19:00,5294.73,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,110.40,3568.62,12-JAN-19:00,5294.73,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,PlantLoopHeatingDemand:Facility,566.77,2253.07,12-JAN-03:00,43318.45,12-JAN-09:00
,PlantLoopHeatingDemand:Plant,566.77,2253.07,12-JAN-03:00,43318.45,12-JAN-09:00
,WaterSystems:PlantLoopHeatingDemand,566.77,2253.07,12-JAN-03:00,43318.45,12-JAN-09:00
,General:WaterSystems:PlantLoopHeatingDemand,566.77,2253.07,12-JAN-03:00,43318.45,12-JAN-09:00
,EnergyTransfer:HVAC,3892.09,139470.81,12-JAN-01:00,178646.77,12-JAN-24:00
,HeatRecoveryForHeating:EnergyTransfer,758.92,24474.33,12-JAN-01:00,36079.56,12-JAN-24:00
,HeatRecoveryForCooling:EnergyTransfer,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,HeatingCoils:EnergyTransfer,3133.18,113689.24,12-JAN-19:00,142567.21,12-JAN-24:00
,CoolingCoils:EnergyTransfer,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Plant,566.77,2253.07,12-JAN-03:00,43318.45,12-JAN-09:00
,WaterSystems:EnergyTransfer,566.77,2253.07,12-JAN-03:00,43318.45,12-JAN-09:00
,Domestic Hot Water:WaterSystems:EnergyTransfer,566.77,2253.07,12-JAN-03:00,43318.45,12-JAN-09:00
,Water Heater:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [kBtu],HVAC Zone Eq & Other Sensible Air Cooling [ton-hrs],HVAC Terminal Unit Sensible Air Heating [kBtu],HVAC Terminal Unit Sensible Air Cooling [ton-hrs],HVAC Input Heated Surface Heating [kBtu],HVAC Input Cooled Surface Cooling [ton-hrs],People Sensible Heat Addition [kBtu],Lights Sensible Heat Addition [kBtu],Equipment Sensible Heat Addition [kBtu],Window Heat Addition [kBtu],Interzone Air Transfer Heat Addition [kBtu],Infiltration Heat Addition [kBtu],Opaque Surface Conduction and Other Heat Addition [kBtu],Equipment Sensible Heat Removal [kBtu],Window Heat Removal [kBtu],Interzone Air Transfer Heat Removal [kBtu],Infiltration Heat Removal [kBtu],Opaque Surface Conduction and Other Heat Removal [kBtu]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.000,-1.77,341.472,0.000,0.000,0.000,8.808,5.892,40.029,0.000,0.000,0.000,0.000,0.000,-38.50,0.000,-40.90,-295.60
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.000,-1.77,306.450,0.000,0.000,0.000,8.808,5.892,40.029,0.347,0.000,0.000,0.000,0.000,-14.81,0.000,-36.01,-289.49
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.000,-1.77,339.458,0.000,0.000,0.000,8.808,5.892,40.029,1.009,0.000,0.000,0.000,0.000,-37.50,0.000,-40.90,-295.59
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.000,-1.77,343.560,0.000,0.000,0.000,8.808,5.892,40.029,0.000,0.000,0.000,0.000,0.000,-40.32,0.000,-40.90,-295.87
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.000,-1.77,308.611,0.000,0.000,0.000,8.808,5.892,40.029,0.000,0.000,0.000,0.000,0.000,-16.30,0.000,-36.01,-289.82
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.000,-1.77,341.556,0.000,0.000,0.000,8.808,5.892,40.029,0.056,0.000,0.000,0.000,0.000,-38.36,0.000,-40.90,-295.87
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.000,-1.77,105.076,0.000,0.000,0.000,8.808,5.892,40.029,0.000,0.000,0.000,0.000,0.000,-43.61,0.000,-17.92,-77.05
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.000,-1.77,68.451,0.000,0.000,0.000,8.808,5.892,40.029,0.250,0.000,0.000,0.000,0.000,-16.85,0.000,-13.04,-72.33
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.000,-1.77,102.973,0.000,0.000,0.000,8.808,5.892,40.029,0.786,0.000,0.000,0.000,0.000,-42.25,0.000,-17.92,-77.10
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.000,-1.77,107.071,0.000,0.000,0.000,8.808,5.892,40.029,0.000,0.000,0.000,0.000,0.000,-45.36,0.000,-17.92,-77.30
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.000,-1.77,70.450,0.000,0.000,0.000,8.808,5.892,40.029,0.000,0.000,0.000,0.000,0.000,-18.36,0.000,-13.04,-72.56
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.000,-1.77,104.971,0.000,0.000,0.000,8.808,5.892,40.029,0.000,0.000,0.000,0.000,0.000,-43.20,0.000,-17.92,-77.36
,LIVING_UNIT3_BACKROW_TOPFLOOR,0.000,-1.77,129.457,0.000,0.000,0.000,8.808,5.892,40.029,0.000,0.000,0.000,0.000,0.000,-43.57,0.000,-40.96,-78.45
,LIVING_UNIT3_FRONTROW_TOPFLOOR,0.000,-1.77,127.562,0.000,0.000,0.000,8.808,5.892,40.029,0.763,0.000,0.000,0.000,0.000,-42.61,0.000,-40.96,-78.27
,LIVING_UNIT1_FRONTROW_TOPFLOOR,0.000,-1.77,129.702,0.000,0.000,0.000,8.808,5.892,40.029,0.000,0.000,0.000,0.000,0.000,-44.07,0.000,-40.96,-78.19
,LIVING_UNIT2_BACKROW_TOPFLOOR,0.000,-1.77,94.304,0.000,0.000,0.000,8.808,5.892,40.029,0.000,0.000,0.000,0.000,0.000,-18.53,0.000,-36.07,-73.23
,LIVING_UNIT2_FRONTROW_TOPFLOOR,0.000,-1.77,92.393,0.000,0.000,0.000,8.808,5.892,40.029,0.239,0.000,0.000,0.000,0.000,-17.02,0.000,-36.07,-73.06
,LIVING_UNIT1_BACKROW_TOPFLOOR,0.000,-1.77,131.599,0.000,0.000,0.000,8.808,5.892,40.029,0.000,0.000,0.000,0.000,0.000,-45.79,0.000,-40.96,-78.37
,BREEZEWAY,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,ATTIC,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,48.765,137.112,0.000,0.000,0.000,-185.88,-7.70
,Total Facility,0.000,-31.79,3245.115,0.000,0.000,0.000,158.539,106.051,720.521,3.450,0.000,48.765,137.112,0.000,-607.02,0.000,-755.24,-2683.22


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [Btu/h],HVAC Zone Eq & Other Sensible Air Cooling [ton],HVAC Terminal Unit Sensible Air Heating [Btu/h],HVAC Terminal Unit Sensible Air Cooling [ton],HVAC Input Heated Surface Heating [Btu/h],HVAC Input Cooled Surface Cooling [ton],People Sensible Heat Addition [Btu/h],Lights Sensible Heat Addition [Btu/h],Equipment Sensible Heat Addition [Btu/h],Window Heat Addition [Btu/h],Interzone Air Transfer Heat Addition [Btu/h],Infiltration Heat Addition [Btu/h],Opaque Surface Conduction and Other Heat Addition [Btu/h],Equipment Sensible Heat Removal [Btu/h],Window Heat Removal [Btu/h],Interzone Air Transfer Heat Removal [Btu/h],Infiltration Heat Removal [Btu/h],Opaque Surface Conduction and Other Heat Removal [Btu/h]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_TOPFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_TOPFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_FRONTROW_TOPFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
