Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32
,LIVING_UNIT2_BACKROW_TOPFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_TOPFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_TOPFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BREEZEWAY,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [Btu/h],HVAC Zone Eq & Other Sensible Air Cooling [ton],HVAC Terminal Unit Sensible Air Heating [Btu/h],HVAC Terminal Unit Sensible Air Cooling [ton],HVAC Input Heated Surface Heating [Btu/h],HVAC Input Cooled Surface Cooling [ton],People Sensible Heat Addition [Btu/h],Lights Sensible Heat Addition [Btu/h],Equipment Sensible Heat Addition [Btu/h],Window Heat Addition [Btu/h],Interzone Air Transfer Heat Addition [Btu/h],Infiltration Heat Addition [Btu/h],Opaque Surface Conduction and Other Heat Addition [Btu/h],Equipment Sensible Heat Removal [Btu/h],Window Heat Removal [Btu/h],Interzone Air Transfer Heat Removal [Btu/h],Infiltration Heat Removal [Btu/h],Opaque Surface Conduction and Other Heat Removal [Btu/h]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,12-JAN-23:15,-1018.0,0.00,15899.19,0.00,0.00,0.00,532.66,120.31,1463.89,0.00,0.00,0.00,0.00,0.00,-2121.5,0.00,-1869.3,-13007.3
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,12-JAN-23:15,-1018.1,0.00,14195.41,0.00,0.00,0.00,532.66,120.31,1463.89,0.00,0.00,0.00,0.00,0.00,-858.5,0.00,-1646.0,-12789.7
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,12-JAN-23:15,-1018.0,0.00,15900.23,0.00,0.00,0.00,532.66,120.31,1463.89,0.00,0.00,0.00,0.00,0.00,-2128.1,0.00,-1869.3,-13001.6
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,12-JAN-23:15,-1018.0,0.00,15909.30,0.00,0.00,0.00,532.66,120.31,1463.89,0.00,0.00,0.00,0.00,0.00,-2116.9,0.00,-1869.3,-13022.0
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,12-JAN-23:15,-1018.1,0.00,14206.07,0.00,0.00,0.00,532.66,120.31,1463.89,0.00,0.00,0.00,0.00,0.00,-853.9,0.00,-1646.0,-12804.9
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,12-JAN-23:15,-1018.0,0.00,15909.02,0.00,0.00,0.00,532.66,120.31,1463.89,0.00,0.00,0.00,0.00,0.00,-2123.6,0.00,-1869.3,-13015.0
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,12-JAN-04:40,-851.7,0.00,4957.09,0.00,0.00,0.00,532.65,144.37,1038.62,0.00,0.00,0.00,0.00,0.00,-2105.5,0.00,-818.1,-2897.4
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,12-JAN-04:40,-851.8,0.00,3319.58,0.00,0.00,0.00,532.65,144.37,1038.62,0.00,0.00,0.00,0.00,0.00,-853.4,0.00,-595.0,-2735.0
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,12-JAN-04:40,-851.7,0.00,4933.63,0.00,0.00,0.00,532.65,144.37,1038.62,0.00,0.00,0.00,0.00,0.00,-2077.2,0.00,-818.1,-2902.3
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,12-JAN-04:40,-851.7,0.00,4949.59,0.00,0.00,0.00,532.65,144.37,1038.62,0.00,0.00,0.00,0.00,0.00,-2086.5,0.00,-818.1,-2909.0
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,12-JAN-10:00,-921.7,0.00,3447.70,0.00,0.00,0.00,128.84,90.23,1589.39,0.00,0.00,0.00,0.00,0.00,-627.3,0.00,-621.0,-3086.2
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,12-JAN-04:40,-851.7,0.00,4926.23,0.00,0.00,0.00,532.65,144.37,1038.62,0.00,0.00,0.00,0.00,0.00,-2058.2,0.00,-818.1,-2913.9
,LIVING_UNIT3_BACKROW_TOPFLOOR,12-JAN-04:20,-851.4,0.00,6119.48,0.00,0.00,0.00,532.65,144.37,1038.62,0.00,0.00,0.00,0.00,0.00,-2070.8,0.00,-1869.4,-3043.5
,LIVING_UNIT3_FRONTROW_TOPFLOOR,12-JAN-04:20,-851.4,0.00,6127.93,0.00,0.00,0.00,532.65,144.37,1038.62,0.00,0.00,0.00,0.00,0.00,-2091.7,0.00,-1869.4,-3031.1
,LIVING_UNIT1_FRONTROW_TOPFLOOR,12-JAN-04:20,-851.4,0.00,6154.47,0.00,0.00,0.00,532.65,144.37,1038.62,0.00,0.00,0.00,0.00,0.00,-2122.8,0.00,-1869.4,-3026.6
,LIVING_UNIT2_BACKROW_TOPFLOOR,12-JAN-10:00,-921.2,0.00,4598.97,0.00,0.00,0.00,128.84,90.23,1589.39,0.00,0.00,0.00,0.00,0.00,-634.1,0.00,-1718.0,-3134.1
,LIVING_UNIT2_FRONTROW_TOPFLOOR,12-JAN-04:20,-851.4,0.00,4489.23,0.00,0.00,0.00,532.65,144.37,1038.62,0.00,0.00,0.00,0.00,0.00,-860.6,0.00,-1646.1,-2846.7
,LIVING_UNIT1_BACKROW_TOPFLOOR,12-JAN-04:20,-851.4,0.00,6145.99,0.00,0.00,0.00,532.65,144.37,1038.62,0.00,0.00,0.00,0.00,0.00,-2101.9,0.00,-1869.4,-3039.0
,BREEZEWAY,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,12-JAN-23:15,-18327.8,0.00,147627.26,0.00,0.00,0.00,9587.79,2165.58,26349.95,0.00,0.00,0.00,0.00,0.00,-32793.8,0.00,-38072.4,-96536.5


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [ft3/min],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Origin of D,Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min],System Primary Airflow - Vps [ft3/min],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Calculation Method for Ev,Outdoor Air Intake Flow - Vot [ft3/min],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,575.2369,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,575.2369,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,444.5511,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,444.5511,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,498.6523,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,498.6523,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,547.0777,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,547.0777,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,444.5566,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,444.5566,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,498.6119,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,498.6119,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,496.7308,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,496.7308,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,308.1779,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,308.1779,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,386.1777,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,386.1777,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,459.1393,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,459.1393,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,302.5649,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,302.5649,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,358.7400,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,358.7400,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,500.6209,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,500.6209,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,327.5882,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,327.5882,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,391.9831,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,391.9831,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,477.4947,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,477.4947,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,326.5439,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,326.5439,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,366.7777,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,366.7777,0.0000,1.0000,Not calculated,0.0000,0.0000,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [ft3/min],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Origin of D,Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min],System Primary Airflow - Vps [ft3/min],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Calculation Method for Ev,Outdoor Air Intake Flow Vot [ft3/min],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,575.2369,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,575.2369,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,444.5511,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,444.5511,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,498.6523,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,498.6523,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,547.0777,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,547.0777,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,444.5566,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,444.5566,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,498.6119,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,498.6119,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,496.7308,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,496.7308,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,308.1779,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,308.1779,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,386.1777,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,386.1777,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,459.1393,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,459.1393,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,302.5649,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,302.5649,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,358.7400,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,358.7400,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,500.6209,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,500.6209,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,327.5882,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,327.5882,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,391.9831,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,391.9831,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,477.4947,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,477.4947,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,326.5439,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,326.5439,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,366.7777,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,366.7777,0.0000,1.0000,Not calculated,0.0000,0.0000,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [ft3/min-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [ft3/min-ft2],Zone Floor Area - Az [ft2],Breathing Zone Outdoor Airflow - Vbz [ft3/min],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [ft3/min],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [ft3/min]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT3_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT3_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT1_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT2_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT2_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT1_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [ft3/min-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [ft3/min-ft2],Sum of Zone Floor Area - Az-sum [ft2],Breathing Zone Outdoor Airflow - Vbz [ft3/min],Cooling Zone Outdoor Airflow - Voz-clg [ft3/min],Heating Zone Outdoor Airflow - Voz-htg [ft3/min]
,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [ft3/min],Zone Discharge Airflow - Vdz [ft3/min],Minimum Zone Primary Airflow - Vpz-min [ft3/min],Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?,Zone Outdoor Airflow Cooling - Voz-clg [ft3/min],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,575.2369,575.2369,575.2369,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,444.5511,444.5511,444.5511,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,498.6523,498.6523,498.6523,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,547.0777,547.0777,547.0777,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,444.5566,444.5566,444.5566,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,498.6119,498.6119,498.6119,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,496.7308,496.7308,496.7308,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,308.1779,308.1779,308.1779,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,386.1777,386.1777,386.1777,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,459.1393,459.1393,459.1393,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,302.5649,302.5649,302.5649,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,358.7400,358.7400,358.7400,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,366.7777,366.7777,366.7777,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,391.9831,391.9831,391.9831,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT1_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,500.6209,500.6209,500.6209,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,326.5439,326.5439,326.5439,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,327.5882,327.5882,327.5882,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT1_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,477.4947,477.4947,477.4947,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [ft3/min],System Primary Airflow - Vps [ft3/min],Sum of Zone Discharge Airflow - Vdz-sum [ft3/min],Sum of Min Zone Primary Airflow - Vpz-min [ft3/min],Zone Outdoor Airflow Cooling - Voz-clg [ft3/min],Zone Ventilation Efficiency - Evz-min
,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,575.2369,575.2369,575.2369,575.2369,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,444.5511,444.5511,444.5511,444.5511,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,498.6523,498.6523,498.6523,498.6523,0.0000,1.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,547.0777,547.0777,547.0777,547.0777,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,444.5566,444.5566,444.5566,444.5566,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,498.6119,498.6119,498.6119,498.6119,0.0000,1.0000
,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,496.7308,496.7308,496.7308,496.7308,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,308.1779,308.1779,308.1779,308.1779,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,386.1777,386.1777,386.1777,386.1777,0.0000,1.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,459.1393,459.1393,459.1393,459.1393,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,302.5649,302.5649,302.5649,302.5649,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,358.7400,358.7400,358.7400,358.7400,0.0000,1.0000
,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,500.6209,500.6209,500.6209,500.6209,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,327.5882,327.5882,327.5882,327.5882,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,391.9831,391.9831,391.9831,391.9831,0.0000,1.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,477.4947,477.4947,477.4947,477.4947,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,326.5439,326.5439,326.5439,326.5439,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,366.7777,366.7777,366.7777,366.7777,0.0000,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [ft3/min],Zone Discharge Airflow - Vdz [ft3/min],Minimum Zone Primary Airflow - Vpz-min [ft3/min],Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?,Zone Outdoor Airflow Heating - Voz-htg [ft3/min],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,575.2369,575.2369,575.2369,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,444.5511,444.5511,444.5511,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,498.6523,498.6523,498.6523,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,547.0777,547.0777,547.0777,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,444.5566,444.5566,444.5566,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,498.6119,498.6119,498.6119,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,496.7308,496.7308,496.7308,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,308.1779,308.1779,308.1779,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,386.1777,386.1777,386.1777,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,459.1393,459.1393,459.1393,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,302.5649,302.5649,302.5649,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,358.7400,358.7400,358.7400,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,366.7777,366.7777,366.7777,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,391.9831,391.9831,391.9831,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT1_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,500.6209,500.6209,500.6209,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,326.5439,326.5439,326.5439,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,327.5882,327.5882,327.5882,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT1_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,477.4947,477.4947,477.4947,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [ft3/min],System Primary Airflow - Vps [ft3/min],Sum of Zone Discharge Airflow - Vdz-sum [ft3/min],Sum of Min Zone Primary Airflow - Vpz-min [ft3/min],Zone Outdoor Airflow Heating - Voz-htg [ft3/min],Zone Ventilation Efficiency - Evz-min
,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,575.2369,575.2369,575.2369,575.2369,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,444.5511,444.5511,444.5511,444.5511,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,498.6523,498.6523,498.6523,498.6523,0.0000,1.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,547.0777,547.0777,547.0777,547.0777,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,444.5566,444.5566,444.5566,444.5566,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,498.6119,498.6119,498.6119,498.6119,0.0000,1.0000
,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,496.7308,496.7308,496.7308,496.7308,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,308.1779,308.1779,308.1779,308.1779,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,386.1777,386.1777,386.1777,386.1777,0.0000,1.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,459.1393,459.1393,459.1393,459.1393,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,302.5649,302.5649,302.5649,302.5649,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,358.7400,358.7400,358.7400,358.7400,0.0000,1.0000
,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,500.6209,500.6209,500.6209,500.6209,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,327.5882,327.5882,327.5882,327.5882,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,391.9831,391.9831,391.9831,391.9831,0.0000,1.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,477.4947,477.4947,477.4947,477.4947,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,326.5439,326.5439,326.5439,326.5439,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,366.7777,366.7777,366.7777,366.7777,0.0000,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,ANNUAL ** Quebec.City-Ste.Foy-Univ.Laval QC CAN Custom-713920 WMO#=713920
,Total gross floor area [ft2],31210.83
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [ft2],Regularly Occupied Area [ft2],Unconditioned Area [ft2],Typical Hours/Week in Operation [hr/wk]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT3_BACKROW_TOPFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT3_FRONTROW_TOPFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT1_FRONTROW_TOPFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT2_BACKROW_TOPFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT2_FRONTROW_TOPFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT1_BACKROW_TOPFLOOR,1200.55,1200.55,0.00,168.00
,BREEZEWAY,1798.16,0.00,1798.16,0.00
,ATTIC,7802.71,0.00,7802.71,0.00
,Totals,31210.83,21609.96,9600.87,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,0.00
,Number of hours cooling loads not met,0.00
,Number of hours not met,0.00


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,None,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electricity Energy Use [kWh],Electricity Demand [W],Natural Gas Energy Use [therm],Natural Gas Demand [Btu/h],Gasoline Use [therm],Gasoline Demand [Btu/h],Diesel Use [kBtu],Diesel Demand [Btu/h],Coal Use [kBtu],Coal Demand [Btu/h],Fuel Oil No 1 Use [kBtu],Fuel Oil No 1 Demand [Btu/h],Fuel Oil No 2 Use [kBtu],Fuel Oil No 2 Demand [Btu/h],Propane Use [kBtu],Propane Demand [Btu/h],Other Fuel 1 Use [kBtu],Other Fuel 1 Demand [Btu/h],Other Fuel 2 Use [kBtu],Other Fuel 2 Demand [Btu/h],District Cooling Use [ton-hrs],District Cooling Demand [ton],District Heating Use [kBtu],District Heating Demand [Btu/h]
,Heating -- General,0.00,0.00,39.16,178209.01,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,31.06,3692.78,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior-Lights,15.09,1257.69,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Garage-Lights,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- dishwasher,7.93,880.12,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- refrigerator,32.98,1639.04,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- clotheswasher,4.44,381.47,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- gas_dryer,3.59,291.20,2.50,20254.25,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- gas_range,0.00,0.00,1.85,27685.38,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- television,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- gas_mels,114.89,7086.44,0.47,2914.85,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- IECC_adj,47.59,2935.11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Ventilation (simple),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- General,32.82,1483.49,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Ventilation,16.20,675.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Domestic Hot Water,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater,0.00,0.00,6.16,47093.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [kBtu],Total Energy Use [kBtu]
,Electricity,721.84,1046.78
,Natural Gas,481.72,5014.33
,Additional,0.00,0.00
,Total,1203.55,6061.11


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,0.00,
,Natural Gas,0.00,
,Additional,0.00,
,Total,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [kBtu]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [kWh/ft2]
,Interior Lighting (All),0.00
,Space Heating,0.00
,Space Cooling,0.00
,Fans (All),0.00
,Service Water Heating,0.00
,Receptacle Equipment,0.01
,Miscellaneous (All),0.01
,Subtotal,0.01


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [kWh/ft2]
,Space Heating,0.04
,Service Water Heating,0.01
,Miscellaneous (All),0.05
,Subtotal,0.05


EAp2-17c. Energy Use Intensity - Additional

,,Additional [kBtu/ft2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),1.75
,Space Heating,64.62
,Space Cooling,0.00
,Fans (All),2.76
,Service Water Heating,10.17
,Receptacle Equipment,19.86
,Miscellaneous,0.85


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,OCCUPANCY,6031.,8760.
,INTERIORLIGHTING,2852.,8760.
,INTERIORLIGHTINGHE,3070.,8760.
,INTERIORLIGHTINGHE_OS,2910.,8760.
,INTERIORLIGHTINGHE_VS,2149.,8760.
,EXTERIORLIGHTING,4380.,4380.
,REFRIGERATOR,7343.,8760.
,MISCPLUGLOAD,5918.,8760.
,COOKINGRANGE,2434.,8760.
,DHW_SCH,365.,8760.
,DISHWASHER,2799.,8760.
,CLOTHESWASHER,3297.,8760.
,CLOTHESDRYER,3911.,8760.
,SINKS,4179.,8760.
,SHOWERS,2640.,8760.
,BATHS,2586.,8760.
,DHWDIST,4662.,8760.
,SHADING_2012IECC,0.,0.
,SINKSENSSCHEDULE,6025.,8760.
,SINKLATSCHEDULE,2735.,8760.
,SHOWERSENSSCHEDULE,4492.,8760.
,SHOWERLATSCHEDULE,4268.,8760.
,BATHSENSSCHEDULE,8760.,8760.
,BATHLATSCHEDULE,0.,0.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [F],Days with Same 11am Value,11pm First Wednesday [F],Days with Same 11pm Value
,HEATING_SCH,THERMOSTAT_LIVING DUAL SP CONTROL,January,71.60,365,71.60,365
,COOLING_SCH,THERMOSTAT_LIVING DUAL SP CONTROL,July,71.60,365,71.60,365


----------------------------------------------------------------------------------------------------
REPORT:,Annual Thermal Resilience Summary
FOR:,Entire Facility
Heat Index Hours

,,Safe (≤ 26.7°C) [hr],Caution (> 26.7, ≤ 32.2°C) [hr],Extreme Caution (> 32.2, ≤ 39.4°C) [hr],Danger (> 39.4, ≤ 51.7°C) [hr],Extreme Danger (> 51.7°C) [hr]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_TOPFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_TOPFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_FRONTROW_TOPFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_TOPFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_TOPFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_TOPFLOOR,24.00,0.00,0.00,0.00,0.00
,BREEZEWAY,24.00,0.00,0.00,0.00,0.00
,ATTIC,24.00,0.00,0.00,0.00,0.00
,Min,24.00,0.00,0.00,0.00,0.00
,Max,24.00,0.00,0.00,0.00,0.00
,Average,24.00,0.00,0.00,0.00,0.00
,Sum,480.00,0.00,0.00,0.00,0.00


Heat Index OccupantHours

,,Safe (≤ 26.7°C) [hr],Caution (> 26.7, ≤ 32.2°C) [hr],Extreme Caution (> 32.2, ≤ 39.4°C) [hr],Danger (> 39.4, ≤ 51.7°C) [hr],Extreme Danger (> 51.7°C) [hr]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_TOPFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_TOPFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_FRONTROW_TOPFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_TOPFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_TOPFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_TOPFLOOR,25.00,0.00,0.00,0.00,0.00
,BREEZEWAY,0.00,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,25.00,0.00,0.00,0.00,0.00
,Average,22.50,0.00,0.00,0.00,0.00
,Sum,450.00,0.00,0.00,0.00,0.00


Humidex Hours

,,Little to no Discomfort (≤ 29) [hr],Some Discomfort (> 29, ≤ 40) [hr],Great Discomfort; Avoid Exertion (> 40, ≤ 45) [hr],Dangerous (> 45, ≤ 50) [hr],Heat Stroke Quite Possible (> 50) [hr]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_TOPFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_TOPFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_FRONTROW_TOPFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_TOPFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_TOPFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_TOPFLOOR,24.00,0.00,0.00,0.00,0.00
,BREEZEWAY,24.00,0.00,0.00,0.00,0.00
,ATTIC,24.00,0.00,0.00,0.00,0.00
,Min,24.00,0.00,0.00,0.00,0.00
,Max,24.00,0.00,0.00,0.00,0.00
,Average,24.00,0.00,0.00,0.00,0.00
,Sum,480.00,0.00,0.00,0.00,0.00


Humidex OccupantHours

,,Little to no Discomfort (≤ 29) [hr],Some Discomfort (> 29, ≤ 40) [hr],Great Discomfort; Avoid Exertion (> 40, ≤ 45) [hr],Dangerous (> 45, ≤ 50) [hr],Heat Stroke Quite Possible (> 50) [hr]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_TOPFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_TOPFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_FRONTROW_TOPFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_TOPFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_TOPFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_TOPFLOOR,25.00,0.00,0.00,0.00,0.00
,BREEZEWAY,0.00,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,25.00,0.00,0.00,0.00,0.00
,Average,22.50,0.00,0.00,0.00,0.00
,Sum,450.00,0.00,0.00,0.00,0.00


Heating SET Hours

,,SET ≤ 12.2°C Hours (F),SET ≤ 12.2°C OccupantHours (F),Longest SET ≤ 12.2°C Duration [hr],Start Time of the Longest SET ≤ 12.2°C Duration
,None,,,,


Cooling SET Hours

,,SET > 30°C Hours (F),SET > 30°C OccupantHours (F),Longest SET > 30°C Duration [hr],Start Time of the Longest SET > 30°C Duration
,None,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Annual CO2 Resilience Summary
FOR:,Entire Facility
CO2 Level Hours

,,Safe (<= 1000 ppm) [hr],Caution (> 1000, <= 5000 ppm) [hr],Hazard (> 5000 ppm) [hr]
,None,,,


CO2 Level OccupantHours

,,Safe (<= 1000 ppm) [hr],Caution (> 1000, <= 5000 ppm) [hr],Hazard (> 5000 ppm) [hr]
,None,,,


----------------------------------------------------------------------------------------------------
REPORT:,Annual Visual Resilience Summary
FOR:,Entire Facility
Illuminance Level Hours

,,A Bit Dark (<= 100 lux) [hr],Dim (> 100, <= 300 lux) [hr],Adequate (> 300, <= 500 lux) [hr],Bright (>500 lux) [hr]
,None,,,,


Illuminance Level OccupantHours

,,A Bit Dark (<= 100 lux) [hr],Dim (> 100, <= 300 lux) [hr],Adequate (> 300, <= 500 lux) [hr],Bright (>500 lux) [hr]
,None,,,,


----------------------------------------------------------------------------------------------------
REPORT:,FANSPLIT
FOR:,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]
,January,0.000,0.000,24.000,3.011,3.011
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,0.000,0.000,24.000,3.011,3.011
,Minimum of Months,0.000,0.000,24.000,3.011,3.011
,Maximum of Months,0.000,0.000,24.000,3.011,3.011


----------------------------------------------------------------------------------------------------
REPORT:,FANSPLIT
FOR:,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]
,January,0.000,0.000,24.000,2.311,2.311
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,0.000,0.000,24.000,2.311,2.311
,Minimum of Months,0.000,0.000,24.000,2.311,2.311
,Maximum of Months,0.000,0.000,24.000,2.311,2.311


----------------------------------------------------------------------------------------------------
REPORT:,FANSPLIT
FOR:,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]
,January,0.000,0.000,24.000,2.605,2.605
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,0.000,0.000,24.000,2.605,2.605
,Minimum of Months,0.000,0.000,24.000,2.605,2.605
,Maximum of Months,0.000,0.000,24.000,2.605,2.605


