    <td align="right"> 0.000040162</td>
    <td align="right"> 0.000101722</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.111536535</td>
    <td align="right"> 0.135389848</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">RunPeriod: ANNUAL</td>
    <td align="right"> 0.000042436</td>
    <td align="right"> 0.000107318</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.117962397</td>
    <td align="right"> 0.138681712</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">RunPeriod: ANNUAL</td>
    <td align="right"> 0.000042858</td>
    <td align="right"> 0.000108701</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.106432732</td>
    <td align="right"> 0.138032303</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">RunPeriod: ANNUAL</td>
    <td align="right"> 0.000040908</td>
    <td align="right"> 0.000104155</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.113658484</td>
    <td align="right"> 0.134611874</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">RunPeriod: ANNUAL</td>
    <td align="right"> 0.000043143</td>
    <td align="right"> 0.000109650</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.110073000</td>
    <td align="right"> 0.137753716</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">RunPeriod: ANNUAL</td>
    <td align="right"> 0.000013965</td>
    <td align="right"> 0.000034360</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.190042100</td>
    <td align="right"> 0.183714359</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">RunPeriod: ANNUAL</td>
    <td align="right"> 0.000009173</td>
    <td align="right"> 0.000024591</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.291548607</td>
    <td align="right"> 0.369083652</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">RunPeriod: ANNUAL</td>
    <td align="right"> 0.000013524</td>
    <td align="right"> 0.000033173</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.220011407</td>
    <td align="right"> 0.201062703</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">RunPeriod: ANNUAL</td>
    <td align="right"> 0.000014937</td>
    <td align="right"> 0.000037468</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.190863329</td>
    <td align="right"> 0.181570241</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">RunPeriod: ANNUAL</td>
    <td align="right"> 0.000010123</td>
    <td align="right"> 0.000027595</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.297237373</td>
    <td align="right"> 0.362378435</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">RunPeriod: ANNUAL</td>
    <td align="right"> 0.000014536</td>
    <td align="right"> 0.000036478</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.195532874</td>
    <td align="right"> 0.184251968</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ATTIC</td>
    <td align="right">RunPeriod: ANNUAL</td>
    <td align="right"> 1.121348859</td>
    <td align="right"> 1.920328945</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">RunPeriod: ANNUAL</td>
    <td align="right"> 0.000022785</td>
    <td align="right"> 0.000057253</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.209673812</td>
    <td align="right"> 0.201905404</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">RunPeriod: ANNUAL</td>
    <td align="right"> 0.000021304</td>
    <td align="right"> 0.000053420</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.224286016</td>
    <td align="right"> 0.206278226</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">RunPeriod: ANNUAL</td>
    <td align="right"> 0.000020802</td>
    <td align="right"> 0.000053750</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.209232668</td>
    <td align="right"> 0.202104816</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">RunPeriod: ANNUAL</td>
    <td align="right"> 0.000018012</td>
    <td align="right"> 0.000046995</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.284293656</td>
    <td align="right"> 0.268711686</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">RunPeriod: ANNUAL</td>
    <td align="right"> 0.000016995</td>
    <td align="right"> 0.000043872</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.274279539</td>
    <td align="right"> 0.276148465</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">RunPeriod: ANNUAL</td>
    <td align="right"> 0.000022016</td>
    <td align="right"> 0.000056967</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.209863051</td>
    <td align="right"> 0.201863239</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsSummary::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-05-14
    12:32:09</b></p>
<b>Heat Emission by Components</b><br><br>
<!-- FullName:Annual Heat Emissions Summary_Entire Facility_Heat Emission by Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [kBtu]</td>
    <td align="right">     3163.62</td>
    <td align="right">      731.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      783.29</td>
    <td align="right">     4592.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-05-14
    12:32:09</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [F]</td>
    <td align="right">Daily Temperature Range [deltaF]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [ft/min]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       -26.9</td>
    <td align="right">        0.00</td>
    <td align="right">       -26.9</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      472.46</td>
    <td align="right">     210.00</td>
  </tr>
  <tr>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">       86.18</td>
    <td align="right">       22.32</td>
    <td align="right">       69.98</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      925.24</td>
    <td align="right">     200.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-05-14
    12:32:09</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Net Area [ft2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.226</td>
    <td align="right">       0.300</td>
    <td align="right">      599.39</td>
    <td align="right">      599.39</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.226</td>
    <td align="right">       0.300</td>
    <td align="right">      599.39</td>
    <td align="right">      599.39</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY_TOPFLOOR</td>
    <td align="right">EXTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.226</td>
    <td align="right">       0.300</td>
    <td align="right">      599.39</td>
    <td align="right">      599.39</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      339.76</td>
    <td align="right">      280.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      339.76</td>
    <td align="right">      318.74</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      255.46</td>
    <td align="right">      166.84</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.226</td>
    <td align="right">       0.300</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      339.76</td>
    <td align="right">      280.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      339.76</td>
    <td align="right">      318.74</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.226</td>
    <td align="right">       0.300</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      339.76</td>
    <td align="right">      280.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      255.46</td>
    <td align="right">      166.84</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      339.76</td>
    <td align="right">      318.74</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.226</td>
    <td align="right">       0.300</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      339.76</td>
    <td align="right">      318.74</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      339.76</td>
    <td align="right">      280.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      255.46</td>
    <td align="right">      166.84</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.226</td>
    <td align="right">       0.300</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      339.76</td>
    <td align="right">      318.74</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      339.76</td>
    <td align="right">      280.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.226</td>
    <td align="right">       0.300</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      339.76</td>
    <td align="right">      318.74</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      255.46</td>
    <td align="right">      166.84</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      339.76</td>
    <td align="right">      280.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.226</td>
    <td align="right">       0.300</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      339.75</td>
    <td align="right">      280.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      339.75</td>
    <td align="right">      318.74</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      255.45</td>
    <td align="right">      166.84</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      339.75</td>
    <td align="right">      280.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      339.75</td>
    <td align="right">      318.74</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      339.75</td>
    <td align="right">      280.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      255.45</td>
    <td align="right">      166.84</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      339.75</td>
    <td align="right">      318.74</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      339.75</td>
    <td align="right">      318.74</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      339.75</td>
    <td align="right">      280.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      255.45</td>
    <td align="right">      166.84</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      339.75</td>
    <td align="right">      318.74</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      339.75</td>
    <td align="right">      280.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      339.75</td>
    <td align="right">      318.74</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      255.45</td>
    <td align="right">      166.84</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      339.75</td>
    <td align="right">      280.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ROOF_RIGHT</td>
    <td align="right">GABLE_END</td>
    <td align="right">       0.30</td>
    <td align="right">       0.314</td>
    <td align="right">       0.428</td>
    <td align="right">      440.68</td>
    <td align="right">      440.68</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ROOF_LEFT</td>
    <td align="right">GABLE_END</td>
    <td align="right">       0.30</td>
    <td align="right">       0.314</td>
    <td align="right">       0.428</td>
    <td align="right">      440.68</td>
    <td align="right">      440.68</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ROOF_BACK</td>
    <td align="right">EXTERIOR ROOF</td>
    <td align="right">       0.25</td>
    <td align="right">       0.543</td>
    <td align="right">       0.943</td>
    <td align="right">     4225.65</td>
    <td align="right">     4225.65</td>
    <td align="right">        0.00</td>
    <td align="right">       22.59</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOF_FRONT</td>
    <td align="right">EXTERIOR ROOF</td>
    <td align="right">       0.25</td>
    <td align="right">       0.543</td>
    <td align="right">       0.943</td>
    <td align="right">     4225.65</td>
    <td align="right">     4225.65</td>
    <td align="right">      180.00</td>
    <td align="right">       22.59</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      255.45</td>
    <td align="right">      166.84</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      339.75</td>
    <td align="right">      280.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      339.75</td>
    <td align="right">      318.74</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      339.75</td>
    <td align="right">      280.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      255.45</td>
    <td align="right">      166.84</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      339.75</td>
    <td align="right">      318.74</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      339.75</td>
    <td align="right">      280.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      255.45</td>
    <td align="right">      166.84</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      339.75</td>
    <td align="right">      318.74</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      339.75</td>
    <td align="right">      318.74</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      339.75</td>
    <td align="right">      280.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      339.75</td>
    <td align="right">      280.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      339.75</td>
    <td align="right">      318.74</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_LDB_1.UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      339.75</td>
    <td align="right">      280.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      255.45</td>
    <td align="right">      166.84</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.048</td>
    <td align="right">       0.050</td>
    <td align="right">      339.75</td>
    <td align="right">      318.74</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Net Area [ft2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAYROOF</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">       0.018</td>
    <td align="right">       0.019</td>
    <td align="right">      599.39</td>
    <td align="right">      599.39</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.46</td>
    <td align="right">      255.46</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.46</td>
    <td align="right">      255.46</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.46</td>
    <td align="right">      255.46</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.46</td>
    <td align="right">      255.46</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.46</td>
    <td align="right">      255.46</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.46</td>
    <td align="right">      255.46</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.46</td>
    <td align="right">      255.46</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.46</td>
    <td align="right">      255.46</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-BREEZEWAYROOF</td>
    <td align="right">ATTIC FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.018</td>
    <td align="right">       0.019</td>
    <td align="right">      599.39</td>
    <td align="right">      599.39</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-CEILING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">ATTIC FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.018</td>
    <td align="right">       0.019</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-CEILING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">ATTIC FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.018</td>
    <td align="right">       0.019</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-CEILING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">ATTIC FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.018</td>
    <td align="right">       0.019</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-CEILING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">ATTIC FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.018</td>
    <td align="right">       0.019</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-CEILING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">ATTIC FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.018</td>
    <td align="right">       0.019</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">iz-CEILING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">ATTIC FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">       0.018</td>
    <td align="right">       0.019</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">       0.018</td>
    <td align="right">       0.019</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">       0.018</td>
    <td align="right">       0.019</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">       0.018</td>
    <td align="right">       0.019</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">       0.018</td>
    <td align="right">       0.019</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WALL_SDL_1.UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">       0.018</td>
    <td align="right">       0.019</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL_SDR_1.UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">INTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">       0.329</td>
    <td align="right">       0.597</td>
    <td align="right">      255.45</td>
    <td align="right">      255.45</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FLOOR_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">CEILING-FLOOR-LAYER</td>
    <td align="right">       0.30</td>
    <td align="right">       0.169</td>
    <td align="right">       0.228</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEILING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">       0.018</td>
    <td align="right">       0.019</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [ft2]</td>
    <td align="right">Frame Area [ft2]</td>
    <td align="right">Divider Area [ft2]</td>
    <td align="right">Area of One Opening [ft2]</td>
    <td align="right">Area of Multiplied Openings [ft2]</td>
    <td align="right">Glass U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [Btu/h-ft2-F]</td>
    <td align="right">Divider Conductance [Btu/h-ft2-F]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.300</td>
    <td align="right">      0.335</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDF_1.UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">       88.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.61</td>
    <td align="right">       88.61</td>
    <td align="right">       0.300</td>
    <td align="right">      0.335</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_SDL_1.UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.300</td>
    <td align="right">      0.335</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDF_1.UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.300</td>
    <td align="right">      0.335</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDF_1.UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">       88.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.61</td>
    <td align="right">       88.61</td>
    <td align="right">       0.300</td>
    <td align="right">      0.335</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_SDR_1.UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.300</td>
    <td align="right">      0.335</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDB_1.UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">       88.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.61</td>
    <td align="right">       88.61</td>
    <td align="right">       0.300</td>
    <td align="right">      0.335</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_SDL_1.UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.300</td>
    <td align="right">      0.335</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDB_1.UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">       88.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.61</td>
    <td align="right">       88.61</td>
    <td align="right">       0.300</td>
    <td align="right">      0.335</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_SDR_1.UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.300</td>
    <td align="right">      0.335</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDB_1.UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.300</td>
    <td align="right">      0.335</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDF_1.UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">       88.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.61</td>
    <td align="right">       88.61</td>
    <td align="right">       0.300</td>
    <td align="right">      0.335</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_SDL_1.UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.300</td>
    <td align="right">      0.335</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDF_1.UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.300</td>
    <td align="right">      0.335</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDF_1.UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">       88.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.61</td>
    <td align="right">       88.61</td>
    <td align="right">       0.300</td>
    <td align="right">      0.335</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_SDR_1.UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.300</td>
    <td align="right">      0.335</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDB_1.UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">       88.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.61</td>
    <td align="right">       88.61</td>
    <td align="right">       0.300</td>
    <td align="right">      0.335</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_SDL_1.UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.300</td>
    <td align="right">      0.335</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDB_1.UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">       88.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.61</td>
    <td align="right">       88.61</td>
    <td align="right">       0.300</td>
    <td align="right">      0.335</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_SDR_1.UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.300</td>
    <td align="right">      0.335</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDB_1.UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">       88.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.61</td>
    <td align="right">       88.61</td>
    <td align="right">       0.300</td>
    <td align="right">      0.335</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_SDR_1.UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.300</td>
    <td align="right">      0.335</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDB_1.UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.300</td>
    <td align="right">      0.335</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDF_1.UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">       88.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.61</td>
    <td align="right">       88.61</td>
    <td align="right">       0.300</td>
    <td align="right">      0.335</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_SDR_1.UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.300</td>
    <td align="right">      0.335</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDF_1.UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">       88.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.61</td>
    <td align="right">       88.61</td>
    <td align="right">       0.300</td>
    <td align="right">      0.335</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_SDL_1.UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.300</td>
    <td align="right">      0.335</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDB_1.UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.300</td>
    <td align="right">      0.335</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDF_1.UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       59.08</td>
    <td align="right">       0.300</td>
    <td align="right">      0.335</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_LDB_1.UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">       88.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.61</td>
    <td align="right">       88.61</td>
    <td align="right">       0.300</td>
    <td align="right">      0.335</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">WALL_SDL_1.UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2126.74</td>
    <td align="right">       0.300</td>
    <td align="right">      0.335</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      531.68</td>
    <td align="right">       0.300</td>
    <td align="right">      0.335</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1595.05</td>
    <td align="right">       0.300</td>
    <td align="right">      0.335</td>
    <td align="right">      0.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [ft2]</td>
    <td align="right">Area of Openings [ft2]</td>
    <td align="right">Glass U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDB_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.239</td>
    <td align="right">       0.300</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDB_1.UNIT1_FRONTROW_BOTTOMFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDB_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.239</td>
    <td align="right">       0.300</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDB_1.UNIT2_FRONTROW_BOTTOMFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDB_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.239</td>
    <td align="right">       0.300</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDB_1.UNIT3_FRONTROW_BOTTOMFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDF_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.239</td>
    <td align="right">       0.300</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDF_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.239</td>
    <td align="right">       0.300</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDF_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.239</td>
    <td align="right">       0.300</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDB_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.239</td>
    <td align="right">       0.300</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDB_1.UNIT1_FRONTROW_MIDDLEFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDB_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.239</td>
    <td align="right">       0.300</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDB_1.UNIT2_FRONTROW_MIDDLEFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDB_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.239</td>
    <td align="right">       0.300</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDB_1.UNIT3_FRONTROW_MIDDLEFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDF_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.239</td>
    <td align="right">       0.300</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDF_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.239</td>
    <td align="right">       0.300</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDF_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.239</td>
    <td align="right">       0.300</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDF_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.239</td>
    <td align="right">       0.300</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDB_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.239</td>
    <td align="right">       0.300</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDB_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.239</td>
    <td align="right">       0.300</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDF_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.239</td>
    <td align="right">       0.300</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDB_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.239</td>
    <td align="right">       0.300</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR</td>
  </tr>
  <tr>
    <td align="right">DOOR_LDF_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       0.239</td>
    <td align="right">       0.300</td>
    <td align="right">       21.01</td>
    <td align="right">WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-05-14
    12:32:09</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDR_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDF_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_LDB_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">WINDOW_SDL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">SHADES-LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Interior Blind</td>
    <td align="right">WINDOW_W_BLINDS</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-05-14
    12:32:09</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [Btu/h-ft2]</td>
    <td align="right">Space Area [ft2]</td>
    <td align="right">Total Power [Btu/h]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      161.00</td>
    <td align="right">       58.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      161.00</td>
    <td align="right">       58.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      161.00</td>
    <td align="right">       58.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      161.00</td>
    <td align="right">       58.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      161.00</td>
    <td align="right">       58.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      161.00</td>
    <td align="right">       58.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      161.00</td>
    <td align="right">       58.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      161.00</td>
    <td align="right">       58.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      161.00</td>
    <td align="right">       58.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      161.00</td>
    <td align="right">       58.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      161.00</td>
    <td align="right">       58.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      161.00</td>
    <td align="right">       58.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      161.00</td>
    <td align="right">       58.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      161.00</td>
    <td align="right">       58.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      161.00</td>
    <td align="right">       58.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      161.00</td>
    <td align="right">       58.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      161.00</td>
    <td align="right">       58.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      161.00</td>
    <td align="right">       58.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      161.00</td>
    <td align="right">       58.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      161.00</td>
    <td align="right">       58.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      161.00</td>
    <td align="right">       58.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      161.00</td>
    <td align="right">       58.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      161.00</td>
    <td align="right">       58.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      161.00</td>
    <td align="right">       58.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING1_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      161.00</td>
    <td align="right">       58.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING1_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      161.00</td>
    <td align="right">       58.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING2_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      161.00</td>
    <td align="right">       58.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING2_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      161.00</td>
    <td align="right">       58.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING3_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      161.00</td>
    <td align="right">       58.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING3_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      161.00</td>
    <td align="right">       58.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING1_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      161.00</td>
    <td align="right">       58.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING1_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      161.00</td>
    <td align="right">       58.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING2_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      161.00</td>
    <td align="right">       58.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING2_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      161.00</td>
    <td align="right">       58.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">LIVING HARDWIRED LIGHTING3_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4008</td>
    <td align="right">     1200.55</td>
    <td align="right">      481.17</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      161.00</td>
    <td align="right">       58.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">LIVING PLUG-IN LIGHTING3_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1823</td>
    <td align="right">     1200.55</td>
    <td align="right">      218.81</td>
    <td align="right">General</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">      161.00</td>
    <td align="right">       58.40</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2915</td>
    <td align="right">    43219.92</td>
    <td align="right">    12599.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.81</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [Btu/h]</td>
    <td align="right">Lighting Controlled [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      69.87</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      69.87</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      69.87</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      69.87</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      69.87</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      69.87</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      69.87</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      69.87</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      69.87</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      69.87</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      69.87</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      69.87</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      69.87</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      69.87</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      69.87</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      69.87</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">      69.87</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR-LIGHTS_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">      69.87</td>
    <td align="right">Schedule</td>
    <td align="right">EXTERIORLIGHTING</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">GARAGE-LIGHTS_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">       0.00</td>
    <td align="right">Schedule</td>
    <td align="right">INTERIORLIGHTINGHE</td>
    <td align="right">       58.88</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">    1257.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-05-14
    12:32:09</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [Btu/h]</td>
    <td align="right">Reference Efficiency [Btuh/Btuh]</td>
    <td align="right">Rated Capacity [Btu/h]</td>
    <td align="right">Rated Efficiency [Btuh/Btuh]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [Btu/h]</td>
    <td align="right">Nominal Total Capacity [Btu/h]</td>
    <td align="right">Nominal Sensible Capacity [Btu/h]</td>
    <td align="right">Nominal Latent Capacity [Btu/h]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
    <td align="right">Nominal Coil UA Value [Btu/h-F]</td>
    <td align="right">Nominal Coil Surface Area [ft2]</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15335.18</td>
    <td align="right">    12278.20</td>
    <td align="right">     3056.99</td>
    <td align="right">       0.80</td>
    <td align="right">        3.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12564.71</td>
    <td align="right">    10061.55</td>
    <td align="right">     2503.16</td>
    <td align="right">       0.80</td>
    <td align="right">        3.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13545.92</td>
    <td align="right">    10847.64</td>
    <td align="right">     2698.28</td>
    <td align="right">       0.80</td>
    <td align="right">        3.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14584.49</td>
    <td align="right">    11677.15</td>
    <td align="right">     2907.34</td>
    <td align="right">       0.80</td>
    <td align="right">        3.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12642.19</td>
    <td align="right">    10122.07</td>
    <td align="right">     2520.13</td>
    <td align="right">       0.80</td>
    <td align="right">        3.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14036.65</td>
    <td align="right">    11231.60</td>
    <td align="right">     2805.04</td>
    <td align="right">       0.80</td>
    <td align="right">        3.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13242.30</td>
    <td align="right">    10602.51</td>
    <td align="right">     2639.78</td>
    <td align="right">       0.80</td>
    <td align="right">        3.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8215.68</td>
    <td align="right">     6577.93</td>
    <td align="right">     1637.75</td>
    <td align="right">       0.80</td>
    <td align="right">        3.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10295.07</td>
    <td align="right">     8242.80</td>
    <td align="right">     2052.27</td>
    <td align="right">       0.80</td>
    <td align="right">        3.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12240.15</td>
    <td align="right">     9800.14</td>
    <td align="right">     2440.01</td>
    <td align="right">       0.80</td>
    <td align="right">        3.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8066.05</td>
    <td align="right">     6458.12</td>
    <td align="right">     1607.92</td>
    <td align="right">       0.80</td>
    <td align="right">        3.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9563.61</td>
    <td align="right">     7657.16</td>
    <td align="right">     1906.46</td>
    <td align="right">       0.80</td>
    <td align="right">        3.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13346.00</td>
    <td align="right">    10685.55</td>
    <td align="right">     2660.46</td>
    <td align="right">       0.80</td>
    <td align="right">        3.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8733.14</td>
    <td align="right">     6992.23</td>
    <td align="right">     1740.91</td>
    <td align="right">       0.80</td>
    <td align="right">        3.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10449.84</td>
    <td align="right">     8366.72</td>
    <td align="right">     2083.12</td>
    <td align="right">       0.80</td>
    <td align="right">        3.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12729.48</td>
    <td align="right">    10191.93</td>
    <td align="right">     2537.56</td>
    <td align="right">       0.80</td>
    <td align="right">        3.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8705.30</td>
    <td align="right">     6969.94</td>
    <td align="right">     1735.36</td>
    <td align="right">       0.80</td>
    <td align="right">        3.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9777.89</td>
    <td align="right">     7828.72</td>
    <td align="right">     1949.17</td>
    <td align="right">       0.80</td>
    <td align="right">        3.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [ton]</td>
    <td align="right">Standard Rated Net COP [Btuh/Btuh]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER User [Btu/W-h]</td>
    <td align="right">SEER Standard [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.2</td>
    <td align="right">        3.19</td>
    <td align="right">       10.89</td>
    <td align="right">       11.54</td>
    <td align="right">       11.09</td>
    <td align="right">       11.07</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.0</td>
    <td align="right">        3.23</td>
    <td align="right">       11.02</td>
    <td align="right">       11.68</td>
    <td align="right">       11.22</td>
    <td align="right">       11.28</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.1</td>
    <td align="right">        3.20</td>
    <td align="right">       10.93</td>
    <td align="right">       11.58</td>
    <td align="right">       11.13</td>
    <td align="right">       11.14</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.2</td>
    <td align="right">        3.19</td>
    <td align="right">       10.89</td>
    <td align="right">       11.54</td>
    <td align="right">       11.09</td>
    <td align="right">       11.07</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.0</td>
    <td align="right">        3.23</td>
    <td align="right">       11.03</td>
    <td align="right">       11.69</td>
    <td align="right">       11.24</td>
    <td align="right">       11.30</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.1</td>
    <td align="right">        3.23</td>
    <td align="right">       11.01</td>
    <td align="right">       11.67</td>
    <td align="right">       11.21</td>
    <td align="right">       11.26</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.1</td>
    <td align="right">        3.19</td>
    <td align="right">       10.89</td>
    <td align="right">       11.54</td>
    <td align="right">       11.09</td>
    <td align="right">       11.07</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         0.7</td>
    <td align="right">        3.19</td>
    <td align="right">       10.89</td>
    <td align="right">       11.54</td>
    <td align="right">       11.09</td>
    <td align="right">       11.07</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         0.8</td>
    <td align="right">        3.19</td>
    <td align="right">       10.89</td>
    <td align="right">       11.54</td>
    <td align="right">       11.09</td>
    <td align="right">       11.07</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.0</td>
    <td align="right">        3.19</td>
    <td align="right">       10.89</td>
    <td align="right">       11.54</td>
    <td align="right">       11.09</td>
    <td align="right">       11.07</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         0.6</td>
    <td align="right">        3.19</td>
    <td align="right">       10.89</td>
    <td align="right">       11.54</td>
    <td align="right">       11.09</td>
    <td align="right">       11.07</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         0.8</td>
    <td align="right">        3.19</td>
    <td align="right">       10.89</td>
    <td align="right">       11.54</td>
    <td align="right">       11.09</td>
    <td align="right">       11.07</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.1</td>
    <td align="right">        3.19</td>
    <td align="right">       10.89</td>
    <td align="right">       11.54</td>
    <td align="right">       11.09</td>
    <td align="right">       11.07</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         0.7</td>
    <td align="right">        3.19</td>
    <td align="right">       10.89</td>
    <td align="right">       11.54</td>
    <td align="right">       11.09</td>
    <td align="right">       11.07</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         0.8</td>
    <td align="right">        3.19</td>
    <td align="right">       10.89</td>
    <td align="right">       11.54</td>
    <td align="right">       11.09</td>
    <td align="right">       11.07</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.0</td>
    <td align="right">        3.19</td>
    <td align="right">       10.89</td>
    <td align="right">       11.54</td>
    <td align="right">       11.09</td>
    <td align="right">       11.07</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         0.7</td>
    <td align="right">        3.19</td>
    <td align="right">       10.89</td>
    <td align="right">       11.54</td>
    <td align="right">       11.09</td>
    <td align="right">       11.07</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">         0.8</td>
    <td align="right">        3.19</td>
    <td align="right">       10.89</td>
    <td align="right">       11.54</td>
    <td align="right">       11.09</td>
    <td align="right">       11.07</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. SEER User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER Standard is calculated using AHRI Std 210/240-2008 default PLF curve and cooling coefficient of degradation.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [ton]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [ton]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [ton]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [ton]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [Btu/h]</td>
    <td align="right">Nominal Total Capacity [Btu/h]</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31660.75</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28746.01</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31667.65</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31663.64</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28746.31</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31665.48</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13619.50</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10590.42</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13620.24</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13621.07</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10589.64</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13617.11</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16141.57</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13075.36</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16137.84</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16140.99</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13073.10</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16133.86</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [Btuh/Btuh]</td>
    <td align="right">Delta Pressure [psi]</td>
    <td align="right">Max Air Flow Rate [ft3/min]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-min/ft3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">OASUPPLYFAN_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">        0.08</td>
    <td align="right">       44.99</td>
    <td align="right">       18.75</td>
    <td align="right">        0.42</td>
    <td align="right">       0.00</td>
    <td align="right">      12.21</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OAEXHAUSTFAN_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">        0.08</td>
    <td align="right">       44.99</td>
    <td align="right">       18.75</td>
    <td align="right">        0.42</td>
    <td align="right">       0.00</td>
    <td align="right">      12.21</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OASUPPLYFAN_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">        0.08</td>
    <td align="right">       44.99</td>
    <td align="right">       18.75</td>
    <td align="right">        0.42</td>
    <td align="right">       0.00</td>
    <td align="right">      12.21</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OAEXHAUSTFAN_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">        0.08</td>
    <td align="right">       44.99</td>
    <td align="right">       18.75</td>
    <td align="right">        0.42</td>
    <td align="right">       0.00</td>
    <td align="right">      12.21</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OASUPPLYFAN_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">        0.08</td>
    <td align="right">       44.99</td>
    <td align="right">       18.75</td>
    <td align="right">        0.42</td>
    <td align="right">       0.00</td>
    <td align="right">      12.21</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OAEXHAUSTFAN_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">        0.08</td>
    <td align="right">       44.99</td>
    <td align="right">       18.75</td>
    <td align="right">        0.42</td>
    <td align="right">       0.00</td>
    <td align="right">      12.21</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OASUPPLYFAN_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">        0.08</td>
    <td align="right">       44.99</td>
    <td align="right">       18.75</td>
    <td align="right">        0.42</td>
    <td align="right">       0.00</td>
    <td align="right">      12.21</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OAEXHAUSTFAN_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">        0.08</td>
    <td align="right">       44.99</td>
    <td align="right">       18.75</td>
    <td align="right">        0.42</td>
    <td align="right">       0.00</td>
    <td align="right">      12.21</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OASUPPLYFAN_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">        0.08</td>
    <td align="right">       44.99</td>
    <td align="right">       18.75</td>
    <td align="right">        0.42</td>
    <td align="right">       0.00</td>
    <td align="right">      12.21</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OAEXHAUSTFAN_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">        0.08</td>
    <td align="right">       44.99</td>
    <td align="right">       18.75</td>
    <td align="right">        0.42</td>
    <td align="right">       0.00</td>
    <td align="right">      12.21</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OASUPPLYFAN_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">        0.08</td>
    <td align="right">       44.99</td>
    <td align="right">       18.75</td>
    <td align="right">        0.42</td>
    <td align="right">       0.00</td>
    <td align="right">      12.21</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OAEXHAUSTFAN_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">        0.08</td>
    <td align="right">       44.99</td>
    <td align="right">       18.75</td>
    <td align="right">        0.42</td>
    <td align="right">       0.00</td>
    <td align="right">      12.21</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OASUPPLYFAN_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">        0.08</td>
    <td align="right">       44.99</td>
    <td align="right">       18.75</td>
    <td align="right">        0.42</td>
    <td align="right">       0.00</td>
    <td align="right">      12.21</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OAEXHAUSTFAN_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">        0.08</td>
    <td align="right">       44.99</td>
    <td align="right">       18.75</td>
    <td align="right">        0.42</td>
    <td align="right">       0.00</td>
    <td align="right">      12.21</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OASUPPLYFAN_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">        0.08</td>
    <td align="right">       44.99</td>
    <td align="right">       18.75</td>
    <td align="right">        0.42</td>
    <td align="right">       0.00</td>
    <td align="right">      12.21</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OAEXHAUSTFAN_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">        0.08</td>
    <td align="right">       44.99</td>
    <td align="right">       18.75</td>
    <td align="right">        0.42</td>
    <td align="right">       0.00</td>
    <td align="right">      12.21</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OASUPPLYFAN_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">        0.08</td>
    <td align="right">       44.99</td>
    <td align="right">       18.75</td>
    <td align="right">        0.42</td>
    <td align="right">       0.00</td>
    <td align="right">      12.21</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OAEXHAUSTFAN_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">        0.08</td>
    <td align="right">       44.99</td>
    <td align="right">       18.75</td>
    <td align="right">        0.42</td>
    <td align="right">       0.00</td>
    <td align="right">      12.21</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OASUPPLYFAN_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">        0.08</td>
    <td align="right">       44.99</td>
    <td align="right">       18.75</td>
    <td align="right">        0.42</td>
    <td align="right">       0.00</td>
    <td align="right">      12.21</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OAEXHAUSTFAN_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">        0.08</td>
    <td align="right">       44.99</td>
    <td align="right">       18.75</td>
    <td align="right">        0.42</td>
    <td align="right">       0.00</td>
    <td align="right">      12.21</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OASUPPLYFAN_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">        0.08</td>
    <td align="right">       44.99</td>
    <td align="right">       18.75</td>
    <td align="right">        0.42</td>
    <td align="right">       0.00</td>
    <td align="right">      12.21</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OAEXHAUSTFAN_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">        0.08</td>
    <td align="right">       44.99</td>
    <td align="right">       18.75</td>
    <td align="right">        0.42</td>
    <td align="right">       0.00</td>
    <td align="right">      12.21</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OASUPPLYFAN_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">        0.08</td>
    <td align="right">       44.99</td>
    <td align="right">       18.75</td>
    <td align="right">        0.42</td>
    <td align="right">       0.00</td>
    <td align="right">      12.21</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OAEXHAUSTFAN_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">        0.08</td>
    <td align="right">       44.99</td>
    <td align="right">       18.75</td>
    <td align="right">        0.42</td>
    <td align="right">       0.00</td>
    <td align="right">      12.21</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OASUPPLYFAN_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">        0.08</td>
    <td align="right">       44.99</td>
    <td align="right">       18.75</td>
    <td align="right">        0.42</td>
    <td align="right">       0.00</td>
    <td align="right">      12.21</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OAEXHAUSTFAN_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">        0.08</td>
    <td align="right">       44.99</td>
    <td align="right">       18.75</td>
    <td align="right">        0.42</td>
    <td align="right">       0.00</td>
    <td align="right">      12.21</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OASUPPLYFAN_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">        0.08</td>
    <td align="right">       44.99</td>
    <td align="right">       18.75</td>
    <td align="right">        0.42</td>
    <td align="right">       0.00</td>
    <td align="right">      12.21</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OAEXHAUSTFAN_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">        0.08</td>
    <td align="right">       44.99</td>
    <td align="right">       18.75</td>
    <td align="right">        0.42</td>
    <td align="right">       0.00</td>
    <td align="right">      12.21</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OASUPPLYFAN_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">        0.08</td>
    <td align="right">       44.99</td>
    <td align="right">       18.75</td>
    <td align="right">        0.42</td>
    <td align="right">       0.00</td>
    <td align="right">      12.21</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OAEXHAUSTFAN_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">        0.08</td>
    <td align="right">       44.99</td>
    <td align="right">       18.75</td>
    <td align="right">        0.42</td>
    <td align="right">       0.00</td>
    <td align="right">      12.21</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OASUPPLYFAN_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">        0.08</td>
    <td align="right">       44.99</td>
    <td align="right">       18.75</td>
    <td align="right">        0.42</td>
    <td align="right">       0.00</td>
    <td align="right">      12.21</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OAEXHAUSTFAN_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">        0.08</td>
    <td align="right">       44.99</td>
    <td align="right">       18.75</td>
    <td align="right">        0.42</td>
    <td align="right">       0.00</td>
    <td align="right">      12.21</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OASUPPLYFAN_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">        0.08</td>
    <td align="right">       44.99</td>
    <td align="right">       18.75</td>
    <td align="right">        0.42</td>
    <td align="right">       0.00</td>
    <td align="right">      12.21</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OAEXHAUSTFAN_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">        0.08</td>
    <td align="right">       44.99</td>
    <td align="right">       18.75</td>
    <td align="right">        0.42</td>
    <td align="right">       0.00</td>
    <td align="right">      12.21</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OASUPPLYFAN_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">        0.08</td>
    <td align="right">       44.99</td>
    <td align="right">       18.75</td>
    <td align="right">        0.42</td>
    <td align="right">       0.00</td>
    <td align="right">      12.21</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OAEXHAUSTFAN_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">        0.08</td>
    <td align="right">       44.99</td>
    <td align="right">       18.75</td>
    <td align="right">        0.42</td>
    <td align="right">       0.00</td>
    <td align="right">      12.21</td>
    <td align="right">Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.38</td>
    <td align="right">        0.06</td>
    <td align="right">      575.24</td>
    <td align="right">      288.08</td>
    <td align="right">        0.50</td>
    <td align="right">       1.00</td>
    <td align="right">       1.52</td>
    <td align="right">General</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.38</td>
    <td align="right">        0.06</td>
    <td align="right">      444.55</td>
    <td align="right">      222.63</td>
    <td align="right">        0.50</td>
    <td align="right">       1.00</td>
    <td align="right">       1.70</td>
    <td align="right">General</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.38</td>
    <td align="right">        0.06</td>
    <td align="right">      498.65</td>
    <td align="right">      249.72</td>
    <td align="right">        0.50</td>
    <td align="right">       1.00</td>
    <td align="right">       1.61</td>
    <td align="right">General</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.38</td>
    <td align="right">        0.06</td>
    <td align="right">      547.08</td>
    <td align="right">      273.97</td>
    <td align="right">        0.50</td>
    <td align="right">       1.00</td>
    <td align="right">       1.55</td>
    <td align="right">General</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.38</td>
    <td align="right">        0.06</td>
    <td align="right">      444.56</td>
    <td align="right">      222.63</td>
    <td align="right">        0.50</td>
    <td align="right">       1.00</td>
    <td align="right">       1.70</td>
    <td align="right">General</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.38</td>
    <td align="right">        0.06</td>
    <td align="right">      498.61</td>
    <td align="right">      249.70</td>
    <td align="right">        0.50</td>
    <td align="right">       1.00</td>
    <td align="right">       1.61</td>
    <td align="right">General</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.38</td>
    <td align="right">        0.06</td>
    <td align="right">      496.73</td>
    <td align="right">      248.76</td>
    <td align="right">        0.50</td>
    <td align="right">       1.00</td>
    <td align="right">       1.62</td>
    <td align="right">General</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.38</td>
    <td align="right">        0.06</td>
    <td align="right">      308.18</td>
    <td align="right">      154.33</td>
    <td align="right">        0.50</td>
    <td align="right">       1.00</td>
    <td align="right">       2.05</td>
    <td align="right">General</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.38</td>
    <td align="right">        0.06</td>
    <td align="right">      386.18</td>
    <td align="right">      193.40</td>
    <td align="right">        0.50</td>
    <td align="right">       1.00</td>
    <td align="right">       1.82</td>
    <td align="right">General</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.38</td>
    <td align="right">        0.06</td>
    <td align="right">      459.14</td>
    <td align="right">      229.94</td>
    <td align="right">        0.50</td>
    <td align="right">       1.00</td>
    <td align="right">       1.68</td>
    <td align="right">General</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.38</td>
    <td align="right">        0.06</td>
    <td align="right">      302.56</td>
    <td align="right">      151.52</td>
    <td align="right">        0.50</td>
    <td align="right">       1.00</td>
    <td align="right">       2.07</td>
    <td align="right">General</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.38</td>
    <td align="right">        0.06</td>
    <td align="right">      358.74</td>
    <td align="right">      179.66</td>
    <td align="right">        0.50</td>
    <td align="right">       1.00</td>
    <td align="right">       1.89</td>
    <td align="right">General</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.38</td>
    <td align="right">        0.06</td>
    <td align="right">      500.62</td>
    <td align="right">      250.71</td>
    <td align="right">        0.50</td>
    <td align="right">       1.00</td>
    <td align="right">       1.61</td>
    <td align="right">General</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.38</td>
    <td align="right">        0.06</td>
    <td align="right">      327.59</td>
    <td align="right">      164.05</td>
    <td align="right">        0.50</td>
    <td align="right">       1.00</td>
    <td align="right">       1.98</td>
    <td align="right">General</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.38</td>
    <td align="right">        0.06</td>
    <td align="right">      391.98</td>
    <td align="right">      196.30</td>
    <td align="right">        0.50</td>
    <td align="right">       1.00</td>
    <td align="right">       1.81</td>
    <td align="right">General</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.38</td>
    <td align="right">        0.06</td>
    <td align="right">      477.49</td>
    <td align="right">      239.13</td>
    <td align="right">        0.50</td>
    <td align="right">       1.00</td>
    <td align="right">       1.65</td>
    <td align="right">General</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.38</td>
    <td align="right">        0.06</td>
    <td align="right">      326.54</td>
    <td align="right">      163.53</td>
    <td align="right">        0.50</td>
    <td align="right">       1.00</td>
    <td align="right">       1.99</td>
    <td align="right">General</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.38</td>
    <td align="right">        0.06</td>
    <td align="right">      366.78</td>
    <td align="right">      183.68</td>
    <td align="right">        0.50</td>
    <td align="right">       1.00</td>
    <td align="right">       1.87</td>
    <td align="right">General</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [psi]</td>
    <td align="right">Water Flow [gal/min]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-min/gal]</td>
    <td align="right">Motor Efficiency [Btuh/Btuh]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAINS PRESSURE_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    7.815904</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [ft3]</td>
    <td align="right">Input [Btu/h]</td>
    <td align="right">Thermal Efficiency [Btuh/Btuh]</td>
    <td align="right">Recovery Efficiency [Btuh/Btuh]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.13</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.92</td>
    <td align="right">      174.04</td>
    <td align="right">       0.92</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.13</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.92</td>
    <td align="right">      174.04</td>
    <td align="right">       0.92</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.13</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.92</td>
    <td align="right">      174.04</td>
    <td align="right">       0.92</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.13</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.92</td>
    <td align="right">      174.04</td>
    <td align="right">       0.92</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.13</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.92</td>
    <td align="right">      174.04</td>
    <td align="right">       0.92</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.13</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.92</td>
    <td align="right">      174.04</td>
    <td align="right">       0.92</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.13</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.92</td>
    <td align="right">      174.04</td>
    <td align="right">       0.92</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.13</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.92</td>
    <td align="right">      174.04</td>
    <td align="right">       0.92</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.13</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.92</td>
    <td align="right">      174.04</td>
    <td align="right">       0.92</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.13</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.92</td>
    <td align="right">      174.04</td>
    <td align="right">       0.92</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.13</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.92</td>
    <td align="right">      174.04</td>
    <td align="right">       0.92</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.13</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.92</td>
    <td align="right">      174.04</td>
    <td align="right">       0.92</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.13</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.92</td>
    <td align="right">      174.04</td>
    <td align="right">       0.92</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.13</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.92</td>
    <td align="right">      174.04</td>
    <td align="right">       0.92</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.13</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.92</td>
    <td align="right">      174.04</td>
    <td align="right">       0.92</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.13</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.92</td>
    <td align="right">      174.04</td>
    <td align="right">       0.92</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.13</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.92</td>
    <td align="right">      174.04</td>
    <td align="right">       0.92</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.13</td>
    <td align="right">    36002.06</td>
    <td align="right">        0.92</td>
    <td align="right">      174.04</td>
    <td align="right">       0.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-05-14
    12:32:09</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    11255.13</td>
    <td align="right">    11255.13</td>
    <td align="right">        9.37</td>
    <td align="right">     575.237</td>
    <td align="right">     575.237</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       71.60</td>
    <td align="right">       71.60</td>
    <td align="right">     0.00833</td>
    <td align="right">       83.06</td>
    <td align="right">     0.01272</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     6733.92</td>
    <td align="right">     6733.92</td>
    <td align="right">        5.61</td>
    <td align="right">     344.165</td>
    <td align="right">     344.165</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       71.60</td>
    <td align="right">       71.60</td>
    <td align="right">     0.00847</td>
    <td align="right">       86.18</td>
    <td align="right">     0.01273</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     8338.23</td>
    <td align="right">     8338.23</td>
    <td align="right">        6.95</td>
    <td align="right">     426.158</td>
    <td align="right">     426.158</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       71.60</td>
    <td align="right">       71.60</td>
    <td align="right">     0.00839</td>
    <td align="right">       86.18</td>
    <td align="right">     0.01273</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    10704.14</td>
    <td align="right">    10704.14</td>
    <td align="right">        8.92</td>
    <td align="right">     547.078</td>
    <td align="right">     547.078</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       71.60</td>
    <td align="right">       71.60</td>
    <td align="right">     0.00834</td>
    <td align="right">       83.06</td>
    <td align="right">     0.01272</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     5470.44</td>
    <td align="right">     5470.44</td>
    <td align="right">        4.56</td>
    <td align="right">     279.587</td>
    <td align="right">     279.587</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       71.60</td>
    <td align="right">       71.60</td>
    <td align="right">     0.00852</td>
    <td align="right">       83.06</td>
    <td align="right">     0.01272</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     6815.52</td>
    <td align="right">     6815.52</td>
    <td align="right">        5.68</td>
    <td align="right">     348.339</td>
    <td align="right">     348.339</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       71.60</td>
    <td align="right">       71.60</td>
    <td align="right">     0.00845</td>
    <td align="right">       86.18</td>
    <td align="right">     0.01273</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     9719.28</td>
    <td align="right">     9719.28</td>
    <td align="right">        8.10</td>
    <td align="right">     496.731</td>
    <td align="right">     496.731</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       71.60</td>
    <td align="right">       71.60</td>
    <td align="right">     0.00828</td>
    <td align="right">       83.06</td>
    <td align="right">     0.01272</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     6395.24</td>
    <td align="right">     6395.24</td>
    <td align="right">        5.33</td>
    <td align="right">     308.178</td>
    <td align="right">     308.178</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 23:00:00</td>
    <td align="right">       71.60</td>
    <td align="right">       72.31</td>
    <td align="right">     0.00879</td>
    <td align="right">       69.44</td>
    <td align="right">     0.01271</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     7556.27</td>
    <td align="right">     7556.27</td>
    <td align="right">        6.29</td>
    <td align="right">     386.178</td>
    <td align="right">     386.178</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">       71.60</td>
    <td align="right">       71.60</td>
    <td align="right">     0.00833</td>
    <td align="right">       77.70</td>
    <td align="right">     0.01272</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     8983.72</td>
    <td align="right">     8983.72</td>
    <td align="right">        7.48</td>
    <td align="right">     459.139</td>
    <td align="right">     459.139</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       71.60</td>
    <td align="right">       71.60</td>
    <td align="right">     0.00830</td>
    <td align="right">       83.06</td>
    <td align="right">     0.01272</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     6281.38</td>
    <td align="right">     6281.38</td>
    <td align="right">        5.23</td>
    <td align="right">     302.565</td>
    <td align="right">     302.565</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 23:00:00</td>
    <td align="right">       71.60</td>
    <td align="right">       72.31</td>
    <td align="right">     0.00883</td>
    <td align="right">       69.44</td>
    <td align="right">     0.01271</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     7019.30</td>
    <td align="right">     7019.30</td>
    <td align="right">        5.85</td>
    <td align="right">     358.740</td>
    <td align="right">     358.740</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       71.60</td>
    <td align="right">       71.60</td>
    <td align="right">     0.00843</td>
    <td align="right">       73.90</td>
    <td align="right">     0.01271</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     7176.47</td>
    <td align="right">     7176.47</td>
    <td align="right">        5.98</td>
    <td align="right">     366.778</td>
    <td align="right">     366.778</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       71.60</td>
    <td align="right">       71.60</td>
    <td align="right">     0.00853</td>
    <td align="right">       73.90</td>
    <td align="right">     0.01271</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     7669.75</td>
    <td align="right">     7669.75</td>
    <td align="right">        6.39</td>
    <td align="right">     391.983</td>
    <td align="right">     391.983</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">       71.60</td>
    <td align="right">       71.60</td>
    <td align="right">     0.00842</td>
    <td align="right">       77.70</td>
    <td align="right">     0.01272</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     9795.16</td>
    <td align="right">     9795.16</td>
    <td align="right">        8.16</td>
    <td align="right">     500.621</td>
    <td align="right">     500.621</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       71.60</td>
    <td align="right">       71.60</td>
    <td align="right">     0.00837</td>
    <td align="right">       83.06</td>
    <td align="right">     0.01272</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     6767.38</td>
    <td align="right">     6767.38</td>
    <td align="right">        5.64</td>
    <td align="right">     326.544</td>
    <td align="right">     326.544</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 23:00:00</td>
    <td align="right">       71.60</td>
    <td align="right">       72.31</td>
    <td align="right">     0.00894</td>
    <td align="right">       69.44</td>
    <td align="right">     0.01271</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     6788.58</td>
    <td align="right">     6788.58</td>
    <td align="right">        5.65</td>
    <td align="right">     327.588</td>
    <td align="right">     327.588</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 23:00:00</td>
    <td align="right">       71.60</td>
    <td align="right">       72.31</td>
    <td align="right">     0.00892</td>
    <td align="right">       69.44</td>
    <td align="right">     0.01271</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     9342.64</td>
    <td align="right">     9342.64</td>
    <td align="right">        7.78</td>
    <td align="right">     477.495</td>
    <td align="right">     477.495</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       71.60</td>
    <td align="right">       71.60</td>
    <td align="right">     0.00839</td>
    <td align="right">       83.06</td>
    <td align="right">     0.01272</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    27314.12</td>
    <td align="right">    27314.12</td>
    <td align="right">       22.75</td>
    <td align="right">     498.524</td>
    <td align="right">     498.524</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       71.60</td>
    <td align="right">       71.59</td>
    <td align="right">     0.00761</td>
    <td align="right">       -26.9</td>
    <td align="right">     0.00018</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    24356.23</td>
    <td align="right">    24356.23</td>
    <td align="right">       20.29</td>
    <td align="right">     444.551</td>
    <td align="right">     444.551</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       71.60</td>
    <td align="right">       71.59</td>
    <td align="right">     0.00764</td>
    <td align="right">       -26.9</td>
    <td align="right">     0.00018</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    27321.12</td>
    <td align="right">    27321.12</td>
    <td align="right">       22.76</td>
    <td align="right">     498.652</td>
    <td align="right">     498.652</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       71.60</td>
    <td align="right">       71.59</td>
    <td align="right">     0.00762</td>
    <td align="right">       -26.9</td>
    <td align="right">     0.00018</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    27317.05</td>
    <td align="right">    27317.05</td>
    <td align="right">       22.75</td>
    <td align="right">     498.578</td>
    <td align="right">     498.578</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       71.60</td>
    <td align="right">       71.59</td>
    <td align="right">     0.00761</td>
    <td align="right">       -26.9</td>
    <td align="right">     0.00018</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    24356.53</td>
    <td align="right">    24356.53</td>
    <td align="right">       20.29</td>
    <td align="right">     444.557</td>
    <td align="right">     444.557</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       71.60</td>
    <td align="right">       71.59</td>
    <td align="right">     0.00764</td>
    <td align="right">       -26.9</td>
    <td align="right">     0.00018</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    27318.91</td>
    <td align="right">    27318.91</td>
    <td align="right">       22.76</td>
    <td align="right">     498.612</td>
    <td align="right">     498.612</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       71.60</td>
    <td align="right">       71.59</td>
    <td align="right">     0.00761</td>
    <td align="right">       -26.9</td>
    <td align="right">     0.00018</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     9005.85</td>
    <td align="right">     9005.85</td>
    <td align="right">        7.50</td>
    <td align="right">     164.393</td>
    <td align="right">     164.393</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">       71.60</td>
    <td align="right">       71.60</td>
    <td align="right">     0.00764</td>
    <td align="right">       -26.9</td>
    <td align="right">     0.00018</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     5931.91</td>
    <td align="right">     5931.91</td>
    <td align="right">        4.94</td>
    <td align="right">     108.286</td>
    <td align="right">     108.286</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">       71.60</td>
    <td align="right">       71.60</td>
    <td align="right">     0.00777</td>
    <td align="right">       -26.9</td>
    <td align="right">     0.00018</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     9006.61</td>
    <td align="right">     9006.61</td>
    <td align="right">        7.50</td>
    <td align="right">     164.407</td>
    <td align="right">     164.407</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">       71.60</td>
    <td align="right">       71.60</td>
    <td align="right">     0.00764</td>
    <td align="right">       -26.9</td>
    <td align="right">     0.00018</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     9007.45</td>
    <td align="right">     9007.45</td>
    <td align="right">        7.50</td>
    <td align="right">     164.422</td>
    <td align="right">     164.422</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">       71.60</td>
    <td align="right">       71.60</td>
    <td align="right">     0.00764</td>
    <td align="right">       -26.9</td>
    <td align="right">     0.00018</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     5931.11</td>
    <td align="right">     5931.11</td>
    <td align="right">        4.94</td>
    <td align="right">     108.271</td>
    <td align="right">     108.271</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">       71.60</td>
    <td align="right">       71.60</td>
    <td align="right">     0.00777</td>
    <td align="right">       -26.9</td>
    <td align="right">     0.00018</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     9003.43</td>
    <td align="right">     9003.43</td>
    <td align="right">        7.50</td>
    <td align="right">     164.349</td>
    <td align="right">     164.349</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">       71.60</td>
    <td align="right">       71.60</td>
    <td align="right">     0.00764</td>
    <td align="right">       -26.9</td>
    <td align="right">     0.00018</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">    11557.81</td>
    <td align="right">    11557.81</td>
    <td align="right">        9.63</td>
    <td align="right">     210.940</td>
    <td align="right">     210.940</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">       71.60</td>
    <td align="right">       71.59</td>
    <td align="right">     0.00709</td>
    <td align="right">       -26.9</td>
    <td align="right">     0.00018</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">    11561.85</td>
    <td align="right">    11561.85</td>
    <td align="right">        9.63</td>
    <td align="right">     211.014</td>
    <td align="right">     211.014</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">       71.60</td>
    <td align="right">       71.59</td>
    <td align="right">     0.00709</td>
    <td align="right">       -26.9</td>
    <td align="right">     0.00018</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">    11565.64</td>
    <td align="right">    11565.64</td>
    <td align="right">        9.63</td>
    <td align="right">     211.083</td>
    <td align="right">     211.083</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">       71.60</td>
    <td align="right">       71.59</td>
    <td align="right">     0.00709</td>
    <td align="right">       -26.9</td>
    <td align="right">     0.00018</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     8451.74</td>
    <td align="right">     8451.74</td>
    <td align="right">        7.04</td>
    <td align="right">     154.256</td>
    <td align="right">     154.256</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">       71.60</td>
    <td align="right">       71.59</td>
    <td align="right">     0.00698</td>
    <td align="right">       -26.9</td>
    <td align="right">     0.00018</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     8454.04</td>
    <td align="right">     8454.04</td>
    <td align="right">        7.04</td>
    <td align="right">     154.298</td>
    <td align="right">     154.298</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">       71.60</td>
    <td align="right">       71.59</td>
    <td align="right">     0.00698</td>
    <td align="right">       -26.9</td>
    <td align="right">     0.00018</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">    11565.05</td>
    <td align="right">    11565.05</td>
    <td align="right">        9.63</td>
    <td align="right">     211.072</td>
    <td align="right">     211.072</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">       71.60</td>
    <td align="right">       71.59</td>
    <td align="right">     0.00709</td>
    <td align="right">       -26.9</td>
    <td align="right">     0.00018</td>
    <td align="right">      44.995</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [ft3/min]</td>
    <td align="right">User cooling [ft3/min]</td>
    <td align="right">Calculated heating [ft3/min]</td>
    <td align="right">User heating [ft3/min]</td>
    <td align="right">Adjusted cooling [ft3/min]</td>
    <td align="right">Adjusted heating [ft3/min]</td>
    <td align="right">Adjusted main [ft3/min]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      575.24</td>
    <td align="right">      575.24</td>
    <td align="right">      498.52</td>
    <td align="right">      498.52</td>
    <td align="right">    575.2369</td>
    <td align="right">    575.2369</td>
    <td align="right">    575.2369</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      344.17</td>
    <td align="right">      344.17</td>
    <td align="right">      444.55</td>
    <td align="right">      444.55</td>
    <td align="right">    444.5511</td>
    <td align="right">    444.5511</td>
    <td align="right">    444.5511</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      426.16</td>
    <td align="right">      426.16</td>
    <td align="right">      498.65</td>
    <td align="right">      498.65</td>
    <td align="right">    498.6523</td>
    <td align="right">    498.6523</td>
    <td align="right">    498.6523</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      547.08</td>
    <td align="right">      547.08</td>
    <td align="right">      498.58</td>
    <td align="right">      498.58</td>
    <td align="right">    547.0777</td>
    <td align="right">    547.0777</td>
    <td align="right">    547.0777</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      279.59</td>
    <td align="right">      279.59</td>
    <td align="right">      444.56</td>
    <td align="right">      444.56</td>
    <td align="right">    444.5566</td>
    <td align="right">    444.5566</td>
    <td align="right">    444.5566</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      348.34</td>
    <td align="right">      348.34</td>
    <td align="right">      498.61</td>
    <td align="right">      498.61</td>
    <td align="right">    498.6119</td>
    <td align="right">    498.6119</td>
    <td align="right">    498.6119</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      496.73</td>
    <td align="right">      496.73</td>
    <td align="right">      164.39</td>
    <td align="right">      164.39</td>
    <td align="right">    496.7308</td>
    <td align="right">    496.7308</td>
    <td align="right">    496.7308</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      308.18</td>
    <td align="right">      308.18</td>
    <td align="right">      108.29</td>
    <td align="right">      108.29</td>
    <td align="right">    308.1779</td>
    <td align="right">    308.1779</td>
    <td align="right">    308.1779</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      386.18</td>
    <td align="right">      386.18</td>
    <td align="right">      164.41</td>
    <td align="right">      164.41</td>
    <td align="right">    386.1777</td>
    <td align="right">    386.1777</td>
    <td align="right">    386.1777</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      459.14</td>
    <td align="right">      459.14</td>
    <td align="right">      164.42</td>
    <td align="right">      164.42</td>
    <td align="right">    459.1393</td>
    <td align="right">    459.1393</td>
    <td align="right">    459.1393</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      302.56</td>
    <td align="right">      302.56</td>
    <td align="right">      108.27</td>
    <td align="right">      108.27</td>
    <td align="right">    302.5649</td>
    <td align="right">    302.5649</td>
    <td align="right">    302.5649</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      358.74</td>
    <td align="right">      358.74</td>
    <td align="right">      164.35</td>
    <td align="right">      164.35</td>
    <td align="right">    358.7400</td>
    <td align="right">    358.7400</td>
    <td align="right">    358.7400</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      500.62</td>
    <td align="right">      500.62</td>
    <td align="right">      211.08</td>
    <td align="right">      211.08</td>
    <td align="right">    500.6209</td>
    <td align="right">    500.6209</td>
    <td align="right">    500.6209</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      327.59</td>
    <td align="right">      327.59</td>
    <td align="right">      154.30</td>
    <td align="right">      154.30</td>
    <td align="right">    327.5882</td>
    <td align="right">    327.5882</td>
    <td align="right">    327.5882</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      391.98</td>
    <td align="right">      391.98</td>
    <td align="right">      211.01</td>
    <td align="right">      211.01</td>
    <td align="right">    391.9831</td>
    <td align="right">    391.9831</td>
    <td align="right">    391.9831</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      477.49</td>
    <td align="right">      477.49</td>
    <td align="right">      211.07</td>
    <td align="right">      211.07</td>
    <td align="right">    477.4947</td>
    <td align="right">    477.4947</td>
    <td align="right">    477.4947</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">      326.54</td>
    <td align="right">      326.54</td>
    <td align="right">      154.26</td>
    <td align="right">      154.26</td>
    <td align="right">    326.5439</td>
    <td align="right">    326.5439</td>
    <td align="right">    326.5439</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">      366.78</td>
    <td align="right">      366.78</td>
    <td align="right">      210.94</td>
    <td align="right">      210.94</td>
    <td align="right">    366.7777</td>
    <td align="right">    366.7777</td>
    <td align="right">    366.7777</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Algorithm Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [Btu/h]</td>
    <td align="right">Coil Final Gross Sensible Capacity [Btu/h]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil U-value Times Area Value [Btu/h-F]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">   15335.184</td>
    <td align="right">   12278.196</td>
    <td align="right">  575.236909</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    15127.95</td>
    <td align="right">    13379.97</td>
    <td align="right">  575.236909</td>
    <td align="right">       74.07</td>
    <td align="right">       61.17</td>
    <td align="right">  0.00867191</td>
    <td align="right">       53.60</td>
    <td align="right">       52.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">       83.06</td>
    <td align="right">  0.01272282</td>
    <td align="right">       69.78</td>
    <td align="right">      7.8220</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00832816</td>
    <td align="right">     50.0766</td>
    <td align="right">    11255.13</td>
    <td align="right">        0.00</td>
    <td align="right">    15341.58</td>
    <td align="right">    12199.76</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">   31660.754</td>
    <td align="right">   31660.754</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    31660.75</td>
    <td align="right">    31660.75</td>
    <td align="right">  575.236909</td>
    <td align="right">       63.89</td>
    <td align="right">       54.60</td>
    <td align="right">  0.00703363</td>
    <td align="right">      122.00</td>
    <td align="right">       74.93</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -26.9</td>
    <td align="right">  0.00018338</td>
    <td align="right">       -26.9</td>
    <td align="right">      7.8220</td>
    <td align="right">       71.59</td>
    <td align="right">  0.00761492</td>
    <td align="right">     45.8537</td>
    <td align="right">    27314.12</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">   12564.708</td>
    <td align="right">   10061.550</td>
    <td align="right">  444.551087</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">    12313.98</td>
    <td align="right">    10336.89</td>
    <td align="right">  444.551087</td>
    <td align="right">       75.07</td>
    <td align="right">       62.06</td>
    <td align="right">  0.00902625</td>
    <td align="right">       53.60</td>
    <td align="right">       52.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">       86.18</td>
    <td align="right">  0.01272586</td>
    <td align="right">       70.70</td>
    <td align="right">     10.1214</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00846984</td>
    <td align="right">     50.9173</td>
    <td align="right">     6733.92</td>
    <td align="right">        0.00</td>
    <td align="right">    12569.95</td>
    <td align="right">     9997.31</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">   28746.014</td>
    <td align="right">   28746.014</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    28746.01</td>
    <td align="right">    28746.01</td>
    <td align="right">  444.551087</td>
    <td align="right">       61.63</td>
    <td align="right">       53.41</td>
    <td align="right">  0.00688251</td>
    <td align="right">      122.00</td>
    <td align="right">       74.93</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -26.9</td>
    <td align="right">  0.00018338</td>
    <td align="right">       -26.9</td>
    <td align="right">     10.1214</td>
    <td align="right">       71.59</td>
    <td align="right">  0.00763691</td>
    <td align="right">     45.9822</td>
    <td align="right">    24356.23</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">   13545.919</td>
    <td align="right">   10847.638</td>
    <td align="right">  498.652268</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">    13213.42</td>
    <td align="right">    11381.48</td>
    <td align="right">  498.652268</td>
    <td align="right">       74.71</td>
    <td align="right">       61.67</td>
    <td align="right">  0.00885065</td>
    <td align="right">       53.60</td>
    <td align="right">       52.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">       86.18</td>
    <td align="right">  0.01272586</td>
    <td align="right">       70.70</td>
    <td align="right">      9.0233</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00839319</td>
    <td align="right">     50.4625</td>
    <td align="right">     8338.23</td>
    <td align="right">        0.00</td>
    <td align="right">    13551.57</td>
    <td align="right">    10779.51</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">   31667.655</td>
    <td align="right">   31667.655</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    31667.65</td>
    <td align="right">    31667.65</td>
    <td align="right">  498.652268</td>
    <td align="right">       62.71</td>
    <td align="right">       53.96</td>
    <td align="right">  0.00694443</td>
    <td align="right">      122.00</td>
    <td align="right">       74.93</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -26.9</td>
    <td align="right">  0.00018338</td>
    <td align="right">       -26.9</td>
    <td align="right">      9.0233</td>
    <td align="right">       71.59</td>
    <td align="right">  0.00761501</td>
    <td align="right">     45.8542</td>
    <td align="right">    27321.12</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">   14584.491</td>
    <td align="right">   11677.150</td>
    <td align="right">  547.077746</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    14398.34</td>
    <td align="right">    12666.18</td>
    <td align="right">  547.077746</td>
    <td align="right">       74.11</td>
    <td align="right">       61.23</td>
    <td align="right">  0.00870474</td>
    <td align="right">       53.60</td>
    <td align="right">       52.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">       83.06</td>
    <td align="right">  0.01272282</td>
    <td align="right">       69.78</td>
    <td align="right">      8.2246</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00834465</td>
    <td align="right">     50.1746</td>
    <td align="right">    10704.14</td>
    <td align="right">        0.00</td>
    <td align="right">    14590.58</td>
    <td align="right">    11602.56</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">   31663.640</td>
    <td align="right">   31663.640</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    31663.64</td>
    <td align="right">    31663.64</td>
    <td align="right">  547.077746</td>
    <td align="right">       63.49</td>
    <td align="right">       54.39</td>
    <td align="right">  0.00700374</td>
    <td align="right">      122.00</td>
    <td align="right">       74.93</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -26.9</td>
    <td align="right">  0.00018338</td>
    <td align="right">       -26.9</td>
    <td align="right">      8.2246</td>
    <td align="right">       71.59</td>
    <td align="right">  0.00761496</td>
    <td align="right">     45.8539</td>
    <td align="right">    27317.05</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">   12642.193</td>
    <td align="right">   10122.066</td>
    <td align="right">  444.556600</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    12641.40</td>
    <td align="right">    10332.89</td>
    <td align="right">  444.556600</td>
    <td align="right">       75.01</td>
    <td align="right">       62.30</td>
    <td align="right">  0.00919566</td>
    <td align="right">       53.60</td>
    <td align="right">       52.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">       83.06</td>
    <td align="right">  0.01272282</td>
    <td align="right">       69.78</td>
    <td align="right">     10.1213</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00855453</td>
    <td align="right">     51.4200</td>
    <td align="right">     5401.03</td>
    <td align="right">        0.00</td>
    <td align="right">    12647.47</td>
    <td align="right">    10061.11</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">   28746.312</td>
    <td align="right">   28746.312</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    28746.31</td>
    <td align="right">    28746.31</td>
    <td align="right">  444.556600</td>
    <td align="right">       61.63</td>
    <td align="right">       53.41</td>
    <td align="right">  0.00688252</td>
    <td align="right">      122.00</td>
    <td align="right">       74.93</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -26.9</td>
    <td align="right">  0.00018338</td>
    <td align="right">       -26.9</td>
    <td align="right">     10.1213</td>
    <td align="right">       71.59</td>
    <td align="right">  0.00763692</td>
    <td align="right">     45.9823</td>
    <td align="right">    24356.53</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">   14036.647</td>
    <td align="right">   11231.602</td>
    <td align="right">  498.611938</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    13749.86</td>
    <td align="right">    11578.99</td>
    <td align="right">  498.611938</td>
    <td align="right">       75.05</td>
    <td align="right">       62.02</td>
    <td align="right">  0.00900502</td>
    <td align="right">       53.60</td>
    <td align="right">       52.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">       86.18</td>
    <td align="right">  0.01272586</td>
    <td align="right">       70.70</td>
    <td align="right">      9.0240</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00845311</td>
    <td align="right">     50.8183</td>
    <td align="right">     6815.52</td>
    <td align="right">        0.00</td>
    <td align="right">    14042.50</td>
    <td align="right">    11160.64</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">   31665.477</td>
    <td align="right">   31665.477</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    31665.48</td>
    <td align="right">    31665.48</td>
    <td align="right">  498.611938</td>
    <td align="right">       62.71</td>
    <td align="right">       53.96</td>
    <td align="right">  0.00694435</td>
    <td align="right">      122.00</td>
    <td align="right">       74.93</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -26.9</td>
    <td align="right">  0.00018338</td>
    <td align="right">       -26.9</td>
    <td align="right">      9.0240</td>
    <td align="right">       71.59</td>
    <td align="right">  0.00761498</td>
    <td align="right">     45.8540</td>
    <td align="right">    27318.91</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">   13242.296</td>
    <td align="right">   10602.514</td>
    <td align="right">  496.730767</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    13073.40</td>
    <td align="right">    11548.42</td>
    <td align="right">  496.730767</td>
    <td align="right">       74.21</td>
    <td align="right">       61.23</td>
    <td align="right">  0.00868329</td>
    <td align="right">       53.60</td>
    <td align="right">       52.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">       83.06</td>
    <td align="right">  0.01272282</td>
    <td align="right">       69.78</td>
    <td align="right">      9.0582</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00828094</td>
    <td align="right">     49.7958</td>
    <td align="right">     9719.28</td>
    <td align="right">        0.00</td>
    <td align="right">    13247.82</td>
    <td align="right">    10534.79</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">   13619.496</td>
    <td align="right">   13619.496</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">    13619.50</td>
    <td align="right">    13619.50</td>
    <td align="right">  496.730767</td>
    <td align="right">       62.68</td>
    <td align="right">       53.98</td>
    <td align="right">  0.00696371</td>
    <td align="right">      122.00</td>
    <td align="right">       74.93</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -26.9</td>
    <td align="right">  0.00018338</td>
    <td align="right">       -26.9</td>
    <td align="right">      9.0582</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00763906</td>
    <td align="right">     45.9865</td>
    <td align="right">     9005.85</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    8215.683</td>
    <td align="right">    6577.930</td>
    <td align="right">  308.177860</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 23:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 23:00:00</td>
    <td align="right">     8788.13</td>
    <td align="right">     6909.68</td>
    <td align="right">  308.177860</td>
    <td align="right">       73.46</td>
    <td align="right">       62.01</td>
    <td align="right">  0.00936176</td>
    <td align="right">       53.60</td>
    <td align="right">       52.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.44</td>
    <td align="right">  0.01270967</td>
    <td align="right">       65.53</td>
    <td align="right">     14.6003</td>
    <td align="right">       72.31</td>
    <td align="right">  0.00878939</td>
    <td align="right">     51.5591</td>
    <td align="right">     6395.24</td>
    <td align="right">        0.00</td>
    <td align="right">     8219.11</td>
    <td align="right">     6535.91</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">   10590.424</td>
    <td align="right">   10590.424</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">    10590.42</td>
    <td align="right">    10590.42</td>
    <td align="right">  308.177860</td>
    <td align="right">       57.22</td>
    <td align="right">       51.13</td>
    <td align="right">  0.00665949</td>
    <td align="right">      122.00</td>
    <td align="right">       74.93</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -26.9</td>
    <td align="right">  0.00018338</td>
    <td align="right">       -26.9</td>
    <td align="right">     14.6003</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00776668</td>
    <td align="right">     46.7420</td>
    <td align="right">     5931.91</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">   10295.072</td>
    <td align="right">    8242.803</td>
    <td align="right">  386.177656</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">    10470.97</td>
    <td align="right">     8993.08</td>
    <td align="right">  386.177656</td>
    <td align="right">       73.88</td>
    <td align="right">       61.36</td>
    <td align="right">  0.00883849</td>
    <td align="right">       53.60</td>
    <td align="right">       52.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">       77.70</td>
    <td align="right">  0.01271761</td>
    <td align="right">       68.16</td>
    <td align="right">     11.6514</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00831491</td>
    <td align="right">     49.9969</td>
    <td align="right">     7403.36</td>
    <td align="right">        0.00</td>
    <td align="right">    10299.37</td>
    <td align="right">     8190.15</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">   13620.238</td>
    <td align="right">   13620.238</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">    13620.24</td>
    <td align="right">    13620.24</td>
    <td align="right">  386.177656</td>
    <td align="right">       60.13</td>
    <td align="right">       52.58</td>
    <td align="right">  0.00677039</td>
    <td align="right">      122.00</td>
    <td align="right">       74.93</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -26.9</td>
    <td align="right">  0.00018338</td>
    <td align="right">       -26.9</td>
    <td align="right">     11.6514</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00763909</td>
    <td align="right">     45.9867</td>
    <td align="right">     9006.61</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">   12240.150</td>
    <td align="right">    9800.140</td>
    <td align="right">  459.139335</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    12099.71</td>
    <td align="right">    10595.48</td>
    <td align="right">  459.139335</td>
    <td align="right">       74.29</td>
    <td align="right">       61.35</td>
    <td align="right">  0.00873727</td>
    <td align="right">       53.60</td>
    <td align="right">       52.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">       83.06</td>
    <td align="right">  0.01272282</td>
    <td align="right">       69.78</td>
    <td align="right">      9.7999</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00830425</td>
    <td align="right">     49.9342</td>
    <td align="right">     8983.72</td>
    <td align="right">        0.00</td>
    <td align="right">    12245.26</td>
    <td align="right">     9737.54</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">   13621.069</td>
    <td align="right">   13621.069</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">    13621.07</td>
    <td align="right">    13621.07</td>
    <td align="right">  459.139335</td>
    <td align="right">       61.95</td>
    <td align="right">       53.59</td>
    <td align="right">  0.00690846</td>
    <td align="right">      122.00</td>
    <td align="right">       74.93</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -26.9</td>
    <td align="right">  0.00018338</td>
    <td align="right">       -26.9</td>
    <td align="right">      9.7999</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00763911</td>
    <td align="right">     45.9868</td>
    <td align="right">     9007.45</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    8066.047</td>
    <td align="right">    6458.123</td>
    <td align="right">  302.564877</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 23:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 23:00:00</td>
    <td align="right">     8635.66</td>
    <td align="right">     6741.06</td>
    <td align="right">  302.564877</td>
    <td align="right">       73.45</td>
    <td align="right">       62.08</td>
    <td align="right">  0.00940729</td>
    <td align="right">       53.60</td>
    <td align="right">       52.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.44</td>
    <td align="right">  0.01270967</td>
    <td align="right">       65.53</td>
    <td align="right">     14.8712</td>
    <td align="right">       72.31</td>
    <td align="right">  0.00883039</td>
    <td align="right">     51.7979</td>
    <td align="right">     6281.38</td>
    <td align="right">        0.00</td>
    <td align="right">     8069.41</td>
    <td align="right">     6416.87</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">   10589.643</td>
    <td align="right">   10589.643</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">    10589.64</td>
    <td align="right">    10589.64</td>
    <td align="right">  302.564877</td>
    <td align="right">       56.96</td>
    <td align="right">       50.98</td>
    <td align="right">  0.00663894</td>
    <td align="right">      122.00</td>
    <td align="right">       74.93</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -26.9</td>
    <td align="right">  0.00018338</td>
    <td align="right">       -26.9</td>
    <td align="right">     14.8712</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00776666</td>
    <td align="right">     46.7419</td>
    <td align="right">     5931.11</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    9563.615</td>
    <td align="right">    7657.158</td>
    <td align="right">  358.740018</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">     9924.36</td>
    <td align="right">     8322.52</td>
    <td align="right">  358.740018</td>
    <td align="right">       73.46</td>
    <td align="right">       61.40</td>
    <td align="right">  0.00896411</td>
    <td align="right">       53.60</td>
    <td align="right">       52.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">       73.90</td>
    <td align="right">  0.01271395</td>
    <td align="right">       66.97</td>
    <td align="right">     12.5425</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00833918</td>
    <td align="right">     50.1409</td>
    <td align="right">     6935.78</td>
    <td align="right">        0.00</td>
    <td align="right">     9567.61</td>
    <td align="right">     7608.25</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">   13617.112</td>
    <td align="right">   13617.112</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">    13617.11</td>
    <td align="right">    13617.11</td>
    <td align="right">  358.740018</td>
    <td align="right">       59.25</td>
    <td align="right">       52.08</td>
    <td align="right">  0.00670387</td>
    <td align="right">      122.00</td>
    <td align="right">       74.93</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -26.9</td>
    <td align="right">  0.00018338</td>
    <td align="right">       -26.9</td>
    <td align="right">     12.5425</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00763899</td>
    <td align="right">     45.9861</td>
    <td align="right">     9003.43</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">   13346.003</td>
    <td align="right">   10685.548</td>
    <td align="right">  500.620905</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    13193.12</td>
    <td align="right">    11503.47</td>
    <td align="right">  500.620905</td>
    <td align="right">       74.20</td>
    <td align="right">       61.35</td>
    <td align="right">  0.00875975</td>
    <td align="right">       53.60</td>
    <td align="right">       52.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">       83.06</td>
    <td align="right">  0.01272282</td>
    <td align="right">       69.78</td>
    <td align="right">      8.9878</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00836838</td>
    <td align="right">     50.3154</td>
    <td align="right">     9795.16</td>
    <td align="right">        0.00</td>
    <td align="right">    13351.57</td>
    <td align="right">    10617.29</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">   16141.571</td>
    <td align="right">   16141.571</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">    16141.57</td>
    <td align="right">    16141.57</td>
    <td align="right">  500.620905</td>
    <td align="right">       62.74</td>
    <td align="right">       53.12</td>
    <td align="right">  0.00647079</td>
    <td align="right">      122.00</td>
    <td align="right">       74.93</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -26.9</td>
    <td align="right">  0.00018338</td>
    <td align="right">       -26.9</td>
    <td align="right">      8.9878</td>
    <td align="right">       71.59</td>
    <td align="right">  0.00709169</td>
    <td align="right">     42.7413</td>
    <td align="right">    11565.64</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">    8733.140</td>
    <td align="right">    6992.235</td>
    <td align="right">  327.588166</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 23:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 23:00:00</td>
    <td align="right">     9358.41</td>
    <td align="right">     7265.74</td>
    <td align="right">  327.588166</td>
    <td align="right">       73.48</td>
    <td align="right">       62.14</td>
    <td align="right">  0.00944436</td>
    <td align="right">       53.60</td>
    <td align="right">       52.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.44</td>
    <td align="right">  0.01270967</td>
    <td align="right">       65.53</td>
    <td align="right">     13.7352</td>
    <td align="right">       72.31</td>
    <td align="right">  0.00892445</td>
    <td align="right">     52.3373</td>
    <td align="right">     6788.58</td>
    <td align="right">        0.00</td>
    <td align="right">     8736.78</td>
    <td align="right">     6947.57</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">   13075.363</td>
    <td align="right">   13075.363</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">    13075.36</td>
    <td align="right">    13075.36</td>
    <td align="right">  327.588166</td>
    <td align="right">       58.07</td>
    <td align="right">       50.33</td>
    <td align="right">  0.00604809</td>
    <td align="right">      122.00</td>
    <td align="right">       74.93</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -26.9</td>
    <td align="right">  0.00018338</td>
    <td align="right">       -26.9</td>
    <td align="right">     13.7352</td>
    <td align="right">       71.59</td>
    <td align="right">  0.00698188</td>
    <td align="right">     42.0847</td>
    <td align="right">     8454.04</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">   10449.838</td>
    <td align="right">    8366.718</td>
    <td align="right">  391.983066</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">    10643.15</td>
    <td align="right">     9022.49</td>
    <td align="right">  391.983066</td>
    <td align="right">       73.87</td>
    <td align="right">       61.47</td>
    <td align="right">  0.00891606</td>
    <td align="right">       53.60</td>
    <td align="right">       52.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">       77.70</td>
    <td align="right">  0.01271761</td>
    <td align="right">       68.16</td>
    <td align="right">     11.4788</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00842311</td>
    <td align="right">     50.6392</td>
    <td align="right">     7669.75</td>
    <td align="right">        0.00</td>
    <td align="right">    10454.20</td>
    <td align="right">     8313.27</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">   16137.837</td>
    <td align="right">   16137.837</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">    16137.84</td>
    <td align="right">    16137.84</td>
    <td align="right">  391.983066</td>
    <td align="right">       60.29</td>
    <td align="right">       51.77</td>
    <td align="right">  0.00629848</td>
    <td align="right">      122.00</td>
    <td align="right">       74.93</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -26.9</td>
    <td align="right">  0.00018338</td>
    <td align="right">       -26.9</td>
    <td align="right">     11.4788</td>
    <td align="right">       71.59</td>
    <td align="right">  0.00709145</td>
    <td align="right">     42.7398</td>
    <td align="right">    11561.85</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">   12729.485</td>
    <td align="right">   10191.929</td>
    <td align="right">  477.494725</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    12595.02</td>
    <td align="right">    10912.83</td>
    <td align="right">  477.494725</td>
    <td align="right">       74.25</td>
    <td align="right">       61.43</td>
    <td align="right">  0.00879903</td>
    <td align="right">       53.60</td>
    <td align="right">       52.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">       83.06</td>
    <td align="right">  0.01272282</td>
    <td align="right">       69.78</td>
    <td align="right">      9.4231</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00839081</td>
    <td align="right">     50.4485</td>
    <td align="right">     9342.64</td>
    <td align="right">        0.00</td>
    <td align="right">    12734.80</td>
    <td align="right">    10126.82</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">   16140.989</td>
    <td align="right">   16140.989</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">    16140.99</td>
    <td align="right">    16140.99</td>
    <td align="right">  477.494725</td>
    <td align="right">       62.31</td>
    <td align="right">       52.88</td>
    <td align="right">  0.00644068</td>
    <td align="right">      122.00</td>
    <td align="right">       74.93</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -26.9</td>
    <td align="right">  0.00018338</td>
    <td align="right">       -26.9</td>
    <td align="right">      9.4231</td>
    <td align="right">       71.59</td>
    <td align="right">  0.00709166</td>
    <td align="right">     42.7410</td>
    <td align="right">    11565.05</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">    8705.301</td>
    <td align="right">    6969.945</td>
    <td align="right">  326.543872</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 23:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 23:00:00</td>
    <td align="right">     9331.20</td>
    <td align="right">     7228.63</td>
    <td align="right">  326.543872</td>
    <td align="right">       73.48</td>
    <td align="right">       62.16</td>
    <td align="right">  0.00945855</td>
    <td align="right">       53.60</td>
    <td align="right">       52.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">       69.44</td>
    <td align="right">  0.01270967</td>
    <td align="right">       65.53</td>
    <td align="right">     13.7792</td>
    <td align="right">       72.31</td>
    <td align="right">  0.00893898</td>
    <td align="right">     52.4218</td>
    <td align="right">     6767.38</td>
    <td align="right">        0.00</td>
    <td align="right">     8708.93</td>
    <td align="right">     6925.42</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">   13073.096</td>
    <td align="right">   13073.096</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">    13073.10</td>
    <td align="right">    13073.10</td>
    <td align="right">  326.543872</td>
    <td align="right">       58.02</td>
    <td align="right">       50.31</td>
    <td align="right">  0.00604491</td>
    <td align="right">      122.00</td>
    <td align="right">       74.93</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -26.9</td>
    <td align="right">  0.00018338</td>
    <td align="right">       -26.9</td>
    <td align="right">     13.7792</td>
    <td align="right">       71.59</td>
    <td align="right">  0.00698166</td>
    <td align="right">     42.0834</td>
    <td align="right">     8451.74</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">    9777.892</td>
    <td align="right">    7828.720</td>
    <td align="right">  366.777750</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">    10161.22</td>
    <td align="right">     8412.77</td>
    <td align="right">  366.777750</td>
    <td align="right">       73.45</td>
    <td align="right">       61.52</td>
    <td align="right">  0.00904075</td>
    <td align="right">       53.60</td>
    <td align="right">       52.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">       73.90</td>
    <td align="right">  0.01271395</td>
    <td align="right">       66.97</td>
    <td align="right">     12.2676</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00843887</td>
    <td align="right">     50.7327</td>
    <td align="right">     7094.12</td>
    <td align="right">        0.00</td>
    <td align="right">     9781.97</td>
    <td align="right">     7778.71</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">   16133.859</td>
    <td align="right">   16133.859</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">    16133.86</td>
    <td align="right">    16133.86</td>
    <td align="right">  366.777750</td>
    <td align="right">       59.51</td>
    <td align="right">       51.33</td>
    <td align="right">  0.00624376</td>
    <td align="right">      122.00</td>
    <td align="right">       74.93</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -26.9</td>
    <td align="right">  0.00018338</td>
    <td align="right">       -26.9</td>
    <td align="right">     12.2676</td>
    <td align="right">       71.59</td>
    <td align="right">  0.00709118</td>
    <td align="right">     42.7382</td>
    <td align="right">    11557.81</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-05-14
    12:32:09</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [Btu/h]</td>
    <td align="right">Coil Final Gross Sensible Capacity [Btu/h]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil U-value Times Area Value [Btu/h-F]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Dry Air Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [lb/ft3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [lb/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Plant Fluid Density [lb/ft3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [lb/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [F]</td>
    <td align="right">Plant Design Fluid Supply Temperature [F]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaF]</td>
    <td align="right">Plant Design Capacity [Btu/h]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak []</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [lb/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [Btu/lbm-R]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [Btu/lbm-R]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [lb/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [F]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaF]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [lb/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [Btu/lbm-R]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [Btu/lbm-R]</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   15335.184</td>
    <td align="right">   12278.196</td>
    <td align="right">  575.236909</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.05205</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0744</td>
    <td align="right">SUPPLY FAN_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  575.236909</td>
    <td align="right">  0.71309166</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    15127.95</td>
    <td align="right">    13379.97</td>
    <td align="right">      0.9865</td>
    <td align="right">  0.71309166</td>
    <td align="right">  575.236909</td>
    <td align="right">       74.07</td>
    <td align="right">       61.17</td>
    <td align="right">  0.00867191</td>
    <td align="right">        10.9</td>
    <td align="right">       53.60</td>
    <td align="right">       52.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.7</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     982.916</td>
    <td align="right">    14145.03</td>
    <td align="right">       83.06</td>
    <td align="right">  0.01272282</td>
    <td align="right">       69.78</td>
    <td align="right"> 44.99498340</td>
    <td align="right">      7.8220</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00832816</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00832816</td>
    <td align="right">     50.0766</td>
    <td align="right">    11255.13</td>
    <td align="right">        0.00</td>
    <td align="right">    15341.58</td>
    <td align="right">    12199.76</td>
    <td align="right">  0.68492993</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       59.76</td>
    <td align="right">       58.27</td>
    <td align="right">  0.01002260</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   31660.754</td>
    <td align="right">   31660.754</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0744</td>
    <td align="right">SUPPLY FAN_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  575.236909</td>
    <td align="right">  0.71309166</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    31660.75</td>
    <td align="right">    31660.75</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.71309166</td>
    <td align="right">  575.236909</td>
    <td align="right">       63.89</td>
    <td align="right">       54.60</td>
    <td align="right">  0.00703363</td>
    <td align="right">         8.5</td>
    <td align="right">      122.00</td>
    <td align="right">       74.93</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    31660.75</td>
    <td align="right">       -26.9</td>
    <td align="right">  0.00018338</td>
    <td align="right">       -26.9</td>
    <td align="right"> 44.99498340</td>
    <td align="right">      7.8220</td>
    <td align="right">       71.59</td>
    <td align="right">  0.00761492</td>
    <td align="right">       71.59</td>
    <td align="right">  0.00761492</td>
    <td align="right">     45.8537</td>
    <td align="right">    27314.12</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   12564.708</td>
    <td align="right">   10061.550</td>
    <td align="right">  444.551087</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0744</td>
    <td align="right">SUPPLY FAN_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  444.551087</td>
    <td align="right">  0.55108715</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    12313.98</td>
    <td align="right">    10336.89</td>
    <td align="right">      0.9800</td>
    <td align="right">  0.55108715</td>
    <td align="right">  444.551087</td>
    <td align="right">       75.07</td>
    <td align="right">       62.06</td>
    <td align="right">  0.00902625</td>
    <td align="right">        11.2</td>
    <td align="right">       53.60</td>
    <td align="right">       52.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.7</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     759.611</td>
    <td align="right">    11554.37</td>
    <td align="right">       86.18</td>
    <td align="right">  0.01272586</td>
    <td align="right">       70.70</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     10.1214</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00846984</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00846984</td>
    <td align="right">     50.9173</td>
    <td align="right">     6733.92</td>
    <td align="right">        0.00</td>
    <td align="right">    12569.95</td>
    <td align="right">     9997.31</td>
    <td align="right">  0.52932338</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       58.53</td>
    <td align="right">       57.69</td>
    <td align="right">  0.00995340</td>
    <td align="right">         9.5</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   28746.014</td>
    <td align="right">   28746.014</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0744</td>
    <td align="right">SUPPLY FAN_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  444.551087</td>
    <td align="right">  0.55108715</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    28746.01</td>
    <td align="right">    28746.01</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.55108715</td>
    <td align="right">  444.551087</td>
    <td align="right">       61.63</td>
    <td align="right">       53.41</td>
    <td align="right">  0.00688251</td>
    <td align="right">         8.1</td>
    <td align="right">      122.00</td>
    <td align="right">       74.93</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    28746.01</td>
    <td align="right">       -26.9</td>
    <td align="right">  0.00018338</td>
    <td align="right">       -26.9</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     10.1214</td>
    <td align="right">       71.59</td>
    <td align="right">  0.00763691</td>
    <td align="right">       71.59</td>
    <td align="right">  0.00763691</td>
    <td align="right">     45.9822</td>
    <td align="right">    24356.23</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13545.919</td>
    <td align="right">   10847.638</td>
    <td align="right">  498.652268</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0744</td>
    <td align="right">SUPPLY FAN_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  498.652268</td>
    <td align="right">  0.61815361</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    13213.42</td>
    <td align="right">    11381.48</td>
    <td align="right">      0.9755</td>
    <td align="right">  0.61815361</td>
    <td align="right">  498.652268</td>
    <td align="right">       74.71</td>
    <td align="right">       61.67</td>
    <td align="right">  0.00885065</td>
    <td align="right">        11.1</td>
    <td align="right">       53.60</td>
    <td align="right">       52.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.7</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     852.055</td>
    <td align="right">    12361.37</td>
    <td align="right">       86.18</td>
    <td align="right">  0.01272586</td>
    <td align="right">       70.70</td>
    <td align="right"> 44.99498340</td>
    <td align="right">      9.0233</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00839319</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00839319</td>
    <td align="right">     50.4625</td>
    <td align="right">     8338.23</td>
    <td align="right">        0.00</td>
    <td align="right">    13551.57</td>
    <td align="right">    10779.51</td>
    <td align="right">  0.59374121</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       59.37</td>
    <td align="right">       58.08</td>
    <td align="right">  0.01000190</td>
    <td align="right">         9.7</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   31667.655</td>
    <td align="right">   31667.655</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0744</td>
    <td align="right">SUPPLY FAN_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  498.652268</td>
    <td align="right">  0.61815361</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    31667.65</td>
    <td align="right">    31667.65</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.61815361</td>
    <td align="right">  498.652268</td>
    <td align="right">       62.71</td>
    <td align="right">       53.96</td>
    <td align="right">  0.00694443</td>
    <td align="right">         8.3</td>
    <td align="right">      122.00</td>
    <td align="right">       74.93</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    31667.65</td>
    <td align="right">       -26.9</td>
    <td align="right">  0.00018338</td>
    <td align="right">       -26.9</td>
    <td align="right"> 44.99498340</td>
    <td align="right">      9.0233</td>
    <td align="right">       71.59</td>
    <td align="right">  0.00761501</td>
    <td align="right">       71.59</td>
    <td align="right">  0.00761501</td>
    <td align="right">     45.8542</td>
    <td align="right">    27321.12</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   14584.491</td>
    <td align="right">   11677.150</td>
    <td align="right">  547.077746</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.04439</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0744</td>
    <td align="right">SUPPLY FAN_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  547.077746</td>
    <td align="right">  0.67818419</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    14398.34</td>
    <td align="right">    12666.18</td>
    <td align="right">      0.9872</td>
    <td align="right">  0.67818419</td>
    <td align="right">  547.077746</td>
    <td align="right">       74.11</td>
    <td align="right">       61.23</td>
    <td align="right">  0.00870474</td>
    <td align="right">        10.9</td>
    <td align="right">       53.60</td>
    <td align="right">       52.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.7</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     934.800</td>
    <td align="right">    13463.54</td>
    <td align="right">       83.06</td>
    <td align="right">  0.01272282</td>
    <td align="right">       69.78</td>
    <td align="right"> 44.99498340</td>
    <td align="right">      8.2246</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00834465</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00834465</td>
    <td align="right">     50.1746</td>
    <td align="right">    10704.14</td>
    <td align="right">        0.00</td>
    <td align="right">    14590.58</td>
    <td align="right">    11602.56</td>
    <td align="right">  0.65140104</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       59.76</td>
    <td align="right">       58.27</td>
    <td align="right">  0.01002260</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   31663.640</td>
    <td align="right">   31663.640</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0744</td>
    <td align="right">SUPPLY FAN_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  547.077746</td>
    <td align="right">  0.67818419</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    31663.64</td>
    <td align="right">    31663.64</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.67818419</td>
    <td align="right">  547.077746</td>
    <td align="right">       63.49</td>
    <td align="right">       54.39</td>
    <td align="right">  0.00700374</td>
    <td align="right">         8.4</td>
    <td align="right">      122.00</td>
    <td align="right">       74.93</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    31663.64</td>
    <td align="right">       -26.9</td>
    <td align="right">  0.00018338</td>
    <td align="right">       -26.9</td>
    <td align="right"> 44.99498340</td>
    <td align="right">      8.2246</td>
    <td align="right">       71.59</td>
    <td align="right">  0.00761496</td>
    <td align="right">       71.59</td>
    <td align="right">  0.00761496</td>
    <td align="right">     45.8539</td>
    <td align="right">    27317.05</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   12642.193</td>
    <td align="right">   10122.066</td>
    <td align="right">  444.556600</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2441</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0744</td>
    <td align="right">SUPPLY FAN_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  444.556600</td>
    <td align="right">  0.55109399</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    12641.40</td>
    <td align="right">    10332.89</td>
    <td align="right">      0.9999</td>
    <td align="right">  0.55109399</td>
    <td align="right">  444.556600</td>
    <td align="right">       75.01</td>
    <td align="right">       62.30</td>
    <td align="right">  0.00919566</td>
    <td align="right">        11.3</td>
    <td align="right">       53.60</td>
    <td align="right">       52.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.7</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     759.621</td>
    <td align="right">    11881.78</td>
    <td align="right">       83.06</td>
    <td align="right">  0.01272282</td>
    <td align="right">       69.78</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     10.1213</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00851914</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00855453</td>
    <td align="right">     51.4200</td>
    <td align="right">     5401.03</td>
    <td align="right">        0.00</td>
    <td align="right">    12647.47</td>
    <td align="right">    10061.11</td>
    <td align="right">  0.52932994</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       58.40</td>
    <td align="right">       57.62</td>
    <td align="right">  0.00994685</td>
    <td align="right">         9.5</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   28746.312</td>
    <td align="right">   28746.312</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0744</td>
    <td align="right">SUPPLY FAN_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  444.556600</td>
    <td align="right">  0.55109399</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    28746.31</td>
    <td align="right">    28746.31</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.55109399</td>
    <td align="right">  444.556600</td>
    <td align="right">       61.63</td>
    <td align="right">       53.41</td>
    <td align="right">  0.00688252</td>
    <td align="right">         8.1</td>
    <td align="right">      122.00</td>
    <td align="right">       74.93</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    28746.31</td>
    <td align="right">       -26.9</td>
    <td align="right">  0.00018338</td>
    <td align="right">       -26.9</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     10.1213</td>
    <td align="right">       71.59</td>
    <td align="right">  0.00763692</td>
    <td align="right">       71.59</td>
    <td align="right">  0.00763692</td>
    <td align="right">     45.9823</td>
    <td align="right">    24356.53</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   14036.647</td>
    <td align="right">   11231.602</td>
    <td align="right">  498.611938</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0744</td>
    <td align="right">SUPPLY FAN_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  498.611938</td>
    <td align="right">  0.61810361</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    13749.86</td>
    <td align="right">    11578.99</td>
    <td align="right">      0.9796</td>
    <td align="right">  0.61810361</td>
    <td align="right">  498.611938</td>
    <td align="right">       75.05</td>
    <td align="right">       62.02</td>
    <td align="right">  0.00900502</td>
    <td align="right">        11.2</td>
    <td align="right">       53.60</td>
    <td align="right">       52.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.7</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     851.986</td>
    <td align="right">    12897.88</td>
    <td align="right">       86.18</td>
    <td align="right">  0.01272586</td>
    <td align="right">       70.70</td>
    <td align="right"> 44.99498340</td>
    <td align="right">      9.0240</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00845311</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00845311</td>
    <td align="right">     50.8183</td>
    <td align="right">     6815.52</td>
    <td align="right">        0.00</td>
    <td align="right">    14042.50</td>
    <td align="right">    11160.64</td>
    <td align="right">  0.59369319</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       58.64</td>
    <td align="right">       57.73</td>
    <td align="right">  0.00995495</td>
    <td align="right">         9.6</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   31665.477</td>
    <td align="right">   31665.477</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0744</td>
    <td align="right">SUPPLY FAN_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  498.611938</td>
    <td align="right">  0.61810361</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    31665.48</td>
    <td align="right">    31665.48</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.61810361</td>
    <td align="right">  498.611938</td>
    <td align="right">       62.71</td>
    <td align="right">       53.96</td>
    <td align="right">  0.00694435</td>
    <td align="right">         8.3</td>
    <td align="right">      122.00</td>
    <td align="right">       74.93</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    31665.48</td>
    <td align="right">       -26.9</td>
    <td align="right">  0.00018338</td>
    <td align="right">       -26.9</td>
    <td align="right"> 44.99498340</td>
    <td align="right">      9.0240</td>
    <td align="right">       71.59</td>
    <td align="right">  0.00761498</td>
    <td align="right">       71.59</td>
    <td align="right">  0.00761498</td>
    <td align="right">     45.8540</td>
    <td align="right">    27318.91</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13242.296</td>
    <td align="right">   10602.514</td>
    <td align="right">  496.730767</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.04455</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0744</td>
    <td align="right">SUPPLY FAN_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  496.730767</td>
    <td align="right">  0.61577162</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    13073.40</td>
    <td align="right">    11548.42</td>
    <td align="right">      0.9872</td>
    <td align="right">  0.61577162</td>
    <td align="right">  496.730767</td>
    <td align="right">       74.21</td>
    <td align="right">       61.23</td>
    <td align="right">  0.00868329</td>
    <td align="right">        10.9</td>
    <td align="right">       53.60</td>
    <td align="right">       52.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.7</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     848.771</td>
    <td align="right">    12224.63</td>
    <td align="right">       83.06</td>
    <td align="right">  0.01272282</td>
    <td align="right">       69.78</td>
    <td align="right"> 44.99498340</td>
    <td align="right">      9.0582</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00828094</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00828094</td>
    <td align="right">     49.7958</td>
    <td align="right">     9719.28</td>
    <td align="right">        0.00</td>
    <td align="right">    13247.82</td>
    <td align="right">    10534.79</td>
    <td align="right">  0.59145330</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       59.76</td>
    <td align="right">       58.27</td>
    <td align="right">  0.01002260</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13619.496</td>
    <td align="right">   13619.496</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0744</td>
    <td align="right">SUPPLY FAN_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  496.730767</td>
    <td align="right">  0.61577162</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    13619.50</td>
    <td align="right">    13619.50</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.61577162</td>
    <td align="right">  496.730767</td>
    <td align="right">       62.68</td>
    <td align="right">       53.98</td>
    <td align="right">  0.00696371</td>
    <td align="right">         8.3</td>
    <td align="right">      122.00</td>
    <td align="right">       74.93</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    13619.50</td>
    <td align="right">       -26.9</td>
    <td align="right">  0.00018338</td>
    <td align="right">       -26.9</td>
    <td align="right"> 44.99498340</td>
    <td align="right">      9.0582</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00763906</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00763906</td>
    <td align="right">     45.9865</td>
    <td align="right">     9005.85</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8215.683</td>
    <td align="right">    6577.930</td>
    <td align="right">  308.177860</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.03154</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2442</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0744</td>
    <td align="right">SUPPLY FAN_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  308.177860</td>
    <td align="right">  0.38203227</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 23:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 23:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     8788.13</td>
    <td align="right">     6909.68</td>
    <td align="right">      1.0697</td>
    <td align="right">  0.38203227</td>
    <td align="right">  308.177860</td>
    <td align="right">       73.46</td>
    <td align="right">       62.01</td>
    <td align="right">  0.00936176</td>
    <td align="right">        11.2</td>
    <td align="right">       53.60</td>
    <td align="right">       52.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.7</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     526.588</td>
    <td align="right">     8261.54</td>
    <td align="right">       69.44</td>
    <td align="right">  0.01270967</td>
    <td align="right">       65.53</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     14.6003</td>
    <td align="right">       72.31</td>
    <td align="right">  0.00878939</td>
    <td align="right">       72.31</td>
    <td align="right">  0.00878939</td>
    <td align="right">     51.5591</td>
    <td align="right">     6395.24</td>
    <td align="right">        0.00</td>
    <td align="right">     8219.11</td>
    <td align="right">     6535.91</td>
    <td align="right">  0.36694488</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       59.76</td>
    <td align="right">       58.27</td>
    <td align="right">  0.01002260</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10590.424</td>
    <td align="right">   10590.424</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0744</td>
    <td align="right">SUPPLY FAN_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  308.177860</td>
    <td align="right">  0.38203227</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    10590.42</td>
    <td align="right">    10590.42</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38203227</td>
    <td align="right">  308.177860</td>
    <td align="right">       57.22</td>
    <td align="right">       51.13</td>
    <td align="right">  0.00665949</td>
    <td align="right">         7.4</td>
    <td align="right">      122.00</td>
    <td align="right">       74.93</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    10590.42</td>
    <td align="right">       -26.9</td>
    <td align="right">  0.00018338</td>
    <td align="right">       -26.9</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     14.6003</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00776668</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00776668</td>
    <td align="right">     46.7420</td>
    <td align="right">     5931.91</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10295.072</td>
    <td align="right">    8242.803</td>
    <td align="right">  386.177656</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.05926</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0744</td>
    <td align="right">SUPPLY FAN_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  386.177656</td>
    <td align="right">  0.47872461</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    10470.97</td>
    <td align="right">     8993.08</td>
    <td align="right">      1.0171</td>
    <td align="right">  0.47872461</td>
    <td align="right">  386.177656</td>
    <td align="right">       73.88</td>
    <td align="right">       61.36</td>
    <td align="right">  0.00883849</td>
    <td align="right">        11.0</td>
    <td align="right">       53.60</td>
    <td align="right">       52.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.7</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     659.868</td>
    <td align="right">     9811.11</td>
    <td align="right">       77.70</td>
    <td align="right">  0.01271761</td>
    <td align="right">       68.16</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     11.6514</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00832692</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00831491</td>
    <td align="right">     49.9969</td>
    <td align="right">     7403.36</td>
    <td align="right">        0.00</td>
    <td align="right">    10299.37</td>
    <td align="right">     8190.15</td>
    <td align="right">  0.45981861</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       59.76</td>
    <td align="right">       58.27</td>
    <td align="right">  0.01002260</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13620.238</td>
    <td align="right">   13620.238</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0744</td>
    <td align="right">SUPPLY FAN_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  386.177656</td>
    <td align="right">  0.47872461</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    13620.24</td>
    <td align="right">    13620.24</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.47872461</td>
    <td align="right">  386.177656</td>
    <td align="right">       60.13</td>
    <td align="right">       52.58</td>
    <td align="right">  0.00677039</td>
    <td align="right">         7.8</td>
    <td align="right">      122.00</td>
    <td align="right">       74.93</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    13620.24</td>
    <td align="right">       -26.9</td>
    <td align="right">  0.00018338</td>
    <td align="right">       -26.9</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     11.6514</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00763909</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00763909</td>
    <td align="right">     45.9867</td>
    <td align="right">     9006.61</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   12240.150</td>
    <td align="right">    9800.140</td>
    <td align="right">  459.139335</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.03190</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0744</td>
    <td align="right">SUPPLY FAN_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  459.139335</td>
    <td align="right">  0.56917146</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    12099.71</td>
    <td align="right">    10595.48</td>
    <td align="right">      0.9885</td>
    <td align="right">  0.56917146</td>
    <td align="right">  459.139335</td>
    <td align="right">       74.29</td>
    <td align="right">       61.35</td>
    <td align="right">  0.00873727</td>
    <td align="right">        10.9</td>
    <td align="right">       53.60</td>
    <td align="right">       52.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.7</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     784.538</td>
    <td align="right">    11315.17</td>
    <td align="right">       83.06</td>
    <td align="right">  0.01272282</td>
    <td align="right">       69.78</td>
    <td align="right"> 44.99498340</td>
    <td align="right">      9.7999</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00830425</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00830425</td>
    <td align="right">     49.9342</td>
    <td align="right">     8983.72</td>
    <td align="right">        0.00</td>
    <td align="right">    12245.26</td>
    <td align="right">     9737.54</td>
    <td align="right">  0.54669349</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       59.76</td>
    <td align="right">       58.27</td>
    <td align="right">  0.01002260</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13621.069</td>
    <td align="right">   13621.069</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0744</td>
    <td align="right">SUPPLY FAN_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  459.139335</td>
    <td align="right">  0.56917146</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    13621.07</td>
    <td align="right">    13621.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.56917146</td>
    <td align="right">  459.139335</td>
    <td align="right">       61.95</td>
    <td align="right">       53.59</td>
    <td align="right">  0.00690846</td>
    <td align="right">         8.2</td>
    <td align="right">      122.00</td>
    <td align="right">       74.93</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    13621.07</td>
    <td align="right">       -26.9</td>
    <td align="right">  0.00018338</td>
    <td align="right">       -26.9</td>
    <td align="right"> 44.99498340</td>
    <td align="right">      9.7999</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00763911</td>
    <td align="right">       71.60</td>
    <td align="right">  0.00763911</td>
    <td align="right">     45.9868</td>
    <td align="right">     9007.45</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8066.047</td>
    <td align="right">    6458.123</td>
    <td align="right">  302.564877</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.02479</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2442</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0744</td>
    <td align="right">SUPPLY FAN_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  302.564877</td>
    <td align="right">  0.37507414</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 23:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 23:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     8635.66</td>
    <td align="right">     6741.06</td>
    <td align="right">      1.0706</td>
    <td align="right">  0.37507414</td>
    <td align="right">  302.564877</td>
    <td align="right">       73.45</td>
    <td align="right">       62.08</td>
    <td align="right">  0.00940729</td>
    <td align="right">        11.2</td>
    <td align="right">       53.60</td>
    <td align="right">       52.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">         7.7</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     516.997</td>
    <td align="right">     8118.66</td>
    <td align="right">       69.44</td>
    <td align="right">  0.01270967</td>
    <td align="right">       65.53</td>
    <td align="right"> 44.99498340</td>
    <td align="right">     14.8712</td>
    <td align="right">       72.31</td>
    <td align="right">  0.00883039</td>
    <td align="right">       72.31</td>
    <td align="right">  0.00883039</td>
    <td align="right">     51.7979</td>
    <td align="right">     6281.38</td>
    <td align="right">        0.00</td>
    <td align="right">     8069.41</td>
    <td align="right">     6416.87</td>
    <td align="right">  0.36026155</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        13.2</td>
    <td align="right">       59.76</td>
    <td align="right">       58.27</td>
    <td align="right">  0.01002260</td>
    <td align="right">         9.8</td>
  </tr>
  <tr>
    <td align="right">MAIN FUEL HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10589.643</td>
    <td align="right">   10589.643</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0744</td>
    <td align="right">SUPPLY FAN_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  302.564877</td>
    <td align="right">  0.37507414</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    10589.64</td>
    <td align="right">    10589.64</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.37507414</td>
    <td align="right">  302.564877</td>
    <td align="right">       56.96</td>
    <td align="right">       50.98</td>
    <td align="right">  0.00663894</td>
    <td align="right">         7.3</td>
    <td align="right">      122.00</td>
    <td align="right">       74.93</td>
    <td align="right">  0.00800000</td>
    <td align="right">        17.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
