Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32
Tabular Output Report in Format: ,Comma

Building:,US+MF+CZ7+gasfurnace+unheatedbsmt+IECC_2021
Environment:,ANNUAL ** Quebec.City-Ste.Foy-Univ.Laval QC CAN Custom-713920 WMO#=713920

----------------------------------------------------------------------------------------------------
REPORT:,Annual Building Utility Performance Summary
FOR:,Entire Facility
Values gathered over        24.00 hours
WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.

Site and Source Energy

,,Total Energy [kBtu],Energy Per Total Building Area [kBtu/ft2],Energy Per Conditioned Building Area [kBtu/ft2]
,Total Site Energy,4125.28,0.11,0.19
,Net Site Energy,4125.28,0.11,0.19
,Total Source Energy,6586.03,0.17,0.30
,Net Source Energy,6586.03,0.17,0.30


Site to Source Energy Conversion Factors

,,Site=>Source Conversion Factor
,Electricity,3.167
,Natural Gas,1.084
,District Cooling,1.056
,District Heating,3.613
,Steam,1.200
,Gasoline,1.050
,Diesel,1.050
,Coal,1.050
,Fuel Oil No 1,1.050
,Fuel Oil No 2,1.050
,Propane,1.050
,Other Fuel 1,1.000
,Other Fuel 2,1.000


Building Area

,,Area [ft2]
,Total Building Area,39005.22
,Net Conditioned Building Area,21609.96
,Unconditioned Building Area,17395.26


End Uses

,,Electricity [kBtu],Natural Gas [kBtu],Gasoline [kBtu],Diesel [kBtu],Coal [kBtu],Fuel Oil No 1 [kBtu],Fuel Oil No 2 [kBtu],Propane [kBtu],Other Fuel 1 [kBtu],Other Fuel 2 [kBtu],District Cooling [kBtu],District Heating [kBtu],Water [gal]
,Heating,0.00,2012.43,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,106.05,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,51.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,721.84,481.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,135.57,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,616.14,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,933.99
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,
,Total End Uses,1014.99,3110.29,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,933.99
Note: Natural gas appears to be the principal heating source based on energy usage.


End Uses By Subcategory

,,Subcategory,Electricity [kBtu],Natural Gas [kBtu],Gasoline [kBtu],Diesel [kBtu],Coal [kBtu],Fuel Oil No 1 [kBtu],Fuel Oil No 2 [kBtu],Propane [kBtu],Other Fuel 1 [kBtu],Other Fuel 2 [kBtu],District Cooling [kBtu],District Heating [kBtu],Water [gal]
,Heating,General,0.00,2012.43,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,106.05,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Exterior-Lights,51.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,Garage-Lights,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,dishwasher,27.09,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,refrigerator,112.59,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,clotheswasher,15.15,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,gas_dryer,12.25,249.65,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,gas_range,0.00,184.78,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,television,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,gas_mels,392.28,47.29,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,IECC_adj,162.48,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,Ventilation (simple),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,General,80.26,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,Ventilation,55.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,Domestic Hot Water,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,933.99
,,Water Heater,0.00,616.14,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


End Uses By Space Type

,,Space Type,Electricity [kBtu],Natural Gas [kBtu],Gasoline [kBtu],Diesel [kBtu],Coal [kBtu],Fuel Oil No 1 [kBtu],Fuel Oil No 2 [kBtu],Propane [kBtu],Other Fuel 1 [kBtu],Other Fuel 2 [kBtu],District Cooling [kBtu],District Heating [kBtu],Water [gal]
,Heating,Unassigned,0.00,2012.43,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,GENERAL,106.05,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Unassigned,51.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,GENERAL,721.84,481.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,Unassigned,135.57,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,Unassigned,0.00,616.14,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,933.99
,Refrigeration,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Normalized Metrics
Utility Use Per Conditioned Floor Area

,,Electricity Intensity [kBtu/ft2],Natural Gas Intensity [kBtu/ft2],Gasoline Intensity [kBtu/ft2],Diesel Intensity [kBtu/ft2],Coal Intensity [kBtu/ft2],Fuel Oil No 1 Intensity [kBtu/ft2],Fuel Oil No 2 Intensity [kBtu/ft2],Propane Intensity [kBtu/ft2],Other Fuel 1 Intensity [kBtu/ft2],Other Fuel 2 Intensity [kBtu/ft2],District Cooling Intensity [kBtu/ft2],District Heating Intensity [kBtu/ft2],Water Intensity [gal/ft2]
,Lighting,0.01,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,HVAC,0.01,0.12,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.04
,Other,0.03,0.02,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total,0.05,0.14,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.04


Utility Use Per Total Floor Area

,,Electricity Intensity [kBtu/ft2],Natural Gas Intensity [kBtu/ft2],Gasoline Intensity [kBtu/ft2],Diesel Intensity [kBtu/ft2],Coal Intensity [kBtu/ft2],Fuel Oil No 1 Intensity [kBtu/ft2],Fuel Oil No 2 Intensity [kBtu/ft2],Propane Intensity [kBtu/ft2],Other Fuel 1 Intensity [kBtu/ft2],Other Fuel 2 Intensity [kBtu/ft2],District Cooling Intensity [kBtu/ft2],District Heating Intensity [kBtu/ft2],Water Intensity [gal/ft2]
,Lighting,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,HVAC,0.00,0.07,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.02
,Other,0.02,0.01,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total,0.03,0.08,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.02


Electric Loads Satisfied

,,Electricity [kBtu],Percent Electricity [%]
,Fuel-Fired Power Generation,0.000,0.00
,High Temperature Geothermal*,0.000,0.00
,Photovoltaic Power,0.000,0.00
,Wind Power,0.000,0.00
,Power Conversion,0.000,0.00
,Net Decrease in On-Site Storage,0.000,0.00
,Total On-Site Electric Sources,0.000,0.00
,,,
,Electricity Coming From Utility,1014.990,100.00
,Surplus Electricity Going To Utility,0.000,0.00
,Net Electricity From Utility,1014.990,100.00
,,,
,Total On-Site and Utility Electric Sources,1014.990,100.00
,Total Electricity End Uses,1014.990,100.00


On-Site Thermal Sources

,,Heat [kBtu],Percent Heat [%]
,Water-Side Heat Recovery,0.00,0.00
,Air to Air Heat Recovery for Cooling,0.00,0.00
,Air to Air Heat Recovery for Heating,758.92,100.00
,High-Temperature Geothermal*,0.00,0.00
,Solar Water Thermal,0.00,0.00
,Solar Air Thermal,0.00,0.00
,Total On-Site Thermal Sources,758.92,100.00


Water Source Summary

,,Water [gal],Percent Water [%]
,Rainwater Collection,0.00,0.00
,Condensate Collection,0.00,0.00
,Groundwater Well,0.00,0.00
,Total On Site Water Sources,0.00,0.00
,-,-,-
,Initial Storage,0.00,0.00
,Final Storage,0.00,0.00
,Change in Storage,0.00,0.00
,-,-,-
,Water Supplied by Utility,933.99,100.00
,-,-,-
,Total On Site, Change in Storage, and Utility Water Sources,933.99,100.00
,Total Water End Uses,933.99,100.00


Setpoint Not Met Criteria

,,Degrees [deltaF]
,Tolerance for Zone Heating Setpoint Not Met Time,0.36
,Tolerance for Zone Cooling Setpoint Not Met Time,0.36


Comfort and Setpoint Not Met Summary

,,Facility [Hours]
,Time Setpoint Not Met During Occupied Heating,0.00
,Time Setpoint Not Met During Occupied Cooling,0.00
,Time Not Comfortable Based on Simple ASHRAE 55-2004,24.00


Note 1: An asterisk (*) indicates that the feature is not yet implemented.
----------------------------------------------------------------------------------------------------
REPORT:,Input Verification and Results Summary
FOR:,Entire Facility
General

,,Value
,Program Version and Build,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32
,RunPeriod,ANNUAL
,Weather File,Quebec.City-Ste.Foy-Univ.Laval QC CAN Custom-713920 WMO#=713920
,Latitude [deg],46.78
,Longitude [deg],-71.3
,Elevation [ft],299.88
,Time Zone,-5.0
,North Axis Angle [deg],0.00
,Rotation for Appendix G [deg],0.00
,Hours Simulated [hrs],24.00


ENVELOPE
Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [ft2],18953.34,7014.93,2461.74,7014.93,2461.74
,Above Ground Wall Area [ft2],16363.00,6175.53,2005.97,6175.53,2005.97
,Window Opening Area [ft2],2126.74,531.68,531.68,531.68,531.68
,Gross Window-Wall Ratio [%],11.22,7.58,21.60,7.58,21.60
,Above Ground Window-Wall Ratio [%],13.00,8.61,26.51,8.61,26.51


Conditioned Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [ft2],15296.60,6115.58,1532.73,6115.58,1532.73
,Above Ground Wall Area [ft2],15296.60,6115.58,1532.73,6115.58,1532.73
,Window Opening Area [ft2],2126.74,531.68,531.68,531.68,531.68
,Gross Window-Wall Ratio [%],13.90,8.69,34.69,8.69,34.69
,Above Ground Window-Wall Ratio [%],13.90,8.69,34.69,8.69,34.69


Skylight-Roof Ratio

,,Total
,Gross Roof Area [ft2],8451.30
,Skylight Area [ft2],0.00
,Skylight-Roof Ratio [%],0.00


PERFORMANCE
Zone Summary

,,Area [ft2],Conditioned (Y/N),Part of Total Floor Area (Y/N),Volume [ft3],Multipliers,Above Ground Gross Wall Area [ft2],Underground Gross Wall Area [ft2],Window Glass Area [ft2],Opening Area [ft2],Lighting [Btu/h-ft2],People [ft2 per person],Plug and Process [Btu/h-ft2]
,UNHEATEDBSMT,7794.39,No,Yes,58539.52,1.00,185.02,2590.34,0.00,0.00,0.0000,,0.0000
,BREEZEWAY,1798.16,No,Yes,30553.25,1.00,0.00,0.00,0.00,0.00,0.0000,,0.0000
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,1200.55,Yes,Yes,10207.81,1.00,934.97,0.00,147.69,147.69,0.5831,600.28,4.4634
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,1200.55,Yes,Yes,10207.81,1.00,679.51,0.00,59.08,59.08,0.5831,600.28,4.4634
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,1200.55,Yes,Yes,10207.81,1.00,934.97,0.00,147.69,147.69,0.5831,600.28,4.4634
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,1200.55,Yes,Yes,10207.81,1.00,934.97,0.00,147.69,147.69,0.5831,600.28,4.4634
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,1200.55,Yes,Yes,10207.81,1.00,679.51,0.00,59.08,59.08,0.5831,600.28,4.4634
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,1200.55,Yes,Yes,10207.81,1.00,934.97,0.00,147.69,147.69,0.5831,600.28,4.4634
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,1200.55,Yes,Yes,10207.71,1.00,934.96,0.00,147.69,147.69,0.5831,600.28,4.4634
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1200.55,Yes,Yes,10207.71,1.00,679.51,0.00,59.08,59.08,0.5831,600.28,4.4634
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,1200.55,Yes,Yes,10207.71,1.00,934.96,0.00,147.69,147.69,0.5831,600.28,4.4634
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1200.55,Yes,Yes,10207.71,1.00,934.96,0.00,147.69,147.69,0.5831,600.28,4.4634
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1200.55,Yes,Yes,10207.71,1.00,679.51,0.00,59.08,59.08,0.5831,600.28,4.4634
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1200.55,Yes,Yes,10207.71,1.00,934.96,0.00,147.69,147.69,0.5831,600.28,4.4634
,ATTIC,7802.71,No,Yes,52795.56,1.00,881.37,0.00,0.00,0.00,0.0000,,0.0000
,LIVING_UNIT3_BACKROW_TOPFLOOR,1200.55,Yes,Yes,10207.71,1.00,934.96,0.00,147.69,147.69,0.5831,600.28,4.4634
,LIVING_UNIT3_FRONTROW_TOPFLOOR,1200.55,Yes,Yes,10207.71,1.00,934.96,0.00,147.69,147.69,0.5831,600.28,4.4634
,LIVING_UNIT1_FRONTROW_TOPFLOOR,1200.55,Yes,Yes,10207.71,1.00,934.96,0.00,147.69,147.69,0.5831,600.28,4.4634
,LIVING_UNIT2_BACKROW_TOPFLOOR,1200.55,Yes,Yes,10207.71,1.00,679.51,0.00,59.08,59.08,0.5831,600.28,4.4634
,LIVING_UNIT2_FRONTROW_TOPFLOOR,1200.55,Yes,Yes,10207.71,1.00,679.51,0.00,59.08,59.08,0.5831,600.28,4.4634
,LIVING_UNIT1_BACKROW_TOPFLOOR,1200.55,Yes,Yes,10207.71,1.00,934.96,0.00,147.69,147.69,0.5831,600.28,4.4634
,Total,39005.22,,,325627.71,,16363.00,2590.34,2126.74,2126.74,0.3230,1083.48,2.4729
,Conditioned Total,21609.96,,,183739.38,,15296.60,0.00,2126.74,2126.74,0.5831,600.28,4.4634
,Unconditioned Total,17395.26,,,141888.33,,1066.39,2590.34,0.00,0.00,0.0000,,0.0000
,Not Part of Total,0.00,,,0.00,,0.00,0.00,0.00,0.00,,,


Space Summary

,,Area [ft2],Conditioned (Y/N),Part of Total Floor Area (Y/N),Multipliers,Zone Name,Space Type,Radiant/Solar Enclosure Name,Lighting [Btu/h-ft2],People [ft2 per person],Plug and Process [Btu/h-ft2],Tags
,UNHEATEDBSMT,7794.39,No,Yes,1.00,UNHEATEDBSMT,GENERAL,UNHEATEDBSMT,0.0000,0.00,0.0000,
,BREEZEWAY,1798.16,No,Yes,1.00,BREEZEWAY,GENERAL,BREEZEWAY,0.0000,0.00,0.0000,
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,GENERAL,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.5831,600.28,4.4634,
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,GENERAL,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.5831,600.28,4.4634,
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,GENERAL,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.5831,600.28,4.4634,
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,GENERAL,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.5831,600.28,4.4634,
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,GENERAL,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.5831,600.28,4.4634,
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,GENERAL,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.5831,600.28,4.4634,
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,GENERAL,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.5831,600.28,4.4634,
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,GENERAL,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.5831,600.28,4.4634,
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,GENERAL,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.5831,600.28,4.4634,
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,GENERAL,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.5831,600.28,4.4634,
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,GENERAL,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.5831,600.28,4.4634,
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,GENERAL,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.5831,600.28,4.4634,
,ATTIC,7802.71,No,Yes,1.00,ATTIC,GENERAL,ATTIC,0.0000,0.00,0.0000,
,LIVING_UNIT3_BACKROW_TOPFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT3_BACKROW_TOPFLOOR,GENERAL,LIVING_UNIT3_BACKROW_TOPFLOOR,0.5831,600.28,4.4634,
,LIVING_UNIT3_FRONTROW_TOPFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT3_FRONTROW_TOPFLOOR,GENERAL,LIVING_UNIT3_FRONTROW_TOPFLOOR,0.5831,600.28,4.4634,
,LIVING_UNIT1_FRONTROW_TOPFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT1_FRONTROW_TOPFLOOR,GENERAL,LIVING_UNIT1_FRONTROW_TOPFLOOR,0.5831,600.28,4.4634,
,LIVING_UNIT2_BACKROW_TOPFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT2_BACKROW_TOPFLOOR,GENERAL,LIVING_UNIT2_BACKROW_TOPFLOOR,0.5831,600.28,4.4634,
,LIVING_UNIT2_FRONTROW_TOPFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT2_FRONTROW_TOPFLOOR,GENERAL,LIVING_UNIT2_FRONTROW_TOPFLOOR,0.5831,600.28,4.4634,
,LIVING_UNIT1_BACKROW_TOPFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT1_BACKROW_TOPFLOOR,GENERAL,LIVING_UNIT1_BACKROW_TOPFLOOR,0.5831,600.28,4.4634,
,Total,39005.22,,,,,,,0.3230,541.74,2.4729,
,Conditioned Total,21609.96,,,,,,,0.5831,300.14,4.4634,
,Unconditioned Total,17395.26,,,,,,,0.0000,0.00,0.0000,
,Not Part of Total,0.00,,,,,,,0.0000,0.00,0.0000,


Space Type Summary

,,Total Area [ft2],Conditioned Area [ft2],Unconditioned Area [ft2],Not Part of Total Area [ft2],Lighting [Btu/h-ft2],People [ft2 per person],Plug and Process [Btu/h-ft2]
,GENERAL,39005.22,21609.96,17395.26,0.00,0.3230,1083.48,2.4729
,Total,39005.22,21609.96,17395.26,0.00,,,


----------------------------------------------------------------------------------------------------
REPORT:,Demand End Use Components Summary
FOR:,Entire Facility
End Uses

,,Electricity [kBtuh],Natural Gas [kBtuh],Gasoline [kBtuh],Diesel [kBtuh],Coal [kBtuh],Fuel Oil No 1 [kBtuh],Fuel Oil No 2 [kBtuh],Propane [kBtuh],Other Fuel 1 [kBtuh],Other Fuel 2 [kBtuh],District Cooling [kBtuh],Steam [kBtuh],Water [gal/min]
,Time of Peak,12-JAN-20:00,12-JAN-09:00,-,-,-,-,-,-,-,-,-,-,12-JAN-08:00
,Heating,0.00,93.22,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,12.61,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,4.29,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,43.32,27.40,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,5.01,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,43.98,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1.20
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,
,Total End Uses,65.24,164.60,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1.20


End Uses By Subcategory

,,Subcategory,Electricity [kBtuh],Natural Gas [kBtuh],Gasoline [kBtuh],Diesel [kBtuh],Coal [kBtuh],Fuel Oil No 1 [kBtuh],Fuel Oil No 2 [kBtuh],Propane [kBtuh],Other Fuel 1 [kBtuh],Other Fuel 2 [kBtuh],District Cooling [kBtuh],Steam [kBtuh],Water [gal/min]
,Heating,General,0.00,93.22,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,12.61,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Exterior-Lights,4.29,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,Garage-Lights,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,dishwasher,2.45,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,refrigerator,5.28,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,clotheswasher,0.74,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,gas_dryer,0.64,17.01,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,gas_range,0.00,8.89,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,television,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,gas_mels,24.20,1.51,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,IECC_adj,10.02,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,Ventilation (simple),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,General,2.71,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,Ventilation,2.30,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,Domestic Hot Water,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1.20
,,Water Heater,0.00,43.98,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Source Energy End Use Components Summary
FOR:,Entire Facility
Values gathered over        24.00 hours
WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.

Source Energy End Use Components Summary

,,Source Electricity [kBtu],Source Natural Gas [kBtu],Source Gasoline [kBtu],Source Diesel [kBtu],Source Coal [kBtu],Source Fuel Oil No 1 [kBtu],Source Fuel Oil No 2 [kBtu],Source Propane [kBtu],Source Other Fuel 1 [kBtu],Source Other Fuel 2 [kBtu],Source District Cooling [kBtu],Source District Heating [kBtu]
,Heating,0.00,2181.48,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,335.86,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,163.20,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,2286.06,522.18,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,429.35,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,667.90,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Total Source Energy End Use Components,3214.47,3371.55,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Normalized Metrics
Source Energy End Use Components Per Conditioned Floor Area

,,Source Electricity [kBtu/ft2],Source Natural Gas [kBtu/ft2],Source Gasoline [kBtu/ft2],Source Diesel [kBtu/ft2],Source Coal [kBtu/ft2],Source Fuel Oil No 1 [kBtu/ft2],Source Fuel Oil No 2 [kBtu/ft2],Source Propane [kBtu/ft2],Source Other Fuel 1 [kBtu/ft2],Source Other Fuel 2 [kBtu/ft2],Source District Cooling [kBtu/ft2],Source District Heating [kBtu/ft2]
,Heating,0.00,0.10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,0.02,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.01,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,0.11,0.02,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,0.02,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,0.03,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Total Source Energy End Use Components,0.15,0.16,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Source Energy End Use Components Per Total Floor Area

,,Source Electricity [kBtu/ft2],Source Natural Gas [kBtu/ft2],Source Gasoline [kBtu/ft2],Source Diesel [kBtu/ft2],Source Coal [kBtu/ft2],Source Fuel Oil No 1 [kBtu/ft2],Source Fuel Oil No 2 [kBtu/ft2],Source Propane [kBtu/ft2],Source Other Fuel 1 [kBtu/ft2],Source Other Fuel 2 [kBtu/ft2],Source District Cooling [kBtu/ft2],Source District Heating [kBtu/ft2]
,Heating,0.00,0.06,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,0.01,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,0.06,0.01,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,0.01,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,0.02,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Total Source Energy End Use Components,0.08,0.09,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Component Sizing Summary
FOR:,Entire Facility
ZoneHVAC:EnergyRecoveryVentilator

,,User-Specified Supply Air Flow Rate [ft3/min],User-Specified Exhaust Air Flow Rate [ft3/min]
,ERV_UNIT1_FRONTROW_BOTTOMFLOOR,44.99,44.99
,ERV_UNIT2_FRONTROW_BOTTOMFLOOR,44.99,44.99
,ERV_UNIT3_FRONTROW_BOTTOMFLOOR,44.99,44.99
,ERV_UNIT1_BACKROW_BOTTOMFLOOR,44.99,44.99
,ERV_UNIT2_BACKROW_BOTTOMFLOOR,44.99,44.99
,ERV_UNIT3_BACKROW_BOTTOMFLOOR,44.99,44.99
,ERV_UNIT1_FRONTROW_MIDDLEFLOOR,44.99,44.99
,ERV_UNIT2_FRONTROW_MIDDLEFLOOR,44.99,44.99
,ERV_UNIT3_FRONTROW_MIDDLEFLOOR,44.99,44.99
,ERV_UNIT1_BACKROW_MIDDLEFLOOR,44.99,44.99
,ERV_UNIT2_BACKROW_MIDDLEFLOOR,44.99,44.99
,ERV_UNIT3_BACKROW_MIDDLEFLOOR,44.99,44.99
,ERV_UNIT3_BACKROW_TOPFLOOR,44.99,44.99
,ERV_UNIT3_FRONTROW_TOPFLOOR,44.99,44.99
,ERV_UNIT1_FRONTROW_TOPFLOOR,44.99,44.99
,ERV_UNIT2_BACKROW_TOPFLOOR,44.99,44.99
,ERV_UNIT2_FRONTROW_TOPFLOOR,44.99,44.99
,ERV_UNIT1_BACKROW_TOPFLOOR,44.99,44.99
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Fan:OnOff

,,User-Specified Maximum Flow Rate [ft3/min],Design Size Maximum Flow Rate [ft3/min]
,OASUPPLYFAN_UNIT1_FRONTROW_BOTTOMFLOOR,44.99,
,OAEXHAUSTFAN_UNIT1_FRONTROW_BOTTOMFLOOR,44.99,
,OASUPPLYFAN_UNIT2_FRONTROW_BOTTOMFLOOR,44.99,
,OAEXHAUSTFAN_UNIT2_FRONTROW_BOTTOMFLOOR,44.99,
,OASUPPLYFAN_UNIT3_FRONTROW_BOTTOMFLOOR,44.99,
,OAEXHAUSTFAN_UNIT3_FRONTROW_BOTTOMFLOOR,44.99,
,OASUPPLYFAN_UNIT1_BACKROW_BOTTOMFLOOR,44.99,
,OAEXHAUSTFAN_UNIT1_BACKROW_BOTTOMFLOOR,44.99,
,OASUPPLYFAN_UNIT2_BACKROW_BOTTOMFLOOR,44.99,
,OAEXHAUSTFAN_UNIT2_BACKROW_BOTTOMFLOOR,44.99,
,OASUPPLYFAN_UNIT3_BACKROW_BOTTOMFLOOR,44.99,
,OAEXHAUSTFAN_UNIT3_BACKROW_BOTTOMFLOOR,44.99,
,OASUPPLYFAN_UNIT1_FRONTROW_MIDDLEFLOOR,44.99,
,OAEXHAUSTFAN_UNIT1_FRONTROW_MIDDLEFLOOR,44.99,
,OASUPPLYFAN_UNIT2_FRONTROW_MIDDLEFLOOR,44.99,
,OAEXHAUSTFAN_UNIT2_FRONTROW_MIDDLEFLOOR,44.99,
,OASUPPLYFAN_UNIT3_FRONTROW_MIDDLEFLOOR,44.99,
,OAEXHAUSTFAN_UNIT3_FRONTROW_MIDDLEFLOOR,44.99,
,OASUPPLYFAN_UNIT1_BACKROW_MIDDLEFLOOR,44.99,
,OAEXHAUSTFAN_UNIT1_BACKROW_MIDDLEFLOOR,44.99,
,OASUPPLYFAN_UNIT2_BACKROW_MIDDLEFLOOR,44.99,
,OAEXHAUSTFAN_UNIT2_BACKROW_MIDDLEFLOOR,44.99,
,OASUPPLYFAN_UNIT3_BACKROW_MIDDLEFLOOR,44.99,
,OAEXHAUSTFAN_UNIT3_BACKROW_MIDDLEFLOOR,44.99,
,OASUPPLYFAN_UNIT3_BACKROW_TOPFLOOR,44.99,
,OAEXHAUSTFAN_UNIT3_BACKROW_TOPFLOOR,44.99,
,OASUPPLYFAN_UNIT3_FRONTROW_TOPFLOOR,44.99,
,OAEXHAUSTFAN_UNIT3_FRONTROW_TOPFLOOR,44.99,
,OASUPPLYFAN_UNIT1_FRONTROW_TOPFLOOR,44.99,
,OAEXHAUSTFAN_UNIT1_FRONTROW_TOPFLOOR,44.99,
,OASUPPLYFAN_UNIT2_BACKROW_TOPFLOOR,44.99,
,OAEXHAUSTFAN_UNIT2_BACKROW_TOPFLOOR,44.99,
,OASUPPLYFAN_UNIT2_FRONTROW_TOPFLOOR,44.99,
,OAEXHAUSTFAN_UNIT2_FRONTROW_TOPFLOOR,44.99,
,OASUPPLYFAN_UNIT1_BACKROW_TOPFLOOR,44.99,
,OAEXHAUSTFAN_UNIT1_BACKROW_TOPFLOOR,44.99,
,SUPPLY FAN_UNIT1_FRONTROW_BOTTOMFLOOR,,494.50
,SUPPLY FAN_UNIT2_FRONTROW_BOTTOMFLOOR,,285.30
,SUPPLY FAN_UNIT3_FRONTROW_BOTTOMFLOOR,,391.93
,SUPPLY FAN_UNIT1_BACKROW_BOTTOMFLOOR,,458.83
,SUPPLY FAN_UNIT2_BACKROW_BOTTOMFLOOR,,278.02
,SUPPLY FAN_UNIT3_BACKROW_BOTTOMFLOOR,,367.20
,SUPPLY FAN_UNIT1_FRONTROW_MIDDLEFLOOR,,489.79
,SUPPLY FAN_UNIT2_FRONTROW_MIDDLEFLOOR,,305.97
,SUPPLY FAN_UNIT3_FRONTROW_MIDDLEFLOOR,,391.78
,SUPPLY FAN_UNIT1_BACKROW_MIDDLEFLOOR,,451.15
,SUPPLY FAN_UNIT2_BACKROW_MIDDLEFLOOR,,299.48
,SUPPLY FAN_UNIT3_BACKROW_MIDDLEFLOOR,,364.54
,SUPPLY FAN_UNIT1_FRONTROW_TOPFLOOR,,501.27
,SUPPLY FAN_UNIT2_FRONTROW_TOPFLOOR,,326.98
,SUPPLY FAN_UNIT3_FRONTROW_TOPFLOOR,,390.98
,SUPPLY FAN_UNIT1_BACKROW_TOPFLOOR,,478.07
,SUPPLY FAN_UNIT2_BACKROW_TOPFLOOR,,325.74
,SUPPLY FAN_UNIT3_BACKROW_TOPFLOOR,,364.58
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


HeatExchanger:AirToAir:SensibleAndLatent

,,User-Specified Nominal Supply Air Flow Rate [ft3/min]
,OA_HEAT_RECOVERY_UNIT1_FRONTROW_BOTTOMFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT2_FRONTROW_BOTTOMFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT3_FRONTROW_BOTTOMFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT1_BACKROW_BOTTOMFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT2_BACKROW_BOTTOMFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT3_BACKROW_BOTTOMFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT1_FRONTROW_MIDDLEFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT2_FRONTROW_MIDDLEFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT3_FRONTROW_MIDDLEFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT1_BACKROW_MIDDLEFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT2_BACKROW_MIDDLEFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT3_BACKROW_MIDDLEFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT3_BACKROW_TOPFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT3_FRONTROW_TOPFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT1_FRONTROW_TOPFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT2_BACKROW_TOPFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT2_FRONTROW_TOPFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT1_BACKROW_TOPFLOOR,44.99
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirTerminal:SingleDuct:ConstantVolume:NoReheat

,,Design Size Maximum Air Flow Rate [ft3/min]
,ZONEDIRECTAIR_UNIT1_FRONTROW_BOTTOMFLOOR,494.50
,ZONEDIRECTAIR_UNIT2_FRONTROW_BOTTOMFLOOR,285.30
,ZONEDIRECTAIR_UNIT3_FRONTROW_BOTTOMFLOOR,391.93
,ZONEDIRECTAIR_UNIT1_BACKROW_BOTTOMFLOOR,458.83
,ZONEDIRECTAIR_UNIT2_BACKROW_BOTTOMFLOOR,278.02
,ZONEDIRECTAIR_UNIT3_BACKROW_BOTTOMFLOOR,367.20
,ZONEDIRECTAIR_UNIT1_FRONTROW_MIDDLEFLOOR,489.79
,ZONEDIRECTAIR_UNIT2_FRONTROW_MIDDLEFLOOR,305.97
,ZONEDIRECTAIR_UNIT3_FRONTROW_MIDDLEFLOOR,391.78
,ZONEDIRECTAIR_UNIT1_BACKROW_MIDDLEFLOOR,451.15
,ZONEDIRECTAIR_UNIT2_BACKROW_MIDDLEFLOOR,299.48
,ZONEDIRECTAIR_UNIT3_BACKROW_MIDDLEFLOOR,364.54
,ZONEDIRECTAIR_UNIT3_BACKROW_TOPFLOOR,364.58
,ZONEDIRECTAIR_UNIT3_FRONTROW_TOPFLOOR,390.98
,ZONEDIRECTAIR_UNIT1_FRONTROW_TOPFLOOR,501.27
,ZONEDIRECTAIR_UNIT2_BACKROW_TOPFLOOR,325.74
,ZONEDIRECTAIR_UNIT2_FRONTROW_TOPFLOOR,326.98
,ZONEDIRECTAIR_UNIT1_BACKROW_TOPFLOOR,478.07
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirLoopHVAC

,,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],Sum of Air Terminal Maximum Flow Rates [ft3/min],Adjusted Heating Design Air Flow Rate [ft3/min],Adjusted Cooling Design Air Flow Rate [ft3/min],Adjusted Main Design Air Flow Rate [ft3/min],User Heating Air Flow Ratio [],Calculated Heating Air Flow Ratio [],Design Supply Air Flow Rate [ft3/min]
,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,494.50,494.50,494.50,494.50,494.50,494.50,1.00,1.00,494.50
,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,285.30,285.30,285.30,285.30,285.30,285.30,1.00,1.00,285.30
,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,391.93,391.93,391.93,391.93,391.93,391.93,1.00,1.00,391.93
,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,458.83,458.83,458.83,458.83,458.83,458.83,1.00,1.00,458.83
,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,278.02,278.02,278.02,278.02,278.02,278.02,1.00,1.00,278.02
,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,367.20,367.20,367.20,367.20,367.20,367.20,1.00,1.00,367.20
,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,489.79,489.79,489.79,489.79,489.79,489.79,1.00,1.00,489.79
,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,305.97,305.97,305.97,305.97,305.97,305.97,1.00,1.00,305.97
,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,391.78,391.78,391.78,391.78,391.78,391.78,1.00,1.00,391.78
,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,451.15,451.15,451.15,451.15,451.15,451.15,1.00,1.00,451.15
,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,299.48,299.48,299.48,299.48,299.48,299.48,1.00,1.00,299.48
,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,364.54,364.54,364.54,364.54,364.54,364.54,1.00,1.00,364.54
,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,501.27,501.27,501.27,501.27,501.27,501.27,1.00,1.00,501.27
,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,326.98,326.98,326.98,326.98,326.98,326.98,1.00,1.00,326.98
,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,390.98,390.98,390.98,390.98,390.98,390.98,1.00,1.00,390.98
,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,478.07,478.07,478.07,478.07,478.07,478.07,1.00,1.00,478.07
,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,325.74,325.74,325.74,325.74,325.74,325.74,1.00,1.00,325.74
,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,364.58,364.58,364.58,364.58,364.58,364.58,1.00,1.00,364.58
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Cooling:DX:SingleSpeed

,,Design Size Rated Air Flow Rate [ft3/min],Design Size Gross Rated Total Cooling Capacity [ton],Design Size Gross Rated Sensible Heat Ratio
,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,494.50,1.10,0.800655
,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,285.30,0.638893,0.800738
,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,391.93,0.870692,0.800655
,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,458.83,1.02,0.800655
,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,278.02,0.628739,0.800165
,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,367.20,0.815758,0.800655
,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,489.79,1.09,0.800655
,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,305.97,0.679731,0.800655
,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,391.78,0.870370,0.800655
,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,451.15,1.00,0.800655
,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,299.48,0.665309,0.800655
,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,364.54,0.809862,0.800655
,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,501.27,1.11,0.800655
,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,326.98,0.726408,0.800655
,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,390.98,0.868602,0.800655
,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,478.07,1.06,0.800655
,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,325.74,0.723646,0.800655
,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,364.58,0.809931,0.800655
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirLoopHVAC:UnitaryHeatCool

,,Supply Air Flow Rate [ft3/min],Supply Air Flow Rate During Heating Operation [ft3/min],Supply Air Flow Rate During Cooling Operation [ft3/min],Nominal Heating Capacity [Btu/h],Nominal Cooling Capacity [ton],Fraction of Supply Air Flow That Goes Through the Controlling Zone
,ACANDF_UNIT1_FRONTROW_BOTTOMFLOOR,494.50,494.50,494.50,14376.72,1.10,1.00
,ACANDF_UNIT2_FRONTROW_BOTTOMFLOOR,285.30,285.30,285.30,11308.26,0.638893,1.00
,ACANDF_UNIT3_FRONTROW_BOTTOMFLOOR,391.93,391.93,391.93,14384.10,0.870692,1.00
,ACANDF_UNIT1_BACKROW_BOTTOMFLOOR,458.83,458.83,458.83,14379.82,1.02,1.00
,ACANDF_UNIT2_BACKROW_BOTTOMFLOOR,278.02,278.02,278.02,11308.78,0.628739,1.00
,ACANDF_UNIT3_BACKROW_BOTTOMFLOOR,367.20,367.20,367.20,14382.14,0.815758,1.00
,ACANDF_UNIT1_FRONTROW_MIDDLEFLOOR,489.79,489.79,489.79,12305.97,1.09,1.00
,ACANDF_UNIT2_FRONTROW_MIDDLEFLOOR,305.97,305.97,305.97,9232.69,0.679731,1.00
,ACANDF_UNIT3_FRONTROW_MIDDLEFLOOR,391.78,391.78,391.78,12306.86,0.870370,1.00
,ACANDF_UNIT1_BACKROW_MIDDLEFLOOR,451.15,451.15,451.15,12307.58,1.00,1.00
,ACANDF_UNIT2_BACKROW_MIDDLEFLOOR,299.48,299.48,299.48,9231.92,0.665309,1.00
,ACANDF_UNIT3_BACKROW_MIDDLEFLOOR,364.54,364.54,364.54,12303.72,0.809862,1.00
,ACANDF_UNIT1_FRONTROW_TOPFLOOR,501.27,501.27,501.27,15997.02,1.11,1.00
,ACANDF_UNIT2_FRONTROW_TOPFLOOR,326.98,326.98,326.98,12910.05,0.726408,1.00
,ACANDF_UNIT3_FRONTROW_TOPFLOOR,390.98,390.98,390.98,15993.30,0.868602,1.00
,ACANDF_UNIT1_BACKROW_TOPFLOOR,478.07,478.07,478.07,15996.44,1.06,1.00
,ACANDF_UNIT2_BACKROW_TOPFLOOR,325.74,325.74,325.74,12907.78,0.723646,1.00
,ACANDF_UNIT3_BACKROW_TOPFLOOR,364.58,364.58,364.58,15989.31,0.809931,1.00
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Heating:Fuel

,,Design Size Nominal Capacity [Btu/h]
,MAIN FUEL HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,14376.72
,MAIN FUEL HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,11308.26
,MAIN FUEL HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,14384.10
,MAIN FUEL HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR,14379.82
,MAIN FUEL HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,11308.78
,MAIN FUEL HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,14382.14
,MAIN FUEL HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,12305.97
,MAIN FUEL HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,9232.69
,MAIN FUEL HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,12306.86
,MAIN FUEL HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,12307.58
,MAIN FUEL HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,9231.92
,MAIN FUEL HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,12303.72
,MAIN FUEL HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,15997.02
,MAIN FUEL HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,12910.05
,MAIN FUEL HEATING COIL_UNIT3_FRONTROW_TOPFLOOR,15993.30
,MAIN FUEL HEATING COIL_UNIT1_BACKROW_TOPFLOOR,15996.44
,MAIN FUEL HEATING COIL_UNIT2_BACKROW_TOPFLOOR,12907.78
,MAIN FUEL HEATING COIL_UNIT3_BACKROW_TOPFLOOR,15989.31
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


PlantLoop

,,Maximum Loop Flow Rate [ft3/min],Plant Loop Volume [ft3]
,DHW LOOP_UNIT1_FRONTROW_BOTTOMFLOOR,1.04,2.09
,DHW LOOP_UNIT2_FRONTROW_BOTTOMFLOOR,1.04,2.09
,DHW LOOP_UNIT3_FRONTROW_BOTTOMFLOOR,1.04,2.09
,DHW LOOP_UNIT1_BACKROW_BOTTOMFLOOR,1.04,2.09
,DHW LOOP_UNIT2_BACKROW_BOTTOMFLOOR,1.04,2.09
,DHW LOOP_UNIT3_BACKROW_BOTTOMFLOOR,1.04,2.09
,DHW LOOP_UNIT1_FRONTROW_MIDDLEFLOOR,1.04,2.09
,DHW LOOP_UNIT2_FRONTROW_MIDDLEFLOOR,1.04,2.09
,DHW LOOP_UNIT3_FRONTROW_MIDDLEFLOOR,1.04,2.09
,DHW LOOP_UNIT1_BACKROW_MIDDLEFLOOR,1.04,2.09
,DHW LOOP_UNIT2_BACKROW_MIDDLEFLOOR,1.04,2.09
,DHW LOOP_UNIT3_BACKROW_MIDDLEFLOOR,1.04,2.09
,DHW LOOP_UNIT1_FRONTROW_TOPFLOOR,1.04,2.09
,DHW LOOP_UNIT2_FRONTROW_TOPFLOOR,1.04,2.09
,DHW LOOP_UNIT3_FRONTROW_TOPFLOOR,1.04,2.09
,DHW LOOP_UNIT1_BACKROW_TOPFLOOR,1.04,2.09
,DHW LOOP_UNIT2_BACKROW_TOPFLOOR,1.04,2.09
,DHW LOOP_UNIT3_BACKROW_TOPFLOOR,1.04,2.09
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Pump:VariableSpeed

,,Design Flow Rate [ft3/min]
,MAINS PRESSURE_UNIT1_FRONTROW_BOTTOMFLOOR,1.04
,MAINS PRESSURE_UNIT2_FRONTROW_BOTTOMFLOOR,1.04
,MAINS PRESSURE_UNIT3_FRONTROW_BOTTOMFLOOR,1.04
,MAINS PRESSURE_UNIT1_BACKROW_BOTTOMFLOOR,1.04
,MAINS PRESSURE_UNIT2_BACKROW_BOTTOMFLOOR,1.04
,MAINS PRESSURE_UNIT3_BACKROW_BOTTOMFLOOR,1.04
,MAINS PRESSURE_UNIT1_FRONTROW_MIDDLEFLOOR,1.04
,MAINS PRESSURE_UNIT2_FRONTROW_MIDDLEFLOOR,1.04
,MAINS PRESSURE_UNIT3_FRONTROW_MIDDLEFLOOR,1.04
,MAINS PRESSURE_UNIT1_BACKROW_MIDDLEFLOOR,1.04
,MAINS PRESSURE_UNIT2_BACKROW_MIDDLEFLOOR,1.04
,MAINS PRESSURE_UNIT3_BACKROW_MIDDLEFLOOR,1.04
,MAINS PRESSURE_UNIT1_FRONTROW_TOPFLOOR,1.04
,MAINS PRESSURE_UNIT2_FRONTROW_TOPFLOOR,1.04
,MAINS PRESSURE_UNIT3_FRONTROW_TOPFLOOR,1.04
,MAINS PRESSURE_UNIT1_BACKROW_TOPFLOOR,1.04
,MAINS PRESSURE_UNIT2_BACKROW_TOPFLOOR,1.04
,MAINS PRESSURE_UNIT3_BACKROW_TOPFLOOR,1.04
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


WaterHeater:Mixed

,,Maximum Heater Capacity [Btu/h],Use Side Design Flow Rate [ft3/min]
,WATER HEATER_UNIT1_FRONTROW_BOTTOMFLOOR,36002.06,1.04
,WATER HEATER_UNIT2_FRONTROW_BOTTOMFLOOR,36002.06,1.04
,WATER HEATER_UNIT3_FRONTROW_BOTTOMFLOOR,36002.06,1.04
,WATER HEATER_UNIT1_BACKROW_BOTTOMFLOOR,36002.06,1.04
,WATER HEATER_UNIT2_BACKROW_BOTTOMFLOOR,36002.06,1.04
,WATER HEATER_UNIT3_BACKROW_BOTTOMFLOOR,36002.06,1.04
,WATER HEATER_UNIT1_FRONTROW_MIDDLEFLOOR,36002.06,1.04
,WATER HEATER_UNIT2_FRONTROW_MIDDLEFLOOR,36002.06,1.04
,WATER HEATER_UNIT3_FRONTROW_MIDDLEFLOOR,36002.06,1.04
,WATER HEATER_UNIT1_BACKROW_MIDDLEFLOOR,36002.06,1.04
,WATER HEATER_UNIT2_BACKROW_MIDDLEFLOOR,36002.06,1.04
,WATER HEATER_UNIT3_BACKROW_MIDDLEFLOOR,36002.06,1.04
,WATER HEATER_UNIT1_FRONTROW_TOPFLOOR,36002.06,1.04
,WATER HEATER_UNIT2_FRONTROW_TOPFLOOR,36002.06,1.04
,WATER HEATER_UNIT3_FRONTROW_TOPFLOOR,36002.06,1.04
,WATER HEATER_UNIT1_BACKROW_TOPFLOOR,36002.06,1.04
,WATER HEATER_UNIT2_BACKROW_TOPFLOOR,36002.06,1.04
,WATER HEATER_UNIT3_BACKROW_TOPFLOOR,36002.06,1.04
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


----------------------------------------------------------------------------------------------------
REPORT:,Surface Shadowing Summary
FOR:,Entire Facility
Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces

,,Possible Shadow Receivers
,OVERHANG_LDF_UNIT1_FRONTROW_BOTTOMFLOOR,WALL_LDF_1.UNIT1_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT2_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT3_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR |
,Mir-OVERHANG_LDF_UNIT1_FRONTROW_BOTTOMFLOOR,OVERHANG_LDF_UNIT1_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT1_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT2_BACKROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR | OVERHANG_SDR_UNIT3_BACKROW_TOPFLOOR | OVERHANG_SDL_UNIT3_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR | BREEZEWAY_MIDDLEFLOOR | BREEZEWAY_TOPFLOOR | WALL_LDF_1.UNIT1_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT2_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT3_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT1_FRONTROW_MIDDLEFLOOR | WALL_LDF_1.UNIT2_FRONTROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_FRONTROW_MIDDLEFLOOR | WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT2_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR |
,OVERHANG_LDF_UNIT2_FRONTROW_BOTTOMFLOOR,WALL_LDF_1.UNIT1_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT2_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT3_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR |
,Mir-OVERHANG_LDF_UNIT2_FRONTROW_BOTTOMFLOOR,OVERHANG_LDF_UNIT1_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT1_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT2_BACKROW_MIDDLEFLOOR | OVERHANG_SDR_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_SDL_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDB_UNIT3_BACKROW_MIDDLEFLOOR | OVERHANG_LDF_UNIT1_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT2_FRONTROW_TOPFLOOR | OVERHANG_SDR_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_SDL_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDF_UNIT3_FRONTROW_TOPFLOOR | OVERHANG_LDB_UNIT1_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT2_BACKROW_TOPFLOOR | OVERHANG_SDR_UNIT3_BACKROW_TOPFLOOR | OVERHANG_SDL_UNIT3_BACKROW_TOPFLOOR | OVERHANG_LDB_UNIT3_BACKROW_TOPFLOOR | BREEZEWAY_MIDDLEFLOOR | BREEZEWAY_TOPFLOOR | WALL_LDF_1.UNIT1_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT2_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT3_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT1_FRONTROW_MIDDLEFLOOR | WALL_LDF_1.UNIT2_FRONTROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_FRONTROW_MIDDLEFLOOR | WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR | WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT3_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT1_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR | WALL_LDF_1.UNIT2_FRONTROW_TOPFLOOR | WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR |
,OVERHANG_SDR_UNIT3_FRONTROW_BOTTOMFLOOR,WALL_SDR_1.UNIT3_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR | WALL_SDR_1.UNIT3_BACKROW_BOTTOMFLOOR |
