Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32
,WINDOW_LDB_UNIT2_BACKROW_MIDDLEFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT2_BACKROW_MIDDLEFLOOR,0.00,90.00,N
,WINDOW_SDR_UNIT3_BACKROW_MIDDLEFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDR_1.UNIT3_BACKROW_MIDDLEFLOOR,90.00,90.00,E
,WINDOW_LDB_UNIT3_BACKROW_MIDDLEFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT3_BACKROW_MIDDLEFLOOR,0.00,90.00,N
,WINDOW_SDR_UNIT3_BACKROW_TOPFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDR_1.UNIT3_BACKROW_TOPFLOOR,90.00,90.00,E
,WINDOW_LDB_UNIT3_BACKROW_TOPFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT3_BACKROW_TOPFLOOR,0.00,90.00,N
,WINDOW_LDF_UNIT3_FRONTROW_TOPFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT3_FRONTROW_TOPFLOOR,180.00,90.00,S
,WINDOW_SDR_UNIT3_FRONTROW_TOPFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDR_1.UNIT3_FRONTROW_TOPFLOOR,90.00,90.00,E
,WINDOW_LDF_UNIT1_FRONTROW_TOPFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT1_FRONTROW_TOPFLOOR,180.00,90.00,S
,WINDOW_SDL_UNIT3_FRONTROW_TOPFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDL_1.UNIT1_FRONTROW_TOPFLOOR,270.00,90.00,W
,WINDOW_LDB_UNIT2_BACKROW_TOPFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT2_BACKROW_TOPFLOOR,0.00,90.00,N
,WINDOW_LDF_UNIT2_FRONTROW_TOPFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT2_FRONTROW_TOPFLOOR,180.00,90.00,S
,WINDOW_LDB_UNIT1_BACKROW_TOPFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT1_BACKROW_TOPFLOOR,0.00,90.00,N
,WINDOW_SDL_UNIT3_BACKROW_TOPFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDL_1.UNIT1_BACKROW_TOPFLOOR,270.00,90.00,W
,Total or Average,,,,,,2126.74,0.300,0.335,0.883,,,,,,,
,North Total or Average,,,,,,531.68,0.300,0.335,0.883,,,,,,,
,Non-North Total or Average,,,,,,1595.05,0.300,0.335,0.883,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [ft2],Area of Openings [ft2],Glass U-Factor [Btu/h-ft2-F],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Parent Surface
,DOOR_LDB_UNIT1_FRONTROW_BOTTOMFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT1_FRONTROW_BOTTOMFLOOR
,DOOR_LDB_UNIT2_FRONTROW_BOTTOMFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT2_FRONTROW_BOTTOMFLOOR
,DOOR_LDB_UNIT3_FRONTROW_BOTTOMFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT3_FRONTROW_BOTTOMFLOOR
,DOOR_LDF_UNIT1_BACKROW_BOTTOMFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR
,DOOR_LDF_UNIT2_BACKROW_BOTTOMFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR
,DOOR_LDF_UNIT3_BACKROW_BOTTOMFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR
,DOOR_LDB_UNIT1_FRONTROW_MIDDLEFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT1_FRONTROW_MIDDLEFLOOR
,DOOR_LDB_UNIT2_FRONTROW_MIDDLEFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT2_FRONTROW_MIDDLEFLOOR
,DOOR_LDB_UNIT3_FRONTROW_MIDDLEFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT3_FRONTROW_MIDDLEFLOOR
,DOOR_LDF_UNIT1_BACKROW_MIDDLEFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR
,DOOR_LDF_UNIT2_BACKROW_MIDDLEFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR
,DOOR_LDF_UNIT3_BACKROW_MIDDLEFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR
,DOOR_LDF_UNIT3_BACKROW_TOPFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR
,DOOR_LDB_UNIT3_FRONTROW_TOPFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR
,DOOR_LDB_UNIT1_FRONTROW_TOPFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR
,DOOR_LDF_UNIT2_BACKROW_TOPFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR
,DOOR_LDB_UNIT2_FRONTROW_TOPFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR
,DOOR_LDF_UNIT1_BACKROW_TOPFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR


Interior Door

,,Construction,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,None,,,,,,,,,


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,WINDOW_LDF_UNIT1_FRONTROW_BOTTOMFLOOR,SHADES-LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDL_UNIT3_FRONTROW_BOTTOMFLOOR,SHADES-LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_UNIT2_FRONTROW_BOTTOMFLOOR,SHADES-LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_UNIT3_FRONTROW_BOTTOMFLOOR,SHADES-LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDR_UNIT3_FRONTROW_BOTTOMFLOOR,SHADES-LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT1_BACKROW_BOTTOMFLOOR,SHADES-LIVING_UNIT1_BACKROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDL_UNIT3_BACKROW_BOTTOMFLOOR,SHADES-LIVING_UNIT3_BACKROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT2_BACKROW_BOTTOMFLOOR,SHADES-LIVING_UNIT2_BACKROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDR_UNIT3_BACKROW_BOTTOMFLOOR,SHADES-LIVING_UNIT3_BACKROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT3_BACKROW_BOTTOMFLOOR,SHADES-LIVING_UNIT3_BACKROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_UNIT1_FRONTROW_MIDDLEFLOOR,SHADES-LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDL_UNIT3_FRONTROW_MIDDLEFLOOR,SHADES-LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_UNIT2_FRONTROW_MIDDLEFLOOR,SHADES-LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_UNIT3_FRONTROW_MIDDLEFLOOR,SHADES-LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDR_UNIT3_FRONTROW_MIDDLEFLOOR,SHADES-LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT1_BACKROW_MIDDLEFLOOR,SHADES-LIVING_UNIT1_BACKROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDL_UNIT3_BACKROW_MIDDLEFLOOR,SHADES-LIVING_UNIT3_BACKROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT2_BACKROW_MIDDLEFLOOR,SHADES-LIVING_UNIT2_BACKROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDR_UNIT3_BACKROW_MIDDLEFLOOR,SHADES-LIVING_UNIT3_BACKROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT3_BACKROW_MIDDLEFLOOR,SHADES-LIVING_UNIT3_BACKROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDR_UNIT3_BACKROW_TOPFLOOR,SHADES-LIVING_UNIT3_BACKROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT3_BACKROW_TOPFLOOR,SHADES-LIVING_UNIT3_BACKROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_UNIT3_FRONTROW_TOPFLOOR,SHADES-LIVING_UNIT3_FRONTROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDR_UNIT3_FRONTROW_TOPFLOOR,SHADES-LIVING_UNIT3_FRONTROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_UNIT1_FRONTROW_TOPFLOOR,SHADES-LIVING_UNIT1_FRONTROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDL_UNIT3_FRONTROW_TOPFLOOR,SHADES-LIVING_UNIT3_FRONTROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT2_BACKROW_TOPFLOOR,SHADES-LIVING_UNIT2_BACKROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_UNIT2_FRONTROW_TOPFLOOR,SHADES-LIVING_UNIT2_FRONTROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT1_BACKROW_TOPFLOOR,SHADES-LIVING_UNIT1_BACKROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDL_UNIT3_BACKROW_TOPFLOOR,SHADES-LIVING_UNIT3_BACKROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone Name,Space Name,Space Type,Lighting Power Density [Btu/h-ft2],Space Area [ft2],Total Power [Btu/h],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [kWh]
,LIVING HARDWIRED LIGHTING1_FRONTROW_BOTTOMFLOOR,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING1_FRONTROW_BOTTOMFLOOR,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING2_FRONTROW_BOTTOMFLOOR,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING2_FRONTROW_BOTTOMFLOOR,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING3_FRONTROW_BOTTOMFLOOR,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING3_FRONTROW_BOTTOMFLOOR,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING1_BACKROW_BOTTOMFLOOR,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING1_BACKROW_BOTTOMFLOOR,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING2_BACKROW_BOTTOMFLOOR,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING2_BACKROW_BOTTOMFLOOR,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING3_BACKROW_BOTTOMFLOOR,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING3_BACKROW_BOTTOMFLOOR,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING1_FRONTROW_MIDDLEFLOOR,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING1_FRONTROW_MIDDLEFLOOR,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING2_FRONTROW_MIDDLEFLOOR,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING2_FRONTROW_MIDDLEFLOOR,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING3_FRONTROW_MIDDLEFLOOR,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING3_FRONTROW_MIDDLEFLOOR,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING1_BACKROW_MIDDLEFLOOR,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING1_BACKROW_MIDDLEFLOOR,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING2_BACKROW_MIDDLEFLOOR,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING2_BACKROW_MIDDLEFLOOR,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING3_BACKROW_MIDDLEFLOOR,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING3_BACKROW_MIDDLEFLOOR,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING1_FRONTROW_TOPFLOOR,LIVING_UNIT1_FRONTROW_TOPFLOOR,LIVING_UNIT1_FRONTROW_TOPFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING1_FRONTROW_TOPFLOOR,LIVING_UNIT1_FRONTROW_TOPFLOOR,LIVING_UNIT1_FRONTROW_TOPFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING2_FRONTROW_TOPFLOOR,LIVING_UNIT2_FRONTROW_TOPFLOOR,LIVING_UNIT2_FRONTROW_TOPFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING2_FRONTROW_TOPFLOOR,LIVING_UNIT2_FRONTROW_TOPFLOOR,LIVING_UNIT2_FRONTROW_TOPFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING3_FRONTROW_TOPFLOOR,LIVING_UNIT3_FRONTROW_TOPFLOOR,LIVING_UNIT3_FRONTROW_TOPFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING3_FRONTROW_TOPFLOOR,LIVING_UNIT3_FRONTROW_TOPFLOOR,LIVING_UNIT3_FRONTROW_TOPFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING1_BACKROW_TOPFLOOR,LIVING_UNIT1_BACKROW_TOPFLOOR,LIVING_UNIT1_BACKROW_TOPFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING1_BACKROW_TOPFLOOR,LIVING_UNIT1_BACKROW_TOPFLOOR,LIVING_UNIT1_BACKROW_TOPFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING2_BACKROW_TOPFLOOR,LIVING_UNIT2_BACKROW_TOPFLOOR,LIVING_UNIT2_BACKROW_TOPFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING2_BACKROW_TOPFLOOR,LIVING_UNIT2_BACKROW_TOPFLOOR,LIVING_UNIT2_BACKROW_TOPFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING3_BACKROW_TOPFLOOR,LIVING_UNIT3_BACKROW_TOPFLOOR,LIVING_UNIT3_BACKROW_TOPFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING3_BACKROW_TOPFLOOR,LIVING_UNIT3_BACKROW_TOPFLOOR,LIVING_UNIT3_BACKROW_TOPFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,Interior Lighting Total,,,,0.2915,43219.92,12599.76,,,,,,,,30.81


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [Btu/h],Lighting Controlled [Btu/h]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [kWh]
,EXTERIOR-LIGHTS_UNIT1_FRONTROW_BOTTOMFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT1_FRONTROW_BOTTOMFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT2_FRONTROW_BOTTOMFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT2_FRONTROW_BOTTOMFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT3_FRONTROW_BOTTOMFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT3_FRONTROW_BOTTOMFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT1_BACKROW_BOTTOMFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT1_BACKROW_BOTTOMFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT2_BACKROW_BOTTOMFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT2_BACKROW_BOTTOMFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT3_BACKROW_BOTTOMFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT3_BACKROW_BOTTOMFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT1_FRONTROW_MIDDLEFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT1_FRONTROW_MIDDLEFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT2_FRONTROW_MIDDLEFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT2_FRONTROW_MIDDLEFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT3_FRONTROW_MIDDLEFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT3_FRONTROW_MIDDLEFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT1_BACKROW_MIDDLEFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT1_BACKROW_MIDDLEFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT2_BACKROW_MIDDLEFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT2_BACKROW_MIDDLEFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT3_BACKROW_MIDDLEFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT3_BACKROW_MIDDLEFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT1_FRONTROW_TOPFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT1_FRONTROW_TOPFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT2_FRONTROW_TOPFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT2_FRONTROW_TOPFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT3_FRONTROW_TOPFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT3_FRONTROW_TOPFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT1_BACKROW_TOPFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT1_BACKROW_TOPFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT2_BACKROW_TOPFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT2_BACKROW_TOPFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT3_BACKROW_TOPFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT3_BACKROW_TOPFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,Exterior Lighting Total,1257.69,,,,,,15.09


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Reference Capacity [Btu/h],Reference Efficiency [Btuh/Btuh],Rated Capacity [Btu/h],Rated Efficiency [Btuh/Btuh],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,,,


Cooling Coils

,,Type,Design Coil Load [Btu/h],Nominal Total Capacity [Btu/h],Nominal Sensible Capacity [Btu/h],Nominal Latent Capacity [Btu/h],Nominal Sensible Heat Ratio,Nominal Efficiency [Btuh/Btuh],Nominal Coil UA Value [Btu/h-F],Nominal Coil Surface Area [ft2]
,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,13182.74,10554.83,2627.91,0.80,3.97,,
,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,7666.72,6139.03,1527.69,0.80,3.97,,
,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,10448.30,8365.49,2082.81,0.80,3.97,,
,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,12231.94,9793.57,2438.37,0.80,3.97,,
,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,7544.87,6037.15,1507.73,0.80,3.97,,
,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,9789.10,7837.69,1951.40,0.80,3.97,,
,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,13057.15,10454.28,2602.88,0.80,3.97,,
,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,8156.77,6530.76,1626.01,0.80,3.97,,
,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,10444.44,8362.40,2082.04,0.80,3.97,,
,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,12027.11,9629.57,2397.54,0.80,3.97,,
,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,7983.71,6392.20,1591.51,0.80,3.97,,
,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,9718.35,7781.05,1937.30,0.80,3.97,,
,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,13363.24,10699.35,2663.89,0.80,3.97,,
,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,8716.90,6979.23,1737.67,0.80,3.97,,
,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,10423.23,8345.41,2077.82,0.80,3.97,,
,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,12744.78,10204.18,2540.61,0.80,3.97,,
,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,8683.75,6952.69,1731.06,0.80,3.97,,
,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,9719.18,7781.71,1937.47,0.80,3.97,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [ton],Standard Rated Net COP [Btuh/Btuh],EER [Btu/W-h],SEER User [Btu/W-h],SEER Standard [Btu/W-h],IEER [Btu/W-h]
,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,,1.0,3.19,10.89,11.54,11.09,11.07
,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,,0.6,3.20,10.91,11.55,11.11,11.10
,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,,0.8,3.19,10.89,11.54,11.09,11.07
,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,,1.0,3.19,10.89,11.54,11.09,11.07
,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,,0.6,3.20,10.93,11.58,11.13,11.14
,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,,0.8,3.19,10.89,11.54,11.09,11.07
,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,,1.0,3.19,10.89,11.54,11.09,11.07
,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,,0.6,3.19,10.89,11.54,11.09,11.07
,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,,0.8,3.19,10.89,11.54,11.09,11.07
,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,,1.0,3.19,10.89,11.54,11.09,11.07
,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,,0.6,3.19,10.89,11.54,11.09,11.07
,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,,0.8,3.19,10.89,11.54,11.09,11.07
,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,,1.1,3.19,10.89,11.54,11.09,11.07
,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,,0.7,3.19,10.89,11.54,11.09,11.07
,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,,0.8,3.19,10.89,11.54,11.09,11.07
,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,,1.0,3.19,10.89,11.54,11.09,11.07
,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,,0.7,3.19,10.89,11.54,11.09,11.07
,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,,0.8,3.19,10.89,11.54,11.09,11.07
ANSI/AHRI ratings account for supply air fan heat and electric power. SEER User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER Standard is calculated using AHRI Std 210/240-2008 default PLF curve and cooling coefficient of degradation.


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [ton],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [ton],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [ton],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [ton],Rated Electric Power Test D [W]
,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [Btu/h],Low Temperature Heating (net) Rating Capacity [Btu/h],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [Btu/h],Nominal Total Capacity [Btu/h],Nominal Efficiency [Btuh/Btuh]
,MAIN FUEL HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Heating:Fuel,,14376.72,0.80
,MAIN FUEL HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Heating:Fuel,,11308.26,0.80
,MAIN FUEL HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Heating:Fuel,,14384.10,0.80
,MAIN FUEL HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Heating:Fuel,,14379.82,0.80
,MAIN FUEL HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Heating:Fuel,,11308.78,0.80
,MAIN FUEL HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Heating:Fuel,,14382.14,0.80
,MAIN FUEL HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Heating:Fuel,,12305.97,0.80
,MAIN FUEL HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Heating:Fuel,,9232.69,0.80
,MAIN FUEL HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Heating:Fuel,,12306.86,0.80
,MAIN FUEL HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Heating:Fuel,,12307.58,0.80
,MAIN FUEL HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Heating:Fuel,,9231.92,0.80
,MAIN FUEL HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Heating:Fuel,,12303.72,0.80
,MAIN FUEL HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Heating:Fuel,,15997.02,0.80
,MAIN FUEL HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Heating:Fuel,,12910.05,0.80
,MAIN FUEL HEATING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Heating:Fuel,,15993.30,0.80
,MAIN FUEL HEATING COIL_UNIT1_BACKROW_TOPFLOOR,Coil:Heating:Fuel,,15996.44,0.80
,MAIN FUEL HEATING COIL_UNIT2_BACKROW_TOPFLOOR,Coil:Heating:Fuel,,12907.78,0.80
,MAIN FUEL HEATING COIL_UNIT3_BACKROW_TOPFLOOR,Coil:Heating:Fuel,,15989.31,0.80


Fans

,,Type,Total Efficiency [Btuh/Btuh],Delta Pressure [psi],Max Air Flow Rate [ft3/min],Rated Electricity Rate [W],Rated Power Per Max Air Flow Rate [W-min/ft3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,OASUPPLYFAN_UNIT1_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT1_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT2_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT2_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT3_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT3_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT1_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT1_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT2_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT2_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT3_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT3_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT1_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT1_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT2_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT2_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT3_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT3_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT1_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT1_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT2_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT2_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT3_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT3_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT3_BACKROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT3_BACKROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT3_FRONTROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT3_FRONTROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT1_FRONTROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT1_FRONTROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT2_BACKROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT2_BACKROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT2_FRONTROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT2_FRONTROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT1_BACKROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT1_BACKROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,SUPPLY FAN_UNIT1_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.38,0.06,494.50,247.64,0.50,1.00,1.62,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00
,SUPPLY FAN_UNIT2_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.38,0.06,285.30,142.88,0.50,1.00,2.14,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00
,SUPPLY FAN_UNIT3_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.38,0.06,391.93,196.27,0.50,1.00,1.81,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00
,SUPPLY FAN_UNIT1_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.38,0.06,458.83,229.78,0.50,1.00,1.68,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00
,SUPPLY FAN_UNIT2_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.38,0.06,278.02,139.23,0.50,1.00,2.17,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00
,SUPPLY FAN_UNIT3_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.38,0.06,367.20,183.89,0.50,1.00,1.87,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00
,SUPPLY FAN_UNIT1_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.38,0.06,489.79,245.28,0.50,1.00,1.63,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00
,SUPPLY FAN_UNIT2_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.38,0.06,305.97,153.23,0.50,1.00,2.06,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 10:00:00
,SUPPLY FAN_UNIT3_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.38,0.06,391.78,196.20,0.50,1.00,1.81,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00
,SUPPLY FAN_UNIT1_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.38,0.06,451.15,225.93,0.50,1.00,1.69,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00
,SUPPLY FAN_UNIT2_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.38,0.06,299.48,149.98,0.50,1.00,2.08,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 10:00:00
,SUPPLY FAN_UNIT3_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.38,0.06,364.54,182.56,0.50,1.00,1.87,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00
,SUPPLY FAN_UNIT1_FRONTROW_TOPFLOOR,Fan:OnOff,0.38,0.06,501.27,251.03,0.50,1.00,1.61,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00
,SUPPLY FAN_UNIT2_FRONTROW_TOPFLOOR,Fan:OnOff,0.38,0.06,326.98,163.75,0.50,1.00,1.98,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00
,SUPPLY FAN_UNIT3_FRONTROW_TOPFLOOR,Fan:OnOff,0.38,0.06,390.98,195.80,0.50,1.00,1.81,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00
,SUPPLY FAN_UNIT1_BACKROW_TOPFLOOR,Fan:OnOff,0.38,0.06,478.07,239.41,0.50,1.00,1.64,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00
,SUPPLY FAN_UNIT2_BACKROW_TOPFLOOR,Fan:OnOff,0.38,0.06,325.74,163.13,0.50,1.00,1.99,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00
,SUPPLY FAN_UNIT3_BACKROW_TOPFLOOR,Fan:OnOff,0.38,0.06,364.58,182.58,0.50,1.00,1.87,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00


Pumps

,,Type,Control,Head [psi],Water Flow [gal/min],Electricity Rate [W],Power Per Water Flow Rate [W-min/gal],Motor Efficiency [Btuh/Btuh],End Use Subcategory
,MAINS PRESSURE_UNIT1_FRONTROW_BOTTOMFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT2_FRONTROW_BOTTOMFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT3_FRONTROW_BOTTOMFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT1_BACKROW_BOTTOMFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT2_BACKROW_BOTTOMFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT3_BACKROW_BOTTOMFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT1_FRONTROW_MIDDLEFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT2_FRONTROW_MIDDLEFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT3_FRONTROW_MIDDLEFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT1_BACKROW_MIDDLEFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT2_BACKROW_MIDDLEFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT3_BACKROW_MIDDLEFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT1_FRONTROW_TOPFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT2_FRONTROW_TOPFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT3_FRONTROW_TOPFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT1_BACKROW_TOPFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT2_BACKROW_TOPFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT3_BACKROW_TOPFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General


Service Water Heating

,,Type,Storage Volume [ft3],Input [Btu/h],Thermal Efficiency [Btuh/Btuh],Recovery Efficiency [Btuh/Btuh],Energy Factor
,WATER HEATER_UNIT1_FRONTROW_BOTTOMFLOOR,WaterHeater:Mixed,0.13,36002.06,0.92,174.04,0.92
,WATER HEATER_UNIT2_FRONTROW_BOTTOMFLOOR,WaterHeater:Mixed,0.13,36002.06,0.92,174.04,0.92
,WATER HEATER_UNIT3_FRONTROW_BOTTOMFLOOR,WaterHeater:Mixed,0.13,36002.06,0.92,174.04,0.92
,WATER HEATER_UNIT1_BACKROW_BOTTOMFLOOR,WaterHeater:Mixed,0.13,36002.06,0.92,174.04,0.92
,WATER HEATER_UNIT2_BACKROW_BOTTOMFLOOR,WaterHeater:Mixed,0.13,36002.06,0.92,174.04,0.92
,WATER HEATER_UNIT3_BACKROW_BOTTOMFLOOR,WaterHeater:Mixed,0.13,36002.06,0.92,174.04,0.92
,WATER HEATER_UNIT1_FRONTROW_MIDDLEFLOOR,WaterHeater:Mixed,0.13,36002.06,0.92,174.04,0.92
,WATER HEATER_UNIT2_FRONTROW_MIDDLEFLOOR,WaterHeater:Mixed,0.13,36002.06,0.92,174.04,0.92
,WATER HEATER_UNIT3_FRONTROW_MIDDLEFLOOR,WaterHeater:Mixed,0.13,36002.06,0.92,174.04,0.92
,WATER HEATER_UNIT1_BACKROW_MIDDLEFLOOR,WaterHeater:Mixed,0.13,36002.06,0.92,174.04,0.92
,WATER HEATER_UNIT2_BACKROW_MIDDLEFLOOR,WaterHeater:Mixed,0.13,36002.06,0.92,174.04,0.92
,WATER HEATER_UNIT3_BACKROW_MIDDLEFLOOR,WaterHeater:Mixed,0.13,36002.06,0.92,174.04,0.92
,WATER HEATER_UNIT1_FRONTROW_TOPFLOOR,WaterHeater:Mixed,0.13,36002.06,0.92,174.04,0.92
,WATER HEATER_UNIT2_FRONTROW_TOPFLOOR,WaterHeater:Mixed,0.13,36002.06,0.92,174.04,0.92
,WATER HEATER_UNIT3_FRONTROW_TOPFLOOR,WaterHeater:Mixed,0.13,36002.06,0.92,174.04,0.92
,WATER HEATER_UNIT1_BACKROW_TOPFLOOR,WaterHeater:Mixed,0.13,36002.06,0.92,174.04,0.92
,WATER HEATER_UNIT2_BACKROW_TOPFLOOR,WaterHeater:Mixed,0.13,36002.06,0.92,174.04,0.92
,WATER HEATER_UNIT3_BACKROW_TOPFLOOR,WaterHeater:Mixed,0.13,36002.06,0.92,174.04,0.92


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [Btu/h],User Design Load [Btu/h],User Design Load per Area [Btu/h-ft2],Calculated Design Air Flow [ft3/min],User Design Air Flow [ft3/min],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [F],Indoor Temperature at Peak Load [F],Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Outdoor Temperature at Peak Load [F],Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Minimum Outdoor Air Flow Rate [ft3/min],Heat Gain Rate from DOAS [Btu/h]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,9675.32,9675.32,8.06,494.497,494.497,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,71.60,71.60,0.00838,83.06,0.01272,44.995,0.00
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,5931.15,5931.15,4.94,285.304,285.304,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,71.60,72.30,0.00906,69.44,0.01271,44.995,0.00
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,7668.62,7668.62,6.39,391.926,391.926,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,71.60,71.60,0.00842,77.70,0.01272,44.995,0.00
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,8977.43,8977.43,7.48,458.831,458.831,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,71.60,71.60,0.00841,83.06,0.01272,44.995,0.00
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,5783.47,5783.47,4.82,278.019,278.019,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,71.60,72.30,0.00913,69.44,0.01271,44.995,0.00
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,7184.69,7184.69,5.98,367.198,367.198,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,71.60,71.60,0.00853,73.90,0.01271,44.995,0.00
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,9583.38,9583.38,7.98,489.786,489.786,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,71.60,71.60,0.00829,83.06,0.01272,44.995,0.00
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,6350.40,6350.40,5.29,305.968,305.968,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,71.60,72.31,0.00881,69.44,0.01271,44.995,0.00
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,7665.90,7665.90,6.39,391.781,391.781,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,71.60,71.60,0.00832,77.70,0.01272,44.995,0.00
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,8827.33,8827.33,7.35,451.148,451.148,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,71.60,71.60,0.00832,83.06,0.01272,44.995,0.00
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,6218.73,6218.73,5.18,299.477,299.477,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,71.60,72.31,0.00886,69.44,0.01271,44.995,0.00
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,7132.89,7132.89,5.94,364.544,364.544,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,71.60,71.60,0.00841,73.90,0.01271,44.995,0.00
,LIVING_UNIT3_BACKROW_TOPFLOOR,7133.38,7133.38,5.94,364.575,364.575,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,71.60,71.60,0.00852,73.90,0.01271,44.995,0.00
,LIVING_UNIT3_FRONTROW_TOPFLOOR,7650.22,7650.22,6.37,390.985,390.985,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,71.60,71.60,0.00842,77.70,0.01272,44.995,0.00
,LIVING_UNIT1_FRONTROW_TOPFLOOR,9807.78,9807.78,8.17,501.267,501.267,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,71.60,71.60,0.00837,83.06,0.01272,44.995,0.00
,LIVING_UNIT2_BACKROW_TOPFLOOR,6750.97,6750.97,5.62,325.735,325.735,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,71.60,72.31,0.00894,69.44,0.01271,44.995,0.00
,LIVING_UNIT2_FRONTROW_TOPFLOOR,6776.22,6776.22,5.64,326.979,326.979,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,71.60,72.31,0.00893,69.44,0.01271,44.995,0.00
,LIVING_UNIT1_BACKROW_TOPFLOOR,9353.83,9353.83,7.79,478.069,478.069,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,71.60,71.60,0.00840,83.06,0.01272,44.995,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [Btu/h],User Design Load [Btu/h],User Design Load per Area [Btu/h-ft2],Calculated Design Air Flow [ft3/min],User Design Air Flow [ft3/min],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [F],Indoor Temperature at Peak Load [F],Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Outdoor Temperature at Peak Load [F],Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Minimum Outdoor Air Flow Rate [ft3/min],Heat Gain Rate from DOAS [Btu/h]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,9774.73,9774.73,8.14,178.395,178.395,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,71.60,71.59,0.00696,-26.9,0.00018,44.995,0.00
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,6660.84,6660.84,5.55,121.568,121.568,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,71.60,71.59,0.00677,-26.9,0.00018,44.995,0.00
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,9782.21,9782.21,8.15,178.532,178.532,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,71.60,71.59,0.00696,-26.9,0.00018,44.995,0.00
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,9777.87,9777.87,8.14,178.453,178.453,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,71.60,71.59,0.00696,-26.9,0.00018,44.995,0.00
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,6661.37,6661.37,5.55,121.578,121.578,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,71.60,71.59,0.00677,-26.9,0.00018,44.995,0.00
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,9780.22,9780.22,8.15,178.496,178.496,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,71.60,71.59,0.00696,-26.9,0.00018,44.995,0.00
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,7672.91,7672.91,6.39,140.061,140.061,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,71.60,71.60,0.00759,-26.9,0.00018,44.995,0.00
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,4554.09,4554.09,3.79,83.134,83.134,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 10:00:00,71.60,71.60,0.00781,-26.9,0.00018,44.995,0.00
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,7673.82,7673.82,6.39,140.078,140.078,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,71.60,71.60,0.00759,-26.9,0.00018,44.995,0.00
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,7674.55,7674.55,6.39,140.091,140.091,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,71.60,71.60,0.00759,-26.9,0.00018,44.995,0.00
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,4553.31,4553.31,3.79,83.120,83.120,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 10:00:00,71.60,71.60,0.00781,-26.9,0.00018,44.995,0.00
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,7670.63,7670.63,6.39,140.020,140.020,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,71.60,71.60,0.00759,-26.9,0.00018,44.995,0.00
,LIVING_UNIT3_BACKROW_TOPFLOOR,11411.12,11411.12,9.50,208.263,208.263,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,71.60,71.59,0.00708,-26.9,0.00018,44.995,0.00
,LIVING_UNIT3_FRONTROW_TOPFLOOR,11415.18,11415.18,9.51,208.337,208.337,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,71.60,71.59,0.00708,-26.9,0.00018,44.995,0.00
,LIVING_UNIT1_FRONTROW_TOPFLOOR,11418.95,11418.95,9.51,208.405,208.405,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,71.60,71.59,0.00708,-26.9,0.00018,44.995,0.00
,LIVING_UNIT2_BACKROW_TOPFLOOR,8283.98,8283.98,6.90,151.194,151.194,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,71.60,71.59,0.00697,-26.9,0.00018,44.995,0.00
,LIVING_UNIT2_FRONTROW_TOPFLOOR,8286.28,8286.28,6.90,151.236,151.236,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,71.60,71.59,0.00697,-26.9,0.00018,44.995,0.00
,LIVING_UNIT1_BACKROW_TOPFLOOR,11418.36,11418.36,9.51,208.395,208.395,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 11:00:00,71.60,71.59,0.00708,-26.9,0.00018,44.995,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [ft3/min],User cooling [ft3/min],Calculated heating [ft3/min],User heating [ft3/min],Adjusted cooling [ft3/min],Adjusted heating [ft3/min],Adjusted main [ft3/min],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,494.50,494.50,178.40,178.40,494.4969,494.4969,494.4969,1.0000,1.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,285.30,285.30,121.57,121.57,285.3035,285.3035,285.3035,1.0000,1.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,391.93,391.93,178.53,178.53,391.9255,391.9255,391.9255,1.0000,1.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,458.83,458.83,178.45,178.45,458.8313,458.8313,458.8313,1.0000,1.0000
