Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,gas_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.20,0.39,12-JAN-04:00,16.18,12-JAN-12:00
,gas_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,gas_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,6.38,203.55,12-JAN-10:00,393.69,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,2.64,84.31,12-JAN-10:00,163.06,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,11.74,362.74,12-JAN-05:00,704.87,12-JAN-21:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,gas_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.20,0.39,12-JAN-04:00,16.18,12-JAN-12:00
,gas_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,gas_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,6.38,203.55,12-JAN-10:00,393.69,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,2.64,84.31,12-JAN-10:00,163.06,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,11.74,362.74,12-JAN-05:00,704.87,12-JAN-21:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,gas_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.20,0.39,12-JAN-04:00,16.18,12-JAN-12:00
,gas_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,gas_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,6.38,203.55,12-JAN-10:00,393.69,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,2.64,84.31,12-JAN-10:00,163.06,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,11.74,362.74,12-JAN-05:00,704.87,12-JAN-21:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,gas_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.20,0.39,12-JAN-04:00,16.18,12-JAN-12:00
,gas_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,gas_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,6.38,203.55,12-JAN-10:00,393.69,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,2.64,84.31,12-JAN-10:00,163.06,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,11.74,362.74,12-JAN-05:00,704.87,12-JAN-21:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,gas_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.20,0.39,12-JAN-04:00,16.18,12-JAN-12:00
,gas_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,gas_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,6.38,203.55,12-JAN-10:00,393.69,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,2.64,84.31,12-JAN-10:00,163.06,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,11.74,362.74,12-JAN-05:00,704.87,12-JAN-21:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,gas_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.20,0.39,12-JAN-04:00,16.18,12-JAN-12:00
,gas_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,gas_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,6.38,203.55,12-JAN-10:00,393.69,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,2.64,84.31,12-JAN-10:00,163.06,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,11.74,362.74,12-JAN-05:00,704.87,12-JAN-21:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,gas_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.20,0.39,12-JAN-04:00,16.18,12-JAN-12:00
,gas_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,gas_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,6.38,203.55,12-JAN-10:00,393.69,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,2.64,84.31,12-JAN-10:00,163.06,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,11.74,362.74,12-JAN-05:00,704.87,12-JAN-21:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,gas_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.20,0.39,12-JAN-04:00,16.18,12-JAN-12:00
,gas_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,gas_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,6.38,203.55,12-JAN-10:00,393.69,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,2.64,84.31,12-JAN-10:00,163.06,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,11.74,362.74,12-JAN-05:00,704.87,12-JAN-21:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,gas_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.20,0.39,12-JAN-04:00,16.18,12-JAN-12:00
,gas_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,gas_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,6.38,203.55,12-JAN-10:00,393.69,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,2.64,84.31,12-JAN-10:00,163.06,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,11.74,362.74,12-JAN-05:00,704.87,12-JAN-21:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,gas_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.20,0.39,12-JAN-04:00,16.18,12-JAN-12:00
,gas_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,gas_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,6.38,203.55,12-JAN-10:00,393.69,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,2.64,84.31,12-JAN-10:00,163.06,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,11.74,362.74,12-JAN-05:00,704.87,12-JAN-21:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,gas_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.20,0.39,12-JAN-04:00,16.18,12-JAN-12:00
,gas_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,gas_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,6.38,203.55,12-JAN-10:00,393.69,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,2.64,84.31,12-JAN-10:00,163.06,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,11.74,362.74,12-JAN-05:00,704.87,12-JAN-21:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,gas_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.20,0.39,12-JAN-04:00,16.18,12-JAN-12:00
,gas_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,gas_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,6.38,203.55,12-JAN-10:00,393.69,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,2.64,84.31,12-JAN-10:00,163.06,12-JAN-21:00
,Fans:Electricity,39.71,1428.09,12-JAN-19:00,1811.49,12-JAN-05:00
,Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,ElectricityPurchased:Facility,297.27,9650.90,12-JAN-13:00,19105.95,12-JAN-21:00
,ElectricityPurchased:Plant,297.27,9650.90,12-JAN-13:00,19105.95,12-JAN-21:00
,Cogeneration:ElectricityPurchased,297.27,9650.90,12-JAN-13:00,19105.95,12-JAN-21:00
,General:Cogeneration:ElectricityPurchased,297.27,9650.90,12-JAN-13:00,19105.95,12-JAN-21:00
,ElectricitySurplusSold:Facility,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,ElectricitySurplusSold:Plant,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Cogeneration:ElectricitySurplusSold,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cogeneration:ElectricitySurplusSold,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,ElectricityNet:Facility,297.27,9650.90,12-JAN-13:00,19105.95,12-JAN-21:00
,ElectricityNet:Plant,297.27,9650.90,12-JAN-13:00,19105.95,12-JAN-21:00
,Cogeneration:ElectricityNet,297.27,9650.90,12-JAN-13:00,19105.95,12-JAN-21:00
,General:Cogeneration:ElectricityNet,297.27,9650.90,12-JAN-13:00,19105.95,12-JAN-21:00
,Electricity:HVAC,39.71,1428.09,12-JAN-19:00,1811.49,12-JAN-05:00
,HeatRecovery:Electricity,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:HeatRecovery:Electricity,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Fans:Electricity,23.51,753.09,12-JAN-19:00,1136.49,12-JAN-05:00
,Ventilation:Fans:Electricity,16.20,675.00,12-JAN-01:00,675.00,12-JAN-01:00
,ExteriorLights:Electricity,15.09,0.00,12-JAN-07:00,1257.69,12-JAN-01:00
,Exterior-Lights:ExteriorLights:Electricity,15.09,0.00,12-JAN-07:00,1257.69,12-JAN-01:00
,Garage-Lights:ExteriorLights:Electricity,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Heating:Electricity,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Heating:Electricity,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Cooling:Electricity,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:Electricity,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Electricity:Plant,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Pumps:Electricity,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Pumps:Electricity,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00


Annual and Peak Values - Natural Gas

,,Natural Gas Annual Value [therm],Natural Gas Minimum Value [Btu/h],Timestamp of Minimum {TIMESTAMP},Natural Gas Maximum Value [Btu/h],Timestamp of Maximum {TIMESTAMP}
,NaturalGas:Facility,31.10,77088.71,12-JAN-01:00,164483.89,12-JAN-10:00
,NaturalGas:Building,4.82,2734.68,12-JAN-04:00,43735.22,12-JAN-18:00
,NaturalGas:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,NaturalGas:SpaceType:GENERAL,4.82,2734.68,12-JAN-04:00,43735.22,12-JAN-18:00
,InteriorEquipment:NaturalGas,4.82,2734.68,12-JAN-04:00,43735.22,12-JAN-18:00
,InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,InteriorEquipment:NaturalGas:SpaceType:GENERAL,4.82,2734.68,12-JAN-04:00,43735.22,12-JAN-18:00
,gas_dryer:InteriorEquipment:NaturalGas,2.50,494.01,12-JAN-04:00,20254.25,12-JAN-12:00
,gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.14,27.44,12-JAN-04:00,1125.24,12-JAN-12:00
,gas_dryer:InteriorEquipment:NaturalGas:SpaceType:GENERAL,2.50,494.01,12-JAN-04:00,20254.25,12-JAN-12:00
,gas_range:InteriorEquipment:NaturalGas,1.85,651.88,12-JAN-03:00,27685.38,12-JAN-18:00
,gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.10,36.22,12-JAN-03:00,1538.08,12-JAN-18:00
,gas_range:InteriorEquipment:NaturalGas:SpaceType:GENERAL,1.85,651.88,12-JAN-03:00,27685.38,12-JAN-18:00
,gas_mels:InteriorEquipment:NaturalGas,0.47,1507.04,12-JAN-10:00,2914.85,12-JAN-21:00
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.03,83.72,12-JAN-10:00,161.94,12-JAN-21:00
,gas_mels:InteriorEquipment:NaturalGas:SpaceType:GENERAL,0.47,1507.04,12-JAN-10:00,2914.85,12-JAN-21:00
,NaturalGas:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.14,27.44,12-JAN-04:00,1125.24,12-JAN-12:00
,gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.10,36.22,12-JAN-03:00,1538.08,12-JAN-18:00
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.03,83.72,12-JAN-10:00,161.94,12-JAN-21:00
,NaturalGas:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.14,27.44,12-JAN-04:00,1125.24,12-JAN-12:00
,gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.10,36.22,12-JAN-03:00,1538.08,12-JAN-18:00
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.03,83.72,12-JAN-10:00,161.94,12-JAN-21:00
,NaturalGas:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.14,27.44,12-JAN-04:00,1125.24,12-JAN-12:00
,gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.10,36.22,12-JAN-03:00,1538.08,12-JAN-18:00
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.03,83.72,12-JAN-10:00,161.94,12-JAN-21:00
,NaturalGas:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.14,27.44,12-JAN-04:00,1125.24,12-JAN-12:00
,gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.10,36.22,12-JAN-03:00,1538.08,12-JAN-18:00
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.03,83.72,12-JAN-10:00,161.94,12-JAN-21:00
,NaturalGas:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.14,27.44,12-JAN-04:00,1125.24,12-JAN-12:00
,gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.10,36.22,12-JAN-03:00,1538.08,12-JAN-18:00
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.03,83.72,12-JAN-10:00,161.94,12-JAN-21:00
,NaturalGas:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.14,27.44,12-JAN-04:00,1125.24,12-JAN-12:00
,gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.10,36.22,12-JAN-03:00,1538.08,12-JAN-18:00
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.03,83.72,12-JAN-10:00,161.94,12-JAN-21:00
,NaturalGas:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.14,27.44,12-JAN-04:00,1125.24,12-JAN-12:00
,gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.10,36.22,12-JAN-03:00,1538.08,12-JAN-18:00
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.03,83.72,12-JAN-10:00,161.94,12-JAN-21:00
,NaturalGas:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.14,27.44,12-JAN-04:00,1125.24,12-JAN-12:00
,gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.10,36.22,12-JAN-03:00,1538.08,12-JAN-18:00
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.03,83.72,12-JAN-10:00,161.94,12-JAN-21:00
,NaturalGas:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.14,27.44,12-JAN-04:00,1125.24,12-JAN-12:00
,gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.10,36.22,12-JAN-03:00,1538.08,12-JAN-18:00
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.03,83.72,12-JAN-10:00,161.94,12-JAN-21:00
,NaturalGas:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.14,27.44,12-JAN-04:00,1125.24,12-JAN-12:00
,gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.10,36.22,12-JAN-03:00,1538.08,12-JAN-18:00
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.03,83.72,12-JAN-10:00,161.94,12-JAN-21:00
,NaturalGas:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.14,27.44,12-JAN-04:00,1125.24,12-JAN-12:00
,gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.10,36.22,12-JAN-03:00,1538.08,12-JAN-18:00
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.03,83.72,12-JAN-10:00,161.94,12-JAN-21:00
,NaturalGas:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.14,27.44,12-JAN-04:00,1125.24,12-JAN-12:00
,gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.10,36.22,12-JAN-03:00,1538.08,12-JAN-18:00
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.03,83.72,12-JAN-10:00,161.94,12-JAN-21:00
,NaturalGas:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.14,27.44,12-JAN-04:00,1125.24,12-JAN-12:00
,gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.10,36.22,12-JAN-03:00,1538.08,12-JAN-18:00
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.03,83.72,12-JAN-10:00,161.94,12-JAN-21:00
,NaturalGas:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.14,27.44,12-JAN-04:00,1125.24,12-JAN-12:00
,gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.10,36.22,12-JAN-03:00,1538.08,12-JAN-18:00
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.03,83.72,12-JAN-10:00,161.94,12-JAN-21:00
,NaturalGas:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.14,27.44,12-JAN-04:00,1125.24,12-JAN-12:00
,gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.10,36.22,12-JAN-03:00,1538.08,12-JAN-18:00
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.03,83.72,12-JAN-10:00,161.94,12-JAN-21:00
,NaturalGas:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.14,27.44,12-JAN-04:00,1125.24,12-JAN-12:00
,gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.10,36.22,12-JAN-03:00,1538.08,12-JAN-18:00
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.03,83.72,12-JAN-10:00,161.94,12-JAN-21:00
,NaturalGas:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.27,151.93,12-JAN-04:00,2429.73,12-JAN-18:00
,gas_dryer:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.14,27.44,12-JAN-04:00,1125.24,12-JAN-12:00
,gas_range:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.10,36.22,12-JAN-03:00,1538.08,12-JAN-18:00
,gas_mels:InteriorEquipment:NaturalGas:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.03,83.72,12-JAN-10:00,161.94,12-JAN-21:00
,NaturalGas:HVAC,20.12,64449.48,12-JAN-01:00,97196.38,12-JAN-05:00
,Heating:NaturalGas,20.12,64449.48,12-JAN-01:00,97196.38,12-JAN-05:00
,General:Heating:NaturalGas,20.12,64449.48,12-JAN-01:00,97196.38,12-JAN-05:00
,NaturalGas:Plant,6.16,2449.61,12-JAN-03:00,47093.53,12-JAN-09:00
,WaterSystems:NaturalGas,6.16,2449.61,12-JAN-03:00,47093.53,12-JAN-09:00
,Water Heater:WaterSystems:NaturalGas,6.16,2449.61,12-JAN-03:00,47093.53,12-JAN-09:00


Annual and Peak Values - Cooling

,,Cooling Annual Value [ton-hrs],Cooling Minimum Value [ton],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [ton],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [ft3],Minimum Value [ft3/min],Timestamp of Minimum {TIMESTAMP},Maximum Value [ft3/min],Timestamp of Maximum {TIMESTAMP}
,Water:Facility,124.87,0.01,12-JAN-03:00,0.16,12-JAN-09:00
,Water:Plant,124.87,0.01,12-JAN-03:00,0.16,12-JAN-09:00
,WaterSystems:Water,124.87,0.01,12-JAN-03:00,0.16,12-JAN-09:00
,Domestic Hot Water:WaterSystems:Water,124.87,0.01,12-JAN-03:00,0.16,12-JAN-09:00
,MainsWater:Facility,124.87,0.01,12-JAN-03:00,0.16,12-JAN-09:00
,MainsWater:Plant,124.87,0.01,12-JAN-03:00,0.16,12-JAN-09:00
,WaterSystems:MainsWater,124.87,0.01,12-JAN-03:00,0.16,12-JAN-09:00
,Domestic Hot Water:WaterSystems:MainsWater,124.87,0.01,12-JAN-03:00,0.16,12-JAN-09:00
,Water Heater:WaterSystems:Water,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Water Heater:WaterSystems:MainsWater,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [lb],Minimum Value [lb/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [lb/s],Timestamp of Maximum {TIMESTAMP}
,Carbon Equivalent:Facility,0.00,0.000,12-JAN-01:00,0.000,12-JAN-01:00
,CarbonEquivalentEmissions:Carbon Equivalent,0.00,0.000,12-JAN-01:00,0.000,12-JAN-01:00


Annual and Peak Values - Other Volumetric

,,Annual Value [ft3],Minimum Value [ft3/min],Timestamp of Minimum {TIMESTAMP},Maximum Value [ft3/min],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [gal],Minimum Value [gal],Timestamp of Minimum {TIMESTAMP},Maximum Value [gal],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other

,,Annual Value [kBtu],Minimum Value [Btu/h],Timestamp of Minimum {TIMESTAMP},Maximum Value [Btu/h],Timestamp of Maximum {TIMESTAMP}
,EnergyTransfer:Facility,4244.04,124643.16,12-JAN-01:00,209466.14,12-JAN-10:00
,EnergyTransfer:Building,1308.40,38296.79,12-JAN-19:00,66305.94,12-JAN-05:00
,EnergyTransfer:Zone:UNHEATEDBSMT,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Heating:EnergyTransfer,1308.40,38296.79,12-JAN-19:00,66305.94,12-JAN-05:00
,Heating:EnergyTransfer:Zone:UNHEATEDBSMT,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Heating:EnergyTransfer,1308.40,38296.79,12-JAN-19:00,66305.94,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:UNHEATEDBSMT,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Cooling:EnergyTransfer,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Cooling:EnergyTransfer:Zone:UNHEATEDBSMT,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:UNHEATEDBSMT,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:BREEZEWAY,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Heating:EnergyTransfer:Zone:BREEZEWAY,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Heating:EnergyTransfer:Zone:BREEZEWAY,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Cooling:EnergyTransfer:Zone:BREEZEWAY,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:BREEZEWAY,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,86.20,2607.16,12-JAN-19:00,4350.30,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,86.20,2607.16,12-JAN-19:00,4350.30,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,86.20,2607.16,12-JAN-19:00,4350.30,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,49.48,1201.76,12-JAN-19:00,2669.99,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,49.48,1201.76,12-JAN-19:00,2669.99,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,49.48,1201.76,12-JAN-19:00,2669.99,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,84.11,2590.19,12-JAN-19:00,4330.43,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,84.11,2590.19,12-JAN-19:00,4330.43,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,84.11,2590.19,12-JAN-19:00,4330.43,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,88.40,2666.29,12-JAN-19:00,4347.50,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,88.40,2666.29,12-JAN-19:00,4347.50,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,88.40,2666.29,12-JAN-19:00,4347.50,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,51.62,1251.22,12-JAN-19:00,2779.14,12-JAN-10:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,51.62,1251.22,12-JAN-19:00,2779.14,12-JAN-10:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,51.62,1251.22,12-JAN-19:00,2779.14,12-JAN-10:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,86.32,2648.42,12-JAN-19:00,4327.79,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,86.32,2648.42,12-JAN-19:00,4327.79,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,86.32,2648.42,12-JAN-19:00,4327.79,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,62.56,1761.61,12-JAN-19:00,3243.45,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,62.56,1761.61,12-JAN-19:00,3243.45,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,62.56,1761.61,12-JAN-19:00,3243.45,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,25.73,353.72,12-JAN-19:00,1554.35,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,25.73,353.72,12-JAN-19:00,1554.35,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,25.73,353.72,12-JAN-19:00,1554.35,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,60.42,1739.84,12-JAN-19:00,3219.38,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,60.42,1739.84,12-JAN-19:00,3219.38,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,60.42,1739.84,12-JAN-19:00,3219.38,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,64.63,1818.58,12-JAN-19:00,3238.37,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,64.63,1818.58,12-JAN-19:00,3238.37,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,64.63,1818.58,12-JAN-19:00,3238.37,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,27.73,389.88,12-JAN-21:00,1666.44,12-JAN-10:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,27.73,389.88,12-JAN-21:00,1666.44,12-JAN-10:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,27.73,389.88,12-JAN-21:00,1666.44,12-JAN-10:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,62.49,1796.36,12-JAN-19:00,3214.37,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,62.49,1796.36,12-JAN-19:00,3214.37,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,62.49,1796.36,12-JAN-19:00,3214.37,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:ATTIC,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Heating:EnergyTransfer:Zone:ATTIC,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Heating:EnergyTransfer:Zone:ATTIC,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Cooling:EnergyTransfer:Zone:ATTIC,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:ATTIC,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,105.25,3422.61,12-JAN-19:00,5140.55,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,105.25,3422.61,12-JAN-19:00,5140.55,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,105.25,3422.61,12-JAN-19:00,5140.55,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,103.31,3376.22,12-JAN-19:00,5147.93,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,103.31,3376.22,12-JAN-19:00,5147.93,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,103.31,3376.22,12-JAN-19:00,5147.93,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,105.48,3399.38,12-JAN-19:00,5174.88,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,105.48,3399.38,12-JAN-19:00,5174.88,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,105.48,3399.38,12-JAN-19:00,5174.88,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,69.61,1932.66,12-JAN-19:00,3548.56,12-JAN-10:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,69.61,1932.66,12-JAN-19:00,3548.56,12-JAN-10:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,69.61,1932.66,12-JAN-19:00,3548.56,12-JAN-10:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,67.62,1882.77,12-JAN-19:00,3480.82,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,67.62,1882.77,12-JAN-19:00,3480.82,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,67.62,1882.77,12-JAN-19:00,3480.82,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,107.43,3446.16,12-JAN-19:00,5167.46,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,107.43,3446.16,12-JAN-19:00,5167.46,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,107.43,3446.16,12-JAN-19:00,5167.46,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,PlantLoopHeatingDemand:Facility,566.77,2253.07,12-JAN-03:00,43318.45,12-JAN-09:00
,PlantLoopHeatingDemand:Plant,566.77,2253.07,12-JAN-03:00,43318.45,12-JAN-09:00
,WaterSystems:PlantLoopHeatingDemand,566.77,2253.07,12-JAN-03:00,43318.45,12-JAN-09:00
,General:WaterSystems:PlantLoopHeatingDemand,566.77,2253.07,12-JAN-03:00,43318.45,12-JAN-09:00
,EnergyTransfer:HVAC,2368.86,76034.02,12-JAN-01:00,108301.10,12-JAN-05:00
,HeatRecoveryForHeating:EnergyTransfer,758.92,24474.44,12-JAN-01:00,36079.57,12-JAN-24:00
,HeatRecoveryForCooling:EnergyTransfer,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,HeatingCoils:EnergyTransfer,1609.95,51559.58,12-JAN-01:00,77757.10,12-JAN-05:00
,CoolingCoils:EnergyTransfer,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Plant,566.77,2253.07,12-JAN-03:00,43318.45,12-JAN-09:00
,WaterSystems:EnergyTransfer,566.77,2253.07,12-JAN-03:00,43318.45,12-JAN-09:00
,Domestic Hot Water:WaterSystems:EnergyTransfer,566.77,2253.07,12-JAN-03:00,43318.45,12-JAN-09:00
,Water Heater:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [kBtu],HVAC Zone Eq & Other Sensible Air Cooling [ton-hrs],HVAC Terminal Unit Sensible Air Heating [kBtu],HVAC Terminal Unit Sensible Air Cooling [ton-hrs],HVAC Input Heated Surface Heating [kBtu],HVAC Input Cooled Surface Cooling [ton-hrs],People Sensible Heat Addition [kBtu],Lights Sensible Heat Addition [kBtu],Equipment Sensible Heat Addition [kBtu],Window Heat Addition [kBtu],Interzone Air Transfer Heat Addition [kBtu],Infiltration Heat Addition [kBtu],Opaque Surface Conduction and Other Heat Addition [kBtu],Equipment Sensible Heat Removal [kBtu],Window Heat Removal [kBtu],Interzone Air Transfer Heat Removal [kBtu],Infiltration Heat Removal [kBtu],Opaque Surface Conduction and Other Heat Removal [kBtu]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.000,-1.77,107.402,0.000,0.000,0.000,8.808,5.892,40.029,0.000,0.000,0.000,0.000,0.000,-43.38,0.000,-40.90,-56.65
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.000,-1.77,70.688,0.000,0.000,0.000,8.808,5.892,40.029,0.260,0.000,0.000,0.000,0.000,-16.82,0.000,-36.01,-51.64
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.000,-1.77,105.314,0.000,0.000,0.000,8.808,5.892,40.029,0.807,0.000,0.000,0.000,0.000,-42.18,0.000,-40.90,-56.56
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.000,-1.77,109.603,0.000,0.000,0.000,8.808,5.892,40.029,0.000,0.000,0.000,0.000,0.000,-45.16,0.000,-40.90,-57.07
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.000,-1.77,72.829,0.000,0.000,0.000,8.808,5.892,40.029,0.000,0.000,0.000,0.000,0.000,-18.37,0.000,-36.01,-51.97
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.000,-1.77,107.520,0.000,0.000,0.000,8.808,5.892,40.029,0.000,0.000,0.000,0.000,0.000,-43.16,0.000,-40.90,-56.99
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.000,-1.77,83.773,0.000,0.000,0.000,8.808,5.892,40.029,0.000,0.000,0.000,0.000,0.000,-44.21,0.000,-17.92,-55.15
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.000,-1.77,46.950,0.000,0.000,0.000,8.808,5.892,40.029,0.239,0.000,0.000,0.000,0.000,-17.13,0.000,-13.04,-50.54
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.000,-1.77,81.632,0.000,0.000,0.000,8.808,5.892,40.029,0.763,0.000,0.000,0.000,0.000,-42.83,0.000,-17.92,-55.16
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.000,-1.77,85.843,0.000,0.000,0.000,8.808,5.892,40.029,0.000,0.000,0.000,0.000,0.000,-45.94,0.000,-17.92,-55.49
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.000,-1.77,48.944,0.000,0.000,0.000,8.808,5.892,40.029,0.000,0.000,0.000,0.000,0.000,-18.65,0.000,-13.04,-50.77
