Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,1311.22,31.49
,Minimum of Months,0.00,0.00,1311.22,31.49
,Maximum of Months,0.00,0.00,1311.22,31.49


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_UNIT2_FRONTROW_TOPFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,1311.22,31.49
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,1311.22,31.49
,Minimum of Months,0.00,0.00,1311.22,31.49
,Maximum of Months,0.00,0.00,1311.22,31.49


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_UNIT3_FRONTROW_TOPFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,1311.22,31.49
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,1311.22,31.49
,Minimum of Months,0.00,0.00,1311.22,31.49
,Maximum of Months,0.00,0.00,1311.22,31.49


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_UNIT1_BACKROW_TOPFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,1311.22,31.49
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,1311.22,31.49
,Minimum of Months,0.00,0.00,1311.22,31.49
,Maximum of Months,0.00,0.00,1311.22,31.49


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_UNIT2_BACKROW_TOPFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,1311.22,31.49
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,1311.22,31.49
,Minimum of Months,0.00,0.00,1311.22,31.49
,Maximum of Months,0.00,0.00,1311.22,31.49


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_UNIT3_BACKROW_TOPFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,1311.22,31.49
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,1311.22,31.49
,Minimum of Months,0.00,0.00,1311.22,31.49
,Maximum of Months,0.00,0.00,1311.22,31.49


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,UNHEATEDBSMT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,0.00
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,0.00
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,BREEZEWAY
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,0.00
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,0.00
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,86.20
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,86.20
,Minimum of Months,0.00,86.20
,Maximum of Months,0.00,86.20


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,49.48
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,49.48
,Minimum of Months,0.00,49.48
,Maximum of Months,0.00,49.48


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,84.11
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,84.11
,Minimum of Months,0.00,84.11
,Maximum of Months,0.00,84.11


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT1_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,88.40
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,88.40
,Minimum of Months,0.00,88.40
,Maximum of Months,0.00,88.40


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT2_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,51.62
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,51.62
,Minimum of Months,0.00,51.62
,Maximum of Months,0.00,51.62


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT3_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,86.32
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,86.32
,Minimum of Months,0.00,86.32
,Maximum of Months,0.00,86.32


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,62.56
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,62.56
,Minimum of Months,0.00,62.56
,Maximum of Months,0.00,62.56


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,25.73
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,25.73
,Minimum of Months,0.00,25.73
,Maximum of Months,0.00,25.73


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,60.42
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,60.42
,Minimum of Months,0.00,60.42
,Maximum of Months,0.00,60.42


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT1_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,64.63
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,64.63
,Minimum of Months,0.00,64.63
,Maximum of Months,0.00,64.63


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT2_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,27.73
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,27.73
,Minimum of Months,0.00,27.73
,Maximum of Months,0.00,27.73


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT3_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,62.49
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,62.49
,Minimum of Months,0.00,62.49
,Maximum of Months,0.00,62.49


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,ATTIC
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,0.00
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,0.00
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT3_BACKROW_TOPFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,105.25
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,105.25
,Minimum of Months,0.00,105.25
,Maximum of Months,0.00,105.25


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT3_FRONTROW_TOPFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,103.31
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,103.31
,Minimum of Months,0.00,103.31
,Maximum of Months,0.00,103.31


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT1_FRONTROW_TOPFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,105.48
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,105.48
,Minimum of Months,0.00,105.48
,Maximum of Months,0.00,105.48


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT2_BACKROW_TOPFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,69.61
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,69.61
,Minimum of Months,0.00,69.61
,Maximum of Months,0.00,69.61


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT2_FRONTROW_TOPFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,67.62
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,67.62
,Minimum of Months,0.00,67.62
,Maximum of Months,0.00,67.62


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT1_BACKROW_TOPFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,107.43
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,107.43
,Minimum of Months,0.00,107.43
,Maximum of Months,0.00,107.43


