Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32
,351,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_BOTTOMFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,352,Fan:OnOff,SUPPLY FAN_UNIT2_BACKROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],245.02116
,353,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Design Size Rated Air Flow Rate [ft3/min],245.02116
,354,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Design Size Gross Rated Heating Capacity [Btu/h],7143.26702
,355,Coil:Heating:Electric,SUPP HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Design Size Nominal Capacity [Btu/h],13444.30950
,356,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Rated Air Flow Rate [ft3/min],320.21182
,357,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.71139
,358,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,359,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_BOTTOMFLOOR,Supply Air Flow Rate [ft3/min],320.21182
,360,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_BOTTOMFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],320.21182
,361,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_BOTTOMFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],320.21182
,362,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_BOTTOMFLOOR,Nominal Heating Capacity [Btu/h],8536.69902
,363,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_BOTTOMFLOOR,Nominal Cooling Capacity [ton],0.71139
,364,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_BOTTOMFLOOR,Supplemental Heating Coil Nominal Capacity [Btu/h],16339.03239
,365,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_BOTTOMFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,366,Fan:OnOff,SUPPLY FAN_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],320.21182
,367,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Rated Air Flow Rate [ft3/min],320.21182
,368,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Gross Rated Heating Capacity [Btu/h],8536.69902
,369,Coil:Heating:Electric,SUPP HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Nominal Capacity [Btu/h],16339.03239
,370,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],464.89401
,371,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],1.03279
,372,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,373,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate [ft3/min],464.89401
,374,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],464.89401
,375,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],464.89401
,376,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_MIDDLEFLOOR,Nominal Heating Capacity [Btu/h],12393.49184
,377,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_MIDDLEFLOOR,Nominal Cooling Capacity [ton],1.03279
,378,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_MIDDLEFLOOR,Supplemental Heating Coil Nominal Capacity [Btu/h],12749.99169
,379,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_MIDDLEFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,380,Fan:OnOff,SUPPLY FAN_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],464.89401
,381,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],464.89401
,382,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Heating Capacity [Btu/h],12393.49184
,383,Coil:Heating:Electric,SUPP HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Nominal Capacity [Btu/h],12749.99169
,384,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],279.51268
,385,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.64550
,386,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80069
,387,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate [ft3/min],279.51268
,388,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],279.51268
,389,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],279.51268
,390,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_MIDDLEFLOOR,Nominal Heating Capacity [Btu/h],7746.00924
,391,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_MIDDLEFLOOR,Nominal Cooling Capacity [ton],0.64550
,392,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_MIDDLEFLOOR,Supplemental Heating Coil Nominal Capacity [Btu/h],9696.31980
,393,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_MIDDLEFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,394,Fan:OnOff,SUPPLY FAN_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],279.51268
,395,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],279.51268
,396,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Heating Capacity [Btu/h],7746.00924
,397,Coil:Heating:Electric,SUPP HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Nominal Capacity [Btu/h],9696.31980
,398,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],376.73724
,399,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.83694
,400,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,401,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate [ft3/min],376.73724
,402,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],376.73724
,403,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],376.73724
,404,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_MIDDLEFLOOR,Nominal Heating Capacity [Btu/h],10043.23428
,405,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_MIDDLEFLOOR,Nominal Cooling Capacity [ton],0.83694
,406,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_MIDDLEFLOOR,Supplemental Heating Coil Nominal Capacity [Btu/h],12750.82112
,407,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_MIDDLEFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,408,Fan:OnOff,SUPPLY FAN_UNIT3_FRONTROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],376.73724
,409,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],376.73724
,410,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Heating Capacity [Btu/h],10043.23428
,411,Coil:Heating:Electric,SUPP HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Design Size Nominal Capacity [Btu/h],12750.82112
,412,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],426.71605
,413,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.94799
,414,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,415,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate [ft3/min],426.71605
,416,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],426.71605
,417,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],426.71605
,418,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_MIDDLEFLOOR,Nominal Heating Capacity [Btu/h],11375.84670
,419,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_MIDDLEFLOOR,Nominal Cooling Capacity [ton],0.94799
,420,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_MIDDLEFLOOR,Supplemental Heating Coil Nominal Capacity [Btu/h],12751.58588
,421,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_MIDDLEFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,422,Fan:OnOff,SUPPLY FAN_UNIT1_BACKROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],426.71605
,423,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],426.71605
,424,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Design Size Gross Rated Heating Capacity [Btu/h],11375.84670
,425,Coil:Heating:Electric,SUPP HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Design Size Nominal Capacity [Btu/h],12751.58588
,426,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],273.02963
,427,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.63709
,428,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80002
,429,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate [ft3/min],273.02963
,430,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],273.02963
,431,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],273.02963
,432,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_MIDDLEFLOOR,Nominal Heating Capacity [Btu/h],7645.10404
,433,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_MIDDLEFLOOR,Nominal Cooling Capacity [ton],0.63709
,434,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_MIDDLEFLOOR,Supplemental Heating Coil Nominal Capacity [Btu/h],9695.54691
,435,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_MIDDLEFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,436,Fan:OnOff,SUPPLY FAN_UNIT2_BACKROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],273.02963
,437,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],273.02963
,438,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Design Size Gross Rated Heating Capacity [Btu/h],7645.10404
,439,Coil:Heating:Electric,SUPP HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Design Size Nominal Capacity [Btu/h],9695.54691
,440,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],351.58894
,441,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.78109
,442,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,443,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate [ft3/min],351.58894
,444,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],351.58894
,445,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],351.58894
,446,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_MIDDLEFLOOR,Nominal Heating Capacity [Btu/h],9373.05883
,447,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_MIDDLEFLOOR,Nominal Cooling Capacity [ton],0.78109
,448,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_MIDDLEFLOOR,Supplemental Heating Coil Nominal Capacity [Btu/h],12747.68825
,449,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_MIDDLEFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,450,Fan:OnOff,SUPPLY FAN_UNIT3_BACKROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],351.58894
,451,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],351.58894
,452,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Design Size Gross Rated Heating Capacity [Btu/h],9373.05883
,453,Coil:Heating:Electric,SUPP HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Design Size Nominal Capacity [Btu/h],12747.68825
,454,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],476.71604
,455,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],1.05904
,456,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,457,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_TOPFLOOR,Supply Air Flow Rate [ft3/min],476.71604
,458,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_TOPFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],476.71604
,459,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_TOPFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],476.71604
,460,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_TOPFLOOR,Nominal Heating Capacity [Btu/h],12708.52218
,461,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_TOPFLOOR,Nominal Cooling Capacity [ton],1.05904
,462,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_TOPFLOOR,Supplemental Heating Coil Nominal Capacity [Btu/h],16301.20058
,463,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_TOPFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,464,Fan:OnOff,SUPPLY FAN_UNIT1_FRONTROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],476.71604
,465,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],476.71604
,466,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,Design Size Gross Rated Heating Capacity [Btu/h],12708.52218
,467,Coil:Heating:Electric,SUPP HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,Design Size Nominal Capacity [Btu/h],16301.20058
,468,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],300.76267
,469,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.70223
,470,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80081
,471,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_TOPFLOOR,Supply Air Flow Rate [ft3/min],300.76267
,472,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_TOPFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],300.76267
,473,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_TOPFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],300.76267
,474,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_TOPFLOOR,Nominal Heating Capacity [Btu/h],8426.73889
,475,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_TOPFLOOR,Nominal Cooling Capacity [ton],0.70223
,476,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_TOPFLOOR,Supplemental Heating Coil Nominal Capacity [Btu/h],13218.00628
,477,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_TOPFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,478,Fan:OnOff,SUPPLY FAN_UNIT2_FRONTROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],300.76267
,479,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],300.76267
,480,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,Design Size Gross Rated Heating Capacity [Btu/h],8426.73889
,481,Coil:Heating:Electric,SUPP HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,Design Size Nominal Capacity [Btu/h],13218.00628
,482,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],378.89826
,483,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.84176
,484,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,485,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_TOPFLOOR,Supply Air Flow Rate [ft3/min],378.89826
,486,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_TOPFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],378.89826
,487,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_TOPFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],378.89826
,488,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_TOPFLOOR,Nominal Heating Capacity [Btu/h],10101.11061
,489,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_TOPFLOOR,Nominal Cooling Capacity [ton],0.84176
,490,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_TOPFLOOR,Supplemental Heating Coil Nominal Capacity [Btu/h],16297.48194
,491,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_TOPFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,492,Fan:OnOff,SUPPLY FAN_UNIT3_FRONTROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],378.89826
,493,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT3_FRONTROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],378.89826
,494,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT3_FRONTROW_TOPFLOOR,Design Size Gross Rated Heating Capacity [Btu/h],10101.11061
,495,Coil:Heating:Electric,SUPP HEATING COIL_UNIT3_FRONTROW_TOPFLOOR,Design Size Nominal Capacity [Btu/h],16297.48194
,496,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],453.24147
,497,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],1.00689
,498,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,499,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_TOPFLOOR,Supply Air Flow Rate [ft3/min],453.24147
,500,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_TOPFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],453.24147
,501,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_TOPFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],453.24147
,502,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_TOPFLOOR,Nominal Heating Capacity [Btu/h],12082.68147
,503,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_TOPFLOOR,Nominal Cooling Capacity [ton],1.00689
,504,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_TOPFLOOR,Supplemental Heating Coil Nominal Capacity [Btu/h],16300.63016
,505,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_TOPFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,506,Fan:OnOff,SUPPLY FAN_UNIT1_BACKROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],453.24147
,507,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1_BACKROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],453.24147
,508,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1_BACKROW_TOPFLOOR,Design Size Gross Rated Heating Capacity [Btu/h],12082.68147
,509,Coil:Heating:Electric,SUPP HEATING COIL_UNIT1_BACKROW_TOPFLOOR,Design Size Nominal Capacity [Btu/h],16300.63016
,510,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],299.19488
,511,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.70103
,512,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80059
,513,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_TOPFLOOR,Supply Air Flow Rate [ft3/min],299.19488
,514,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_TOPFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],299.19488
,515,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_TOPFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],299.19488
,516,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_TOPFLOOR,Nominal Heating Capacity [Btu/h],8412.36867
,517,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_TOPFLOOR,Nominal Cooling Capacity [ton],0.70103
,518,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_TOPFLOOR,Supplemental Heating Coil Nominal Capacity [Btu/h],13215.73689
,519,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_TOPFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,520,Fan:OnOff,SUPPLY FAN_UNIT2_BACKROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],299.19488
,521,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT2_BACKROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],299.19488
,522,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT2_BACKROW_TOPFLOOR,Design Size Gross Rated Heating Capacity [Btu/h],8412.36867
,523,Coil:Heating:Electric,SUPP HEATING COIL_UNIT2_BACKROW_TOPFLOOR,Design Size Nominal Capacity [Btu/h],13215.73689
,524,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],354.53385
,525,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.78763
,526,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,527,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_TOPFLOOR,Supply Air Flow Rate [ft3/min],354.53385
,528,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_TOPFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],354.53385
,529,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_TOPFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],354.53385
,530,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_TOPFLOOR,Nominal Heating Capacity [Btu/h],9451.50938
,531,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_TOPFLOOR,Nominal Cooling Capacity [ton],0.78763
,532,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_TOPFLOOR,Supplemental Heating Coil Nominal Capacity [Btu/h],16293.49396
,533,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_TOPFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,534,Fan:OnOff,SUPPLY FAN_UNIT3_BACKROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],354.53385
,535,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT3_BACKROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],354.53385
,536,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT3_BACKROW_TOPFLOOR,Design Size Gross Rated Heating Capacity [Btu/h],9451.50938
,537,Coil:Heating:Electric,SUPP HEATING COIL_UNIT3_BACKROW_TOPFLOOR,Design Size Nominal Capacity [Btu/h],16293.49396
,538,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNITHEATEDBSMT,Design Size Rated Air Flow Rate [ft3/min],2358.00818
,539,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNITHEATEDBSMT,Design Size Gross Rated Total Cooling Capacity [ton],5.23847
,540,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNITHEATEDBSMT,Design Size Gross Rated Sensible Heat Ratio,0.80066
,541,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNITHEATEDBSMT,Supply Air Flow Rate [ft3/min],2358.00818
,542,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNITHEATEDBSMT,Supply Air Flow Rate During Heating Operation [ft3/min],2358.00818
,543,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNITHEATEDBSMT,Supply Air Flow Rate During Cooling Operation [ft3/min],2358.00818
,544,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNITHEATEDBSMT,Nominal Heating Capacity [Btu/h],62861.69006
,545,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNITHEATEDBSMT,Nominal Cooling Capacity [ton],5.23847
,546,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNITHEATEDBSMT,Supplemental Heating Coil Nominal Capacity [Btu/h],0.132032E+06
,547,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNITHEATEDBSMT,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,548,Fan:OnOff,SUPPLY FAN_UNITHEATEDBSMT,Design Size Maximum Flow Rate [ft3/min],2358.00818
,549,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNITHEATEDBSMT,Design Size Rated Air Flow Rate [ft3/min],2358.00818
,550,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNITHEATEDBSMT,Design Size Gross Rated Heating Capacity [Btu/h],62861.69006
,551,Coil:Heating:Electric,SUPP HEATING COIL_UNITHEATEDBSMT,Design Size Nominal Capacity [Btu/h],0.132032E+06
,552,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,553,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT1_FRONTROW_BOTTOMFLOOR,Evaporator air flow rate [ft3/min],160.01057
,554,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,555,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT2_FRONTROW_BOTTOMFLOOR,Evaporator air flow rate [ft3/min],160.01057
,556,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,557,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT3_FRONTROW_BOTTOMFLOOR,Evaporator air flow rate [ft3/min],160.01057
,558,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,559,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT1_BACKROW_BOTTOMFLOOR,Evaporator air flow rate [ft3/min],160.01057
,560,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,561,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT2_BACKROW_BOTTOMFLOOR,Evaporator air flow rate [ft3/min],160.01057
,562,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,563,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT3_BACKROW_BOTTOMFLOOR,Evaporator air flow rate [ft3/min],160.01057
,564,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,565,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT1_FRONTROW_MIDDLEFLOOR,Evaporator air flow rate [ft3/min],160.01057
,566,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,567,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT2_FRONTROW_MIDDLEFLOOR,Evaporator air flow rate [ft3/min],160.01057
,568,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,569,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT3_FRONTROW_MIDDLEFLOOR,Evaporator air flow rate [ft3/min],160.01057
,570,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,571,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT1_BACKROW_MIDDLEFLOOR,Evaporator air flow rate [ft3/min],160.01057
,572,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,573,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT2_BACKROW_MIDDLEFLOOR,Evaporator air flow rate [ft3/min],160.01057
,574,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,575,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT3_BACKROW_MIDDLEFLOOR,Evaporator air flow rate [ft3/min],160.01057
,576,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,577,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT1_FRONTROW_TOPFLOOR,Evaporator air flow rate [ft3/min],160.01057
,578,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,579,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT2_FRONTROW_TOPFLOOR,Evaporator air flow rate [ft3/min],160.01057
,580,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,581,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT3_FRONTROW_TOPFLOOR,Evaporator air flow rate [ft3/min],160.01057
,582,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,583,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT1_BACKROW_TOPFLOOR,Evaporator air flow rate [ft3/min],160.01057
,584,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,585,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT2_BACKROW_TOPFLOOR,Evaporator air flow rate [ft3/min],160.01057
,586,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,587,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT3_BACKROW_TOPFLOOR,Evaporator air flow rate [ft3/min],160.01057
,588,PlantLoop,DHW LOOP_UNIT1_FRONTROW_BOTTOMFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,589,PlantLoop,DHW LOOP_UNIT1_FRONTROW_BOTTOMFLOOR,Plant Loop Volume [ft3],2.08975
,590,Pump:VariableSpeed,MAINS PRESSURE_UNIT1_FRONTROW_BOTTOMFLOOR,Design Flow Rate [ft3/min],1.04461
,591,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_FRONTROW_BOTTOMFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,592,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_FRONTROW_BOTTOMFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,593,PlantLoop,DHW LOOP_UNIT2_FRONTROW_BOTTOMFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,594,PlantLoop,DHW LOOP_UNIT2_FRONTROW_BOTTOMFLOOR,Plant Loop Volume [ft3],2.08975
,595,Pump:VariableSpeed,MAINS PRESSURE_UNIT2_FRONTROW_BOTTOMFLOOR,Design Flow Rate [ft3/min],1.04461
,596,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_FRONTROW_BOTTOMFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,597,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_FRONTROW_BOTTOMFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,598,PlantLoop,DHW LOOP_UNIT3_FRONTROW_BOTTOMFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,599,PlantLoop,DHW LOOP_UNIT3_FRONTROW_BOTTOMFLOOR,Plant Loop Volume [ft3],2.08975
,600,Pump:VariableSpeed,MAINS PRESSURE_UNIT3_FRONTROW_BOTTOMFLOOR,Design Flow Rate [ft3/min],1.04461
,601,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_FRONTROW_BOTTOMFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,602,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_FRONTROW_BOTTOMFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,603,PlantLoop,DHW LOOP_UNIT1_BACKROW_BOTTOMFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,604,PlantLoop,DHW LOOP_UNIT1_BACKROW_BOTTOMFLOOR,Plant Loop Volume [ft3],2.08975
,605,Pump:VariableSpeed,MAINS PRESSURE_UNIT1_BACKROW_BOTTOMFLOOR,Design Flow Rate [ft3/min],1.04461
,606,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_BACKROW_BOTTOMFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,607,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_BACKROW_BOTTOMFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,608,PlantLoop,DHW LOOP_UNIT2_BACKROW_BOTTOMFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,609,PlantLoop,DHW LOOP_UNIT2_BACKROW_BOTTOMFLOOR,Plant Loop Volume [ft3],2.08975
,610,Pump:VariableSpeed,MAINS PRESSURE_UNIT2_BACKROW_BOTTOMFLOOR,Design Flow Rate [ft3/min],1.04461
,611,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_BACKROW_BOTTOMFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,612,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_BACKROW_BOTTOMFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,613,PlantLoop,DHW LOOP_UNIT3_BACKROW_BOTTOMFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,614,PlantLoop,DHW LOOP_UNIT3_BACKROW_BOTTOMFLOOR,Plant Loop Volume [ft3],2.08975
,615,Pump:VariableSpeed,MAINS PRESSURE_UNIT3_BACKROW_BOTTOMFLOOR,Design Flow Rate [ft3/min],1.04461
,616,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_BACKROW_BOTTOMFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,617,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_BACKROW_BOTTOMFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,618,PlantLoop,DHW LOOP_UNIT1_FRONTROW_MIDDLEFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,619,PlantLoop,DHW LOOP_UNIT1_FRONTROW_MIDDLEFLOOR,Plant Loop Volume [ft3],2.08975
,620,Pump:VariableSpeed,MAINS PRESSURE_UNIT1_FRONTROW_MIDDLEFLOOR,Design Flow Rate [ft3/min],1.04461
,621,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_FRONTROW_MIDDLEFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,622,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_FRONTROW_MIDDLEFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,623,PlantLoop,DHW LOOP_UNIT2_FRONTROW_MIDDLEFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,624,PlantLoop,DHW LOOP_UNIT2_FRONTROW_MIDDLEFLOOR,Plant Loop Volume [ft3],2.08975
,625,Pump:VariableSpeed,MAINS PRESSURE_UNIT2_FRONTROW_MIDDLEFLOOR,Design Flow Rate [ft3/min],1.04461
,626,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_FRONTROW_MIDDLEFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,627,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_FRONTROW_MIDDLEFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,628,PlantLoop,DHW LOOP_UNIT3_FRONTROW_MIDDLEFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,629,PlantLoop,DHW LOOP_UNIT3_FRONTROW_MIDDLEFLOOR,Plant Loop Volume [ft3],2.08975
,630,Pump:VariableSpeed,MAINS PRESSURE_UNIT3_FRONTROW_MIDDLEFLOOR,Design Flow Rate [ft3/min],1.04461
,631,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_FRONTROW_MIDDLEFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,632,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_FRONTROW_MIDDLEFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,633,PlantLoop,DHW LOOP_UNIT1_BACKROW_MIDDLEFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,634,PlantLoop,DHW LOOP_UNIT1_BACKROW_MIDDLEFLOOR,Plant Loop Volume [ft3],2.08975
,635,Pump:VariableSpeed,MAINS PRESSURE_UNIT1_BACKROW_MIDDLEFLOOR,Design Flow Rate [ft3/min],1.04461
,636,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_BACKROW_MIDDLEFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,637,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_BACKROW_MIDDLEFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,638,PlantLoop,DHW LOOP_UNIT2_BACKROW_MIDDLEFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,639,PlantLoop,DHW LOOP_UNIT2_BACKROW_MIDDLEFLOOR,Plant Loop Volume [ft3],2.08975
,640,Pump:VariableSpeed,MAINS PRESSURE_UNIT2_BACKROW_MIDDLEFLOOR,Design Flow Rate [ft3/min],1.04461
,641,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_BACKROW_MIDDLEFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,642,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_BACKROW_MIDDLEFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,643,PlantLoop,DHW LOOP_UNIT3_BACKROW_MIDDLEFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,644,PlantLoop,DHW LOOP_UNIT3_BACKROW_MIDDLEFLOOR,Plant Loop Volume [ft3],2.08975
,645,Pump:VariableSpeed,MAINS PRESSURE_UNIT3_BACKROW_MIDDLEFLOOR,Design Flow Rate [ft3/min],1.04461
,646,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_BACKROW_MIDDLEFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,647,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_BACKROW_MIDDLEFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,648,PlantLoop,DHW LOOP_UNIT1_FRONTROW_TOPFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,649,PlantLoop,DHW LOOP_UNIT1_FRONTROW_TOPFLOOR,Plant Loop Volume [ft3],2.08975
,650,Pump:VariableSpeed,MAINS PRESSURE_UNIT1_FRONTROW_TOPFLOOR,Design Flow Rate [ft3/min],1.04461
,651,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_FRONTROW_TOPFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,652,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_FRONTROW_TOPFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,653,PlantLoop,DHW LOOP_UNIT2_FRONTROW_TOPFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,654,PlantLoop,DHW LOOP_UNIT2_FRONTROW_TOPFLOOR,Plant Loop Volume [ft3],2.08975
,655,Pump:VariableSpeed,MAINS PRESSURE_UNIT2_FRONTROW_TOPFLOOR,Design Flow Rate [ft3/min],1.04461
,656,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_FRONTROW_TOPFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,657,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_FRONTROW_TOPFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,658,PlantLoop,DHW LOOP_UNIT3_FRONTROW_TOPFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,659,PlantLoop,DHW LOOP_UNIT3_FRONTROW_TOPFLOOR,Plant Loop Volume [ft3],2.08975
,660,Pump:VariableSpeed,MAINS PRESSURE_UNIT3_FRONTROW_TOPFLOOR,Design Flow Rate [ft3/min],1.04461
,661,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_FRONTROW_TOPFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,662,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_FRONTROW_TOPFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,663,PlantLoop,DHW LOOP_UNIT1_BACKROW_TOPFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,664,PlantLoop,DHW LOOP_UNIT1_BACKROW_TOPFLOOR,Plant Loop Volume [ft3],2.08975
,665,Pump:VariableSpeed,MAINS PRESSURE_UNIT1_BACKROW_TOPFLOOR,Design Flow Rate [ft3/min],1.04461
,666,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_BACKROW_TOPFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,667,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_BACKROW_TOPFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,668,PlantLoop,DHW LOOP_UNIT2_BACKROW_TOPFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,669,PlantLoop,DHW LOOP_UNIT2_BACKROW_TOPFLOOR,Plant Loop Volume [ft3],2.08975
,670,Pump:VariableSpeed,MAINS PRESSURE_UNIT2_BACKROW_TOPFLOOR,Design Flow Rate [ft3/min],1.04461
,671,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_BACKROW_TOPFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,672,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_BACKROW_TOPFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,673,PlantLoop,DHW LOOP_UNIT3_BACKROW_TOPFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,674,PlantLoop,DHW LOOP_UNIT3_BACKROW_TOPFLOOR,Plant Loop Volume [ft3],2.08975
,675,Pump:VariableSpeed,MAINS PRESSURE_UNIT3_BACKROW_TOPFLOOR,Design Flow Rate [ft3/min],1.04461
,676,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_BACKROW_TOPFLOOR,Maximum Heater Capacity [Btu/h],15354.00000
,677,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_BACKROW_TOPFLOOR,Use Side Design Flow Rate [ft3/min],1.04461


DX Cooling Coil Standard Rating Information

,,Component Type,Component Name,Standard Rating (Net) Cooling Capacity {ton},Standard Rated Net COP {Btuh/Btuh},EER {Btu/W-h},SEER User {Btu/W-h},SEER Standard {Btu/W-h},IEER {Btu/W-h}
,1,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,1.0,3.26,11.11,11.62,10.99,10.86
,2,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,0.6,3.31,11.29,11.82,11.18,11.13
,3,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,0.7,3.26,11.11,11.62,10.99,10.86
,4,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,0.9,3.26,11.11,11.62,10.99,10.86
,5,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,0.6,3.32,11.31,11.84,11.20,11.16
,6,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,0.7,3.26,11.11,11.62,10.99,10.86
,7,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,1.0,3.26,11.11,11.62,10.99,10.86
,8,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,0.6,3.28,11.20,11.72,11.08,10.99
,9,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,0.8,3.26,11.11,11.62,10.99,10.86
,10,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,0.9,3.26,11.11,11.62,10.99,10.86
,11,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,0.6,3.29,11.22,11.74,11.11,11.03
,12,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,0.7,3.26,11.11,11.62,10.99,10.86
,13,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,1.0,3.26,11.11,11.62,10.99,10.86
,14,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,0.7,3.29,11.22,11.75,11.11,11.03
,15,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,0.8,3.26,11.11,11.62,10.99,10.86
,16,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,1.0,3.26,11.11,11.62,10.99,10.86
,17,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,0.7,3.29,11.23,11.75,11.12,11.04
,18,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,0.8,3.26,11.11,11.62,10.99,10.86
,19,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNITHEATEDBSMT,5.0,3.26,11.11,11.62,10.99,10.86


DX Heating Coil Standard Rating Information

,,Component Type,Component Name,High Temperature Heating (net) Rating Capacity {Btu/h},Low Temperature Heating (net) Rating Capacity {Btu/h},HSPF {Btu/W-h},Region Number
,1,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,12842.8,7152.6,7.80,4
,2,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,7552.1,4194.4,7.71,4
,3,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,9707.1,5406.3,7.86,4
,4,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR,12045.4,6708.7,7.89,4
,5,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,7456.9,4140.5,7.89,4
,6,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,8945.9,4982.2,7.84,4
,7,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,12987.4,7233.1,7.81,4
,8,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,8103.5,4507.3,7.76,4
,9,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,10524.7,5861.5,7.88,4
,10,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,11921.2,6639.4,7.89,4
,11,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,7994.3,4444.8,7.75,4
,12,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,9822.1,5470.5,7.86,4
,13,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,13317.7,7417.0,7.84,4
,14,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,8811.5,4898.9,7.86,4
,15,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT3_FRONTROW_TOPFLOOR,10585.4,5895.3,7.89,4
,16,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1_BACKROW_TOPFLOOR,12661.9,7051.9,7.78,4
,17,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT2_BACKROW_TOPFLOOR,8795.1,4889.4,7.87,4
,18,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT3_BACKROW_TOPFLOOR,9904.4,5516.2,7.86,4
,19,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNITHEATEDBSMT,65874.5,36688.2,7.85,4


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values,Sky Temperature Model
,1,ANNUAL,WeatherFileRunPeriod,01/12/2014,01/12/2014,Sunday,1,Use RunPeriod Specified Day,Yes,Yes,No,Yes,Yes,Clark and Allen


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,1,No,,,


Environment:WarmupDays

,,NumberofWarmupDays
,1,6


Tabular Report

,,Style,Unit Conversion
,1,Commaandhtml,commaandhtml


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaF},Std Dev Warmup Temperature Difference {deltaF},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {Btu/h},Std Dev Warmup Load Difference {Btu/h},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,1,HEATEDBSMT,RunPeriod: ANNUAL,0.000010454,0.000020751,Pass,Pass,0.084177699,0.122103734,Pass,Pass
,2,BREEZEWAY,RunPeriod: ANNUAL,0.269531255,0.304982594,Pass,Pass,0.000000000,0.000000000,Pass,Pass
,3,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,RunPeriod: ANNUAL,0.000273794,0.000676126,Pass,Pass,0.177557091,0.184325096,Pass,Pass
,4,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,RunPeriod: ANNUAL,0.000014810,0.000030978,Pass,Pass,0.204607958,0.208815075,Pass,Pass
,5,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,RunPeriod: ANNUAL,0.000017279,0.000032721,Pass,Pass,0.200669259,0.193010119,Pass,Pass
,6,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,RunPeriod: ANNUAL,0.000266785,0.000595014,Pass,Pass,0.178226309,0.183341905,Pass,Pass
,7,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,RunPeriod: ANNUAL,0.000015825,0.000034175,Pass,Pass,0.211550689,0.204767854,Pass,Pass
,8,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,RunPeriod: ANNUAL,0.000039336,0.000074982,Pass,Pass,0.179376760,0.186242493,Pass,Pass
,9,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,RunPeriod: ANNUAL,0.000047155,0.000040563,Pass,Pass,0.194257583,0.176456166,Pass,Pass
,10,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,RunPeriod: ANNUAL,0.000056766,0.000074470,Pass,Pass,0.309766880,0.337146529,Pass,Pass
,11,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,RunPeriod: ANNUAL,0.000140872,0.000345513,Pass,Pass,0.226849910,0.198929848,Pass,Pass
,12,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,RunPeriod: ANNUAL,0.000120792,0.000250278,Pass,Pass,0.194560549,0.175789592,Pass,Pass
,13,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,RunPeriod: ANNUAL,0.000038301,0.000029954,Pass,Pass,0.320086559,0.328669650,Pass,Pass
,14,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,RunPeriod: ANNUAL,0.000238012,0.000546078,Pass,Pass,0.195647465,0.180248344,Pass,Pass
,15,ATTIC,RunPeriod: ANNUAL,1.121419129,1.920669152,Pass,Pass,0.000000000,0.000000000,Pass,Pass
,16,LIVING_UNIT3_BACKROW_TOPFLOOR,RunPeriod: ANNUAL,0.000033606,0.000057785,Pass,Pass,0.186388826,0.184754246,Pass,Pass
,17,LIVING_UNIT3_FRONTROW_TOPFLOOR,RunPeriod: ANNUAL,0.000154671,0.000436624,Pass,Pass,0.202084213,0.188285989,Pass,Pass
,18,LIVING_UNIT1_FRONTROW_TOPFLOOR,RunPeriod: ANNUAL,0.000485523,0.000698199,Pass,Pass,0.186105376,0.185806917,Pass,Pass
,19,LIVING_UNIT2_BACKROW_TOPFLOOR,RunPeriod: ANNUAL,0.000019352,0.000030034,Pass,Pass,0.236585338,0.223685797,Pass,Pass
,20,LIVING_UNIT2_FRONTROW_TOPFLOOR,RunPeriod: ANNUAL,0.000019011,0.000028431,Pass,Pass,0.225831373,0.230037379,Pass,Pass
,21,LIVING_UNIT1_BACKROW_TOPFLOOR,RunPeriod: ANNUAL,0.000194383,0.000344543,Pass,Pass,0.188567898,0.184006066,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Summary
FOR:,Entire Facility
Heat Emission by Components

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [kBtu],3287.38,733.96,0.00,0.00,-1057.4,2870.56


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [F],Daily Temperature Range [deltaF],Humidity Value,Humidity Type,Wind Speed [ft/min],Wind Direction
,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,-26.9,0.00,-26.9,Wetbulb [F],472.46,210.00
,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,86.18,22.32,69.98,Wetbulb [F],925.24,200.00


Weather Statistics File

,,Value
,None,
