Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Net Area [ft2],Azimuth [deg],Tilt [deg],Cardinal Direction
,BGWALL_UPPER_LDF,BASEMENT WALL,0.30,0.063,0.066,59.96,59.96,180.00,90.00,S
,BGWALL_LOWER_LDF,BASEMENT WALL,0.30,0.063,0.066,839.40,839.40,180.00,90.00,S
,BGWALL_UPPER_SDR,BASEMENT WALL,0.30,0.063,0.066,32.56,32.56,90.00,90.00,E
,BGWALL_LOWER_SDR,BASEMENT WALL,0.30,0.063,0.066,455.77,455.77,90.00,90.00,E
,BGWALL_UPPER_LDB,BASEMENT WALL,0.30,0.063,0.066,59.96,59.96,0.00,90.00,N
,BGWALL_LOWER_LDB,BASEMENT WALL,0.30,0.063,0.066,839.40,839.40,0.00,90.00,N
,BGWALL_UPPER_SDL,BASEMENT WALL,0.30,0.063,0.066,32.56,32.56,270.00,90.00,W
,BGWALL_LOWER_SDL,BASEMENT WALL,0.30,0.063,0.066,455.77,455.77,270.00,90.00,W
,BGFLOOR,EXTERIOR FLOOR,0.30,0.226,0.300,7794.39,7794.39,0.00,180.00,
,BREEZEWAY_BOTTOMFLOOR,EXTERIOR FLOOR,0.30,0.226,0.300,599.39,599.39,0.00,180.00,
,BREEZEWAY_MIDDLEFLOOR,EXTERIOR FLOOR,0.30,0.226,0.300,599.39,599.39,0.00,180.00,
,BREEZEWAY_TOPFLOOR,EXTERIOR FLOOR,0.30,0.226,0.300,599.39,599.39,0.00,180.00,
,WALL_LDF_1.UNIT1_FRONTROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,280.68,180.00,90.00,S
,WALL_LDB_1.UNIT1_FRONTROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,318.74,0.00,90.00,N
,WALL_SDL_1.UNIT1_FRONTROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.46,166.84,270.00,90.00,W
,WALL_LDF_1.UNIT2_FRONTROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,280.68,180.00,90.00,S
,WALL_LDB_1.UNIT2_FRONTROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,318.74,0.00,90.00,N
,WALL_LDF_1.UNIT3_FRONTROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,280.68,180.00,90.00,S
,WALL_SDR_1.UNIT3_FRONTROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.46,166.84,90.00,90.00,E
,WALL_LDB_1.UNIT3_FRONTROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,318.74,0.00,90.00,N
,WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,318.74,180.00,90.00,S
,WALL_LDB_1.UNIT1_BACKROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,280.68,0.00,90.00,N
,WALL_SDL_1.UNIT1_BACKROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.46,166.84,270.00,90.00,W
,WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,318.74,180.00,90.00,S
,WALL_LDB_1.UNIT2_BACKROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,280.68,0.00,90.00,N
,WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,318.74,180.00,90.00,S
,WALL_SDR_1.UNIT3_BACKROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.46,166.84,90.00,90.00,E
,WALL_LDB_1.UNIT3_BACKROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,280.68,0.00,90.00,N
,WALL_LDF_1.UNIT1_FRONTROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,180.00,90.00,S
,WALL_LDB_1.UNIT1_FRONTROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,0.00,90.00,N
,WALL_SDL_1.UNIT1_FRONTROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.45,166.84,270.00,90.00,W
,WALL_LDF_1.UNIT2_FRONTROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,180.00,90.00,S
,WALL_LDB_1.UNIT2_FRONTROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,0.00,90.00,N
,WALL_LDF_1.UNIT3_FRONTROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,180.00,90.00,S
,WALL_SDR_1.UNIT3_FRONTROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.45,166.84,90.00,90.00,E
,WALL_LDB_1.UNIT3_FRONTROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,0.00,90.00,N
,WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,180.00,90.00,S
,WALL_LDB_1.UNIT1_BACKROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,0.00,90.00,N
,WALL_SDL_1.UNIT1_BACKROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.45,166.84,270.00,90.00,W
,WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,180.00,90.00,S
,WALL_LDB_1.UNIT2_BACKROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,0.00,90.00,N
,WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,180.00,90.00,S
,WALL_SDR_1.UNIT3_BACKROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.45,166.84,90.00,90.00,E
,WALL_LDB_1.UNIT3_BACKROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,0.00,90.00,N
,ROOF_RIGHT,GABLE_END,0.30,0.314,0.428,440.68,440.68,90.00,90.00,E
,ROOF_LEFT,GABLE_END,0.30,0.314,0.428,440.68,440.68,270.00,90.00,W
,ROOF_BACK,EXTERIOR ROOF,0.25,0.543,0.943,4225.65,4225.65,0.00,22.59,
,ROOF_FRONT,EXTERIOR ROOF,0.25,0.543,0.943,4225.65,4225.65,180.00,22.59,
,WALL_SDR_1.UNIT3_BACKROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.45,166.84,90.00,90.00,E
,WALL_LDB_1.UNIT3_BACKROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,0.00,90.00,N
,WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,180.00,90.00,S
,WALL_LDF_1.UNIT3_FRONTROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,180.00,90.00,S
,WALL_SDR_1.UNIT3_FRONTROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.45,166.84,90.00,90.00,E
,WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,0.00,90.00,N
,WALL_LDF_1.UNIT1_FRONTROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,180.00,90.00,S
,WALL_SDL_1.UNIT1_FRONTROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.45,166.84,270.00,90.00,W
,WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,0.00,90.00,N
,WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,180.00,90.00,S
,WALL_LDB_1.UNIT2_BACKROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,0.00,90.00,N
,WALL_LDF_1.UNIT2_FRONTROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,180.00,90.00,S
,WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,0.00,90.00,N
,WALL_LDB_1.UNIT1_BACKROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,0.00,90.00,N
,WALL_SDL_1.UNIT1_BACKROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.45,166.84,270.00,90.00,W
,WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,180.00,90.00,S


Opaque Interior

,,Construction,Reflectance,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Net Area [ft2],Azimuth [deg],Tilt [deg],Cardinal Direction
,iz-FLOOR_UNIT1_FRONTROW_BOTTOMFLOOR,iz-EXTERIOR FLOOR,0.30,0.205,0.300,1200.55,1200.55,180.00,0.00,
,iz-FLOOR_UNIT2_FRONTROW_BOTTOMFLOOR,iz-EXTERIOR FLOOR,0.30,0.205,0.300,1200.55,1200.55,180.00,0.00,
,iz-FLOOR_UNIT3_FRONTROW_BOTTOMFLOOR,iz-EXTERIOR FLOOR,0.30,0.205,0.300,1200.55,1200.55,180.00,0.00,
,iz-FLOOR_UNIT1_BACKROW_BOTTOMFLOOR,iz-EXTERIOR FLOOR,0.30,0.205,0.300,1200.55,1200.55,180.00,0.00,
,iz-FLOOR_UNIT2_BACKROW_BOTTOMFLOOR,iz-EXTERIOR FLOOR,0.30,0.205,0.300,1200.55,1200.55,180.00,0.00,
,iz-FLOOR_UNIT3_BACKROW_BOTTOMFLOOR,iz-EXTERIOR FLOOR,0.30,0.205,0.300,1200.55,1200.55,180.00,0.00,
,BREEZEWAYROOF,INTERIOR CEILING,0.30,0.018,0.019,599.39,599.39,180.00,0.00,
,WALL_SDR_1.UNIT1_FRONTROW_BOTTOMFLOOR,INTERIORWALL,0.30,0.329,0.597,255.46,255.46,90.00,90.00,E
,FLOOR_UNIT1_FRONTROW_BOTTOMFLOOR,EXTERIOR FLOOR,0.30,0.205,0.300,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT1_FRONTROW_BOTTOMFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDR_1.UNIT2_FRONTROW_BOTTOMFLOOR,INTERIORWALL,0.30,0.329,0.597,255.46,255.46,90.00,90.00,E
,WALL_SDL_1.UNIT2_FRONTROW_BOTTOMFLOOR,INTERIORWALL,0.30,0.329,0.597,255.46,255.46,270.00,90.00,W
,FLOOR_UNIT2_FRONTROW_BOTTOMFLOOR,EXTERIOR FLOOR,0.30,0.205,0.300,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT2_FRONTROW_BOTTOMFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT3_FRONTROW_BOTTOMFLOOR,INTERIORWALL,0.30,0.329,0.597,255.46,255.46,270.00,90.00,W
,FLOOR_UNIT3_FRONTROW_BOTTOMFLOOR,EXTERIOR FLOOR,0.30,0.205,0.300,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT3_FRONTROW_BOTTOMFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDR_1.UNIT1_BACKROW_BOTTOMFLOOR,INTERIORWALL,0.30,0.329,0.597,255.46,255.46,90.00,90.00,E
,FLOOR_UNIT1_BACKROW_BOTTOMFLOOR,EXTERIOR FLOOR,0.30,0.205,0.300,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT1_BACKROW_BOTTOMFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT2_BACKROW_BOTTOMFLOOR,INTERIORWALL,0.30,0.329,0.597,255.46,255.46,270.00,90.00,W
,WALL_SDR_1.UNIT2_BACKROW_BOTTOMFLOOR,INTERIORWALL,0.30,0.329,0.597,255.46,255.46,90.00,90.00,E
,FLOOR_UNIT2_BACKROW_BOTTOMFLOOR,EXTERIOR FLOOR,0.30,0.205,0.300,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT2_BACKROW_BOTTOMFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT3_BACKROW_BOTTOMFLOOR,INTERIORWALL,0.30,0.329,0.597,255.46,255.46,270.00,90.00,W
,FLOOR_UNIT3_BACKROW_BOTTOMFLOOR,EXTERIOR FLOOR,0.30,0.205,0.300,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT3_BACKROW_BOTTOMFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDR_1.UNIT1_FRONTROW_MIDDLEFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,90.00,90.00,E
,FLOOR_UNIT1_FRONTROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT1_FRONTROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT2_FRONTROW_MIDDLEFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,270.00,90.00,W
,WALL_SDR_1.UNIT2_FRONTROW_MIDDLEFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,90.00,90.00,E
,FLOOR_UNIT2_FRONTROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT2_FRONTROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT3_FRONTROW_MIDDLEFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,270.00,90.00,W
,FLOOR_UNIT3_FRONTROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT3_FRONTROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDR_1.UNIT1_BACKROW_MIDDLEFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,90.00,90.00,E
,FLOOR_UNIT1_BACKROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT1_BACKROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT2_BACKROW_MIDDLEFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,90.00,90.00,E
,WALL_SDR_1.UNIT2_BACKROW_MIDDLEFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,270.00,90.00,W
,FLOOR_UNIT2_BACKROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT2_BACKROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT3_BACKROW_MIDDLEFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,270.00,90.00,W
,FLOOR_UNIT3_BACKROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT3_BACKROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,iz-BREEZEWAYROOF,ATTIC FLOOR,0.30,0.018,0.019,599.39,599.39,0.00,180.00,
,iz-CEILING_UNIT3_BACKROW_TOPFLOOR,ATTIC FLOOR,0.30,0.018,0.019,1200.55,1200.55,0.00,180.00,
,iz-CEILING_UNIT3_FRONTROW_TOPFLOOR,ATTIC FLOOR,0.30,0.018,0.019,1200.55,1200.55,0.00,180.00,
,iz-CEILING_UNIT1_FRONTROW_TOPFLOOR,ATTIC FLOOR,0.30,0.018,0.019,1200.55,1200.55,0.00,180.00,
,iz-CEILING_UNIT2_BACKROW_TOPFLOOR,ATTIC FLOOR,0.30,0.018,0.019,1200.55,1200.55,0.00,180.00,
,iz-CEILING_UNIT2_FRONTROW_TOPFLOOR,ATTIC FLOOR,0.30,0.018,0.019,1200.55,1200.55,0.00,180.00,
,iz-CEILING_UNIT1_BACKROW_TOPFLOOR,ATTIC FLOOR,0.30,0.018,0.019,1200.55,1200.55,0.00,180.00,
,WALL_SDL_1.UNIT3_BACKROW_TOPFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,270.00,90.00,W
,FLOOR_UNIT3_BACKROW_TOPFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT3_BACKROW_TOPFLOOR,INTERIOR CEILING,0.30,0.018,0.019,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT3_FRONTROW_TOPFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,270.00,90.00,W
,FLOOR_UNIT3_FRONTROW_TOPFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT3_FRONTROW_TOPFLOOR,INTERIOR CEILING,0.30,0.018,0.019,1200.55,1200.55,180.00,0.00,
,WALL_SDR_1.UNIT1_FRONTROW_TOPFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,90.00,90.00,E
,FLOOR_UNIT1_FRONTROW_TOPFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT1_FRONTROW_TOPFLOOR,INTERIOR CEILING,0.30,0.018,0.019,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT2_BACKROW_TOPFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,270.00,90.00,W
,WALL_SDR_1.UNIT2_BACKROW_TOPFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,90.00,90.00,E
,FLOOR_UNIT2_BACKROW_TOPFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT2_BACKROW_TOPFLOOR,INTERIOR CEILING,0.30,0.018,0.019,1200.55,1200.55,180.00,0.00,
,WALL_SDR_1.UNIT2_FRONTROW_TOPFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,90.00,90.00,E
,WALL_SDL_1.UNIT2_FRONTROW_TOPFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,270.00,90.00,W
,FLOOR_UNIT2_FRONTROW_TOPFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT2_FRONTROW_TOPFLOOR,INTERIOR CEILING,0.30,0.018,0.019,1200.55,1200.55,180.00,0.00,
,WALL_SDR_1.UNIT1_BACKROW_TOPFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,90.00,90.00,E
,FLOOR_UNIT1_BACKROW_TOPFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT1_BACKROW_TOPFLOOR,INTERIOR CEILING,0.30,0.018,0.019,1200.55,1200.55,180.00,0.00,


Exterior Fenestration

,,Construction,Glass Area [ft2],Frame Area [ft2],Divider Area [ft2],Area of One Opening [ft2],Area of Multiplied Openings [ft2],Glass U-Factor [Btu/h-ft2-F],Glass SHGC,Glass Visible Transmittance,Frame Conductance [Btu/h-ft2-F],Divider Conductance [Btu/h-ft2-F],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,WINDOW_LDF_UNIT1_FRONTROW_BOTTOMFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT1_FRONTROW_BOTTOMFLOOR,180.00,90.00,S
,WINDOW_SDL_UNIT3_FRONTROW_BOTTOMFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDL_1.UNIT1_FRONTROW_BOTTOMFLOOR,270.00,90.00,W
,WINDOW_LDF_UNIT2_FRONTROW_BOTTOMFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT2_FRONTROW_BOTTOMFLOOR,180.00,90.00,S
,WINDOW_LDF_UNIT3_FRONTROW_BOTTOMFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT3_FRONTROW_BOTTOMFLOOR,180.00,90.00,S
,WINDOW_SDR_UNIT3_FRONTROW_BOTTOMFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDR_1.UNIT3_FRONTROW_BOTTOMFLOOR,90.00,90.00,E
,WINDOW_LDB_UNIT1_BACKROW_BOTTOMFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT1_BACKROW_BOTTOMFLOOR,0.00,90.00,N
,WINDOW_SDL_UNIT3_BACKROW_BOTTOMFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDL_1.UNIT1_BACKROW_BOTTOMFLOOR,270.00,90.00,W
,WINDOW_LDB_UNIT2_BACKROW_BOTTOMFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT2_BACKROW_BOTTOMFLOOR,0.00,90.00,N
,WINDOW_SDR_UNIT3_BACKROW_BOTTOMFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDR_1.UNIT3_BACKROW_BOTTOMFLOOR,90.00,90.00,E
,WINDOW_LDB_UNIT3_BACKROW_BOTTOMFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT3_BACKROW_BOTTOMFLOOR,0.00,90.00,N
,WINDOW_LDF_UNIT1_FRONTROW_MIDDLEFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT1_FRONTROW_MIDDLEFLOOR,180.00,90.00,S
,WINDOW_SDL_UNIT3_FRONTROW_MIDDLEFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDL_1.UNIT1_FRONTROW_MIDDLEFLOOR,270.00,90.00,W
,WINDOW_LDF_UNIT2_FRONTROW_MIDDLEFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT2_FRONTROW_MIDDLEFLOOR,180.00,90.00,S
,WINDOW_LDF_UNIT3_FRONTROW_MIDDLEFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT3_FRONTROW_MIDDLEFLOOR,180.00,90.00,S
,WINDOW_SDR_UNIT3_FRONTROW_MIDDLEFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDR_1.UNIT3_FRONTROW_MIDDLEFLOOR,90.00,90.00,E
,WINDOW_LDB_UNIT1_BACKROW_MIDDLEFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT1_BACKROW_MIDDLEFLOOR,0.00,90.00,N
,WINDOW_SDL_UNIT3_BACKROW_MIDDLEFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDL_1.UNIT1_BACKROW_MIDDLEFLOOR,270.00,90.00,W
,WINDOW_LDB_UNIT2_BACKROW_MIDDLEFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT2_BACKROW_MIDDLEFLOOR,0.00,90.00,N
,WINDOW_SDR_UNIT3_BACKROW_MIDDLEFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDR_1.UNIT3_BACKROW_MIDDLEFLOOR,90.00,90.00,E
,WINDOW_LDB_UNIT3_BACKROW_MIDDLEFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT3_BACKROW_MIDDLEFLOOR,0.00,90.00,N
,WINDOW_SDR_UNIT3_BACKROW_TOPFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDR_1.UNIT3_BACKROW_TOPFLOOR,90.00,90.00,E
,WINDOW_LDB_UNIT3_BACKROW_TOPFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT3_BACKROW_TOPFLOOR,0.00,90.00,N
,WINDOW_LDF_UNIT3_FRONTROW_TOPFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT3_FRONTROW_TOPFLOOR,180.00,90.00,S
,WINDOW_SDR_UNIT3_FRONTROW_TOPFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDR_1.UNIT3_FRONTROW_TOPFLOOR,90.00,90.00,E
,WINDOW_LDF_UNIT1_FRONTROW_TOPFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT1_FRONTROW_TOPFLOOR,180.00,90.00,S
,WINDOW_SDL_UNIT3_FRONTROW_TOPFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDL_1.UNIT1_FRONTROW_TOPFLOOR,270.00,90.00,W
,WINDOW_LDB_UNIT2_BACKROW_TOPFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT2_BACKROW_TOPFLOOR,0.00,90.00,N
,WINDOW_LDF_UNIT2_FRONTROW_TOPFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT2_FRONTROW_TOPFLOOR,180.00,90.00,S
,WINDOW_LDB_UNIT1_BACKROW_TOPFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT1_BACKROW_TOPFLOOR,0.00,90.00,N
,WINDOW_SDL_UNIT3_BACKROW_TOPFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDL_1.UNIT1_BACKROW_TOPFLOOR,270.00,90.00,W
,Total or Average,,,,,,2126.74,0.300,0.335,0.883,,,,,,,
,North Total or Average,,,,,,531.68,0.300,0.335,0.883,,,,,,,
,Non-North Total or Average,,,,,,1595.05,0.300,0.335,0.883,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [ft2],Area of Openings [ft2],Glass U-Factor [Btu/h-ft2-F],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Parent Surface
,DOOR_LDB_UNIT1_FRONTROW_BOTTOMFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT1_FRONTROW_BOTTOMFLOOR
,DOOR_LDB_UNIT2_FRONTROW_BOTTOMFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT2_FRONTROW_BOTTOMFLOOR
,DOOR_LDB_UNIT3_FRONTROW_BOTTOMFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT3_FRONTROW_BOTTOMFLOOR
,DOOR_LDF_UNIT1_BACKROW_BOTTOMFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR
,DOOR_LDF_UNIT2_BACKROW_BOTTOMFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR
,DOOR_LDF_UNIT3_BACKROW_BOTTOMFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR
,DOOR_LDB_UNIT1_FRONTROW_MIDDLEFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT1_FRONTROW_MIDDLEFLOOR
,DOOR_LDB_UNIT2_FRONTROW_MIDDLEFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT2_FRONTROW_MIDDLEFLOOR
,DOOR_LDB_UNIT3_FRONTROW_MIDDLEFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT3_FRONTROW_MIDDLEFLOOR
,DOOR_LDF_UNIT1_BACKROW_MIDDLEFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR
,DOOR_LDF_UNIT2_BACKROW_MIDDLEFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR
,DOOR_LDF_UNIT3_BACKROW_MIDDLEFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR
,DOOR_LDF_UNIT3_BACKROW_TOPFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR
,DOOR_LDB_UNIT3_FRONTROW_TOPFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR
,DOOR_LDB_UNIT1_FRONTROW_TOPFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR
,DOOR_LDF_UNIT2_BACKROW_TOPFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR
,DOOR_LDB_UNIT2_FRONTROW_TOPFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR
,DOOR_LDF_UNIT1_BACKROW_TOPFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR


Interior Door

,,Construction,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,None,,,,,,,,,


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,WINDOW_LDF_UNIT1_FRONTROW_BOTTOMFLOOR,SHADES-LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDL_UNIT3_FRONTROW_BOTTOMFLOOR,SHADES-LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_UNIT2_FRONTROW_BOTTOMFLOOR,SHADES-LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_UNIT3_FRONTROW_BOTTOMFLOOR,SHADES-LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDR_UNIT3_FRONTROW_BOTTOMFLOOR,SHADES-LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT1_BACKROW_BOTTOMFLOOR,SHADES-LIVING_UNIT1_BACKROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDL_UNIT3_BACKROW_BOTTOMFLOOR,SHADES-LIVING_UNIT3_BACKROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT2_BACKROW_BOTTOMFLOOR,SHADES-LIVING_UNIT2_BACKROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDR_UNIT3_BACKROW_BOTTOMFLOOR,SHADES-LIVING_UNIT3_BACKROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT3_BACKROW_BOTTOMFLOOR,SHADES-LIVING_UNIT3_BACKROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_UNIT1_FRONTROW_MIDDLEFLOOR,SHADES-LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDL_UNIT3_FRONTROW_MIDDLEFLOOR,SHADES-LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_UNIT2_FRONTROW_MIDDLEFLOOR,SHADES-LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_UNIT3_FRONTROW_MIDDLEFLOOR,SHADES-LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDR_UNIT3_FRONTROW_MIDDLEFLOOR,SHADES-LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT1_BACKROW_MIDDLEFLOOR,SHADES-LIVING_UNIT1_BACKROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDL_UNIT3_BACKROW_MIDDLEFLOOR,SHADES-LIVING_UNIT3_BACKROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT2_BACKROW_MIDDLEFLOOR,SHADES-LIVING_UNIT2_BACKROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDR_UNIT3_BACKROW_MIDDLEFLOOR,SHADES-LIVING_UNIT3_BACKROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT3_BACKROW_MIDDLEFLOOR,SHADES-LIVING_UNIT3_BACKROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDR_UNIT3_BACKROW_TOPFLOOR,SHADES-LIVING_UNIT3_BACKROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT3_BACKROW_TOPFLOOR,SHADES-LIVING_UNIT3_BACKROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_UNIT3_FRONTROW_TOPFLOOR,SHADES-LIVING_UNIT3_FRONTROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDR_UNIT3_FRONTROW_TOPFLOOR,SHADES-LIVING_UNIT3_FRONTROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_UNIT1_FRONTROW_TOPFLOOR,SHADES-LIVING_UNIT1_FRONTROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDL_UNIT3_FRONTROW_TOPFLOOR,SHADES-LIVING_UNIT3_FRONTROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT2_BACKROW_TOPFLOOR,SHADES-LIVING_UNIT2_BACKROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_UNIT2_FRONTROW_TOPFLOOR,SHADES-LIVING_UNIT2_FRONTROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT1_BACKROW_TOPFLOOR,SHADES-LIVING_UNIT1_BACKROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDL_UNIT3_BACKROW_TOPFLOOR,SHADES-LIVING_UNIT3_BACKROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone Name,Space Name,Space Type,Lighting Power Density [Btu/h-ft2],Space Area [ft2],Total Power [Btu/h],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [kWh]
,LIVING HARDWIRED LIGHTING1_FRONTROW_BOTTOMFLOOR,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING1_FRONTROW_BOTTOMFLOOR,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING2_FRONTROW_BOTTOMFLOOR,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING2_FRONTROW_BOTTOMFLOOR,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING3_FRONTROW_BOTTOMFLOOR,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING3_FRONTROW_BOTTOMFLOOR,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING1_BACKROW_BOTTOMFLOOR,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING1_BACKROW_BOTTOMFLOOR,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING2_BACKROW_BOTTOMFLOOR,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING2_BACKROW_BOTTOMFLOOR,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING3_BACKROW_BOTTOMFLOOR,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING3_BACKROW_BOTTOMFLOOR,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING1_FRONTROW_MIDDLEFLOOR,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING1_FRONTROW_MIDDLEFLOOR,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING2_FRONTROW_MIDDLEFLOOR,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING2_FRONTROW_MIDDLEFLOOR,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING3_FRONTROW_MIDDLEFLOOR,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING3_FRONTROW_MIDDLEFLOOR,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING1_BACKROW_MIDDLEFLOOR,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING1_BACKROW_MIDDLEFLOOR,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING2_BACKROW_MIDDLEFLOOR,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING2_BACKROW_MIDDLEFLOOR,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING3_BACKROW_MIDDLEFLOOR,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING3_BACKROW_MIDDLEFLOOR,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING1_FRONTROW_TOPFLOOR,LIVING_UNIT1_FRONTROW_TOPFLOOR,LIVING_UNIT1_FRONTROW_TOPFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING1_FRONTROW_TOPFLOOR,LIVING_UNIT1_FRONTROW_TOPFLOOR,LIVING_UNIT1_FRONTROW_TOPFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING2_FRONTROW_TOPFLOOR,LIVING_UNIT2_FRONTROW_TOPFLOOR,LIVING_UNIT2_FRONTROW_TOPFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING2_FRONTROW_TOPFLOOR,LIVING_UNIT2_FRONTROW_TOPFLOOR,LIVING_UNIT2_FRONTROW_TOPFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING3_FRONTROW_TOPFLOOR,LIVING_UNIT3_FRONTROW_TOPFLOOR,LIVING_UNIT3_FRONTROW_TOPFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING3_FRONTROW_TOPFLOOR,LIVING_UNIT3_FRONTROW_TOPFLOOR,LIVING_UNIT3_FRONTROW_TOPFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING1_BACKROW_TOPFLOOR,LIVING_UNIT1_BACKROW_TOPFLOOR,LIVING_UNIT1_BACKROW_TOPFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING1_BACKROW_TOPFLOOR,LIVING_UNIT1_BACKROW_TOPFLOOR,LIVING_UNIT1_BACKROW_TOPFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING2_BACKROW_TOPFLOOR,LIVING_UNIT2_BACKROW_TOPFLOOR,LIVING_UNIT2_BACKROW_TOPFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING2_BACKROW_TOPFLOOR,LIVING_UNIT2_BACKROW_TOPFLOOR,LIVING_UNIT2_BACKROW_TOPFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING3_BACKROW_TOPFLOOR,LIVING_UNIT3_BACKROW_TOPFLOOR,LIVING_UNIT3_BACKROW_TOPFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING3_BACKROW_TOPFLOOR,LIVING_UNIT3_BACKROW_TOPFLOOR,LIVING_UNIT3_BACKROW_TOPFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,Interior Lighting Total,,,,0.2915,43219.92,12599.76,,,,,,,,30.81


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [Btu/h],Lighting Controlled [Btu/h]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [kWh]
,EXTERIOR-LIGHTS_UNIT1_FRONTROW_BOTTOMFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT1_FRONTROW_BOTTOMFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT2_FRONTROW_BOTTOMFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT2_FRONTROW_BOTTOMFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT3_FRONTROW_BOTTOMFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT3_FRONTROW_BOTTOMFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT1_BACKROW_BOTTOMFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT1_BACKROW_BOTTOMFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT2_BACKROW_BOTTOMFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT2_BACKROW_BOTTOMFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT3_BACKROW_BOTTOMFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT3_BACKROW_BOTTOMFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT1_FRONTROW_MIDDLEFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT1_FRONTROW_MIDDLEFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT2_FRONTROW_MIDDLEFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT2_FRONTROW_MIDDLEFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT3_FRONTROW_MIDDLEFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT3_FRONTROW_MIDDLEFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT1_BACKROW_MIDDLEFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT1_BACKROW_MIDDLEFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT2_BACKROW_MIDDLEFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT2_BACKROW_MIDDLEFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT3_BACKROW_MIDDLEFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT3_BACKROW_MIDDLEFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT1_FRONTROW_TOPFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT1_FRONTROW_TOPFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT2_FRONTROW_TOPFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT2_FRONTROW_TOPFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT3_FRONTROW_TOPFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT3_FRONTROW_TOPFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT1_BACKROW_TOPFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT1_BACKROW_TOPFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT2_BACKROW_TOPFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT2_BACKROW_TOPFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT3_BACKROW_TOPFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT3_BACKROW_TOPFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,Exterior Lighting Total,1257.69,,,,,,15.09


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Reference Capacity [Btu/h],Reference Efficiency [Btuh/Btuh],Rated Capacity [Btu/h],Rated Efficiency [Btuh/Btuh],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,,,


Cooling Coils

,,Type,Design Coil Load [Btu/h],Nominal Total Capacity [Btu/h],Nominal Sensible Capacity [Btu/h],Nominal Latent Capacity [Btu/h],Nominal Sensible Heat Ratio,Nominal Efficiency [Btuh/Btuh],Nominal Coil UA Value [Btu/h-F],Nominal Coil Surface Area [ft2]
,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,12255.44,9812.38,2443.06,0.80,4.07,,
,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,7231.56,5787.17,1444.39,0.80,4.07,,
,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,9263.23,7416.65,1846.58,0.80,4.07,,
,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,11494.50,9203.13,2291.37,0.80,4.07,,
,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,7143.27,5716.01,1427.26,0.80,4.07,,
,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,8536.70,6834.95,1701.75,0.80,4.07,,
,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,12393.49,9922.91,2470.58,0.80,4.07,,
,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,7746.01,6202.14,1543.87,0.80,4.07,,
,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,10043.23,8041.17,2002.07,0.80,4.07,,
,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,11375.85,9108.13,2267.72,0.80,4.07,,
,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,7645.10,6116.26,1528.84,0.80,4.07,,
,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,9373.06,7504.59,1868.47,0.80,4.07,,
,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,12708.52,10175.15,2533.38,0.80,4.07,,
,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,8426.74,6748.22,1678.52,0.80,4.07,,
,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,10101.11,8087.51,2013.60,0.80,4.07,,
,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,12082.68,9674.06,2408.62,0.80,4.07,,
,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,8412.37,6734.88,1677.49,0.80,4.07,,
,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,9451.51,7567.40,1884.11,0.80,4.07,,
,DX COOLING COIL_UNITHEATEDBSMT,Coil:Cooling:DX:SingleSpeed,,62861.69,50330.54,12531.15,0.80,4.07,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [ton],Standard Rated Net COP [Btuh/Btuh],EER [Btu/W-h],SEER User [Btu/W-h],SEER Standard [Btu/W-h],IEER [Btu/W-h]
,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,,1.0,3.26,11.11,11.62,10.99,10.86
,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,,0.6,3.31,11.29,11.82,11.18,11.13
,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,,0.7,3.26,11.11,11.62,10.99,10.86
,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,,0.9,3.26,11.11,11.62,10.99,10.86
,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,,0.6,3.32,11.31,11.84,11.20,11.16
,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,,0.7,3.26,11.11,11.62,10.99,10.86
,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,,1.0,3.26,11.11,11.62,10.99,10.86
,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,,0.6,3.28,11.20,11.72,11.08,10.99
,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,,0.8,3.26,11.11,11.62,10.99,10.86
,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,,0.9,3.26,11.11,11.62,10.99,10.86
,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,,0.6,3.29,11.22,11.74,11.11,11.03
,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,,0.7,3.26,11.11,11.62,10.99,10.86
,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,,1.0,3.26,11.11,11.62,10.99,10.86
,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,,0.7,3.29,11.22,11.75,11.11,11.03
,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,,0.8,3.26,11.11,11.62,10.99,10.86
,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,,1.0,3.26,11.11,11.62,10.99,10.86
,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,,0.7,3.29,11.23,11.75,11.12,11.04
,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,,0.8,3.26,11.11,11.62,10.99,10.86
,DX COOLING COIL_UNITHEATEDBSMT,,5.0,3.26,11.11,11.62,10.99,10.86
ANSI/AHRI ratings account for supply air fan heat and electric power. SEER User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER Standard is calculated using AHRI Std 210/240-2008 default PLF curve and cooling coefficient of degradation.


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [ton],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [ton],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [ton],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [ton],Rated Electric Power Test D [W]
,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNITHEATEDBSMT,Coil:Cooling:DX:SingleSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [Btu/h],Low Temperature Heating (net) Rating Capacity [Btu/h],HSPF [Btu/W-h],Region Number
,MAIN DX HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,12842.8,7152.7,7.80,4
,MAIN DX HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,7552.1,4194.5,7.71,4
,MAIN DX HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,9707.2,5406.3,7.86,4
,MAIN DX HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,12045.4,6708.6,7.89,4
,MAIN DX HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,7457.1,4140.5,7.89,4
,MAIN DX HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,8945.8,4982.3,7.84,4
,MAIN DX HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,12987.5,7233.3,7.81,4
,MAIN DX HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,8103.5,4507.1,7.76,4
,MAIN DX HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,10524.6,5861.6,7.88,4
,MAIN DX HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,11921.1,6639.3,7.89,4
,MAIN DX HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,7994.4,4444.8,7.75,4
,MAIN DX HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,9822.3,5470.4,7.86,4
,MAIN DX HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,13317.6,7417.1,7.84,4
,MAIN DX HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,8811.5,4899.0,7.86,4
,MAIN DX HEATING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,10585.2,5895.3,7.89,4
,MAIN DX HEATING COIL_UNIT1_BACKROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,12661.8,7051.9,7.78,4
,MAIN DX HEATING COIL_UNIT2_BACKROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,8795.2,4889.4,7.87,4
,MAIN DX HEATING COIL_UNIT3_BACKROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,9904.5,5516.2,7.86,4
,MAIN DX HEATING COIL_UNITHEATEDBSMT,Coil:Heating:DX:SingleSpeed,65874.5,36688.2,7.85,4
ANSI/AHRI ratings account for supply air fan heat and electric power.


Heating Coils

,,Type,Design Coil Load [Btu/h],Nominal Total Capacity [Btu/h],Nominal Efficiency [Btuh/Btuh]
,MAIN DX HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,,12255.44,3.69
,SUPP HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Heating:Electric,,16334.01,1.00
,MAIN DX HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,,7231.56,3.69
,SUPP HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Heating:Electric,,13443.84,1.00
,MAIN DX HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,,9263.23,3.69
,SUPP HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Heating:Electric,,16340.91,1.00
,MAIN DX HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,,11494.50,3.69
,SUPP HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Heating:Electric,,16336.92,1.00
,MAIN DX HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,,7143.27,3.69
,SUPP HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Heating:Electric,,13444.31,1.00
,MAIN DX HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,,8536.70,3.69
,SUPP HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Heating:Electric,,16339.03,1.00
,MAIN DX HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,,12393.49,3.69
,SUPP HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Heating:Electric,,12749.99,1.00
,MAIN DX HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,,7746.01,3.69
,SUPP HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Heating:Electric,,9696.32,1.00
,MAIN DX HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,,10043.23,3.69
,SUPP HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Heating:Electric,,12750.82,1.00
,MAIN DX HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,,11375.85,3.69
,SUPP HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Heating:Electric,,12751.59,1.00
,MAIN DX HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,,7645.10,3.69
,SUPP HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Heating:Electric,,9695.55,1.00
,MAIN DX HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,,9373.06,3.69
,SUPP HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Heating:Electric,,12747.69,1.00
,MAIN DX HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,,12708.52,3.69
,SUPP HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Heating:Electric,,16301.20,1.00
,MAIN DX HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,,8426.74,3.69
