Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32
,SUPP HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Heating:Electric,,13218.01,1.00
,MAIN DX HEATING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,,10101.11,3.69
,SUPP HEATING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Heating:Electric,,16297.48,1.00
,MAIN DX HEATING COIL_UNIT1_BACKROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,,12082.68,3.69
,SUPP HEATING COIL_UNIT1_BACKROW_TOPFLOOR,Coil:Heating:Electric,,16300.63,1.00
,MAIN DX HEATING COIL_UNIT2_BACKROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,,8412.37,3.69
,SUPP HEATING COIL_UNIT2_BACKROW_TOPFLOOR,Coil:Heating:Electric,,13215.74,1.00
,MAIN DX HEATING COIL_UNIT3_BACKROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,,9451.51,3.69
,SUPP HEATING COIL_UNIT3_BACKROW_TOPFLOOR,Coil:Heating:Electric,,16293.49,1.00
,MAIN DX HEATING COIL_UNITHEATEDBSMT,Coil:Heating:DX:SingleSpeed,,62861.69,3.69
,SUPP HEATING COIL_UNITHEATEDBSMT,Coil:Heating:Electric,,132032.15,1.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


Fans

,,Type,Total Efficiency [Btuh/Btuh],Delta Pressure [psi],Max Air Flow Rate [ft3/min],Rated Electricity Rate [W],Rated Power Per Max Air Flow Rate [W-min/ft3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,OASUPPLYFAN_UNITHEATEDBSMT,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNITHEATEDBSMT,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT1_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT1_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT2_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT2_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT3_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT3_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT1_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT1_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT2_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT2_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT3_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT3_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT1_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT1_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT2_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT2_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT3_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT3_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT1_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT1_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT2_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT2_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT3_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT3_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT3_BACKROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT3_BACKROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT3_FRONTROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT3_FRONTROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT1_FRONTROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT1_FRONTROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT2_BACKROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT2_BACKROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT2_FRONTROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT2_FRONTROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT1_BACKROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT1_BACKROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,SUPPLY FAN_UNIT1_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.50,0.06,459.71,173.40,0.38,1.00,2.22,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT2_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.50,0.06,250.32,94.42,0.38,1.00,3.07,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT3_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.50,0.06,347.47,131.06,0.38,1.00,2.55,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT1_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.50,0.06,431.17,162.63,0.38,1.00,2.29,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT2_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.50,0.06,245.02,92.42,0.38,1.00,3.11,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT3_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.50,0.06,320.22,120.78,0.38,1.00,2.67,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT1_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.50,0.06,464.89,175.35,0.38,1.00,2.21,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT2_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.50,0.06,279.52,105.43,0.38,1.00,2.88,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT3_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.50,0.06,376.73,142.10,0.38,1.00,2.45,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT1_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.50,0.06,426.72,160.96,0.38,1.00,2.30,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT2_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.50,0.06,273.02,102.98,0.38,1.00,2.91,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT3_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.50,0.06,351.59,132.62,0.38,1.00,2.54,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT1_FRONTROW_TOPFLOOR,Fan:OnOff,0.50,0.06,476.71,179.81,0.38,1.00,2.19,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT2_FRONTROW_TOPFLOOR,Fan:OnOff,0.50,0.06,300.75,113.44,0.38,1.00,2.76,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT3_FRONTROW_TOPFLOOR,Fan:OnOff,0.50,0.06,378.90,142.92,0.38,1.00,2.44,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT1_BACKROW_TOPFLOOR,Fan:OnOff,0.50,0.06,453.23,170.96,0.38,1.00,2.24,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT2_BACKROW_TOPFLOOR,Fan:OnOff,0.50,0.06,299.19,112.85,0.38,1.00,2.77,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT3_BACKROW_TOPFLOOR,Fan:OnOff,0.50,0.06,354.53,133.73,0.38,1.00,2.53,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNITHEATEDBSMT,Fan:OnOff,0.50,0.06,2358.00,889.42,0.38,1.00,1.35,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 05:00:00
,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_TOPFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_TOPFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_TOPFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_TOPFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_TOPFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_TOPFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,


Pumps

,,Type,Control,Head [psi],Water Flow [gal/min],Electricity Rate [W],Power Per Water Flow Rate [W-min/gal],Motor Efficiency [Btuh/Btuh],End Use Subcategory
,MAINS PRESSURE_UNIT1_FRONTROW_BOTTOMFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT2_FRONTROW_BOTTOMFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT3_FRONTROW_BOTTOMFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT1_BACKROW_BOTTOMFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT2_BACKROW_BOTTOMFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT3_BACKROW_BOTTOMFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT1_FRONTROW_MIDDLEFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT2_FRONTROW_MIDDLEFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT3_FRONTROW_MIDDLEFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT1_BACKROW_MIDDLEFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT2_BACKROW_MIDDLEFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT3_BACKROW_MIDDLEFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT1_FRONTROW_TOPFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT2_FRONTROW_TOPFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT3_FRONTROW_TOPFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT1_BACKROW_TOPFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT2_BACKROW_TOPFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT3_BACKROW_TOPFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General


Service Water Heating

,,Type,Storage Volume [ft3],Input [Btu/h],Thermal Efficiency [Btuh/Btuh],Recovery Efficiency [Btuh/Btuh],Energy Factor
,WATER HEATER_UNIT1_FRONTROW_BOTTOMFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT2_FRONTROW_BOTTOMFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT3_FRONTROW_BOTTOMFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT1_BACKROW_BOTTOMFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT2_BACKROW_BOTTOMFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT3_BACKROW_BOTTOMFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT1_FRONTROW_MIDDLEFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT2_FRONTROW_MIDDLEFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT3_FRONTROW_MIDDLEFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT1_BACKROW_MIDDLEFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT2_BACKROW_MIDDLEFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT3_BACKROW_MIDDLEFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT1_FRONTROW_TOPFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT2_FRONTROW_TOPFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT3_FRONTROW_TOPFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT1_BACKROW_TOPFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT2_BACKROW_TOPFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT3_BACKROW_TOPFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [Btu/h],User Design Load [Btu/h],User Design Load per Area [Btu/h-ft2],Calculated Design Air Flow [ft3/min],User Design Air Flow [ft3/min],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [F],Indoor Temperature at Peak Load [F],Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Outdoor Temperature at Peak Load [F],Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Minimum Outdoor Air Flow Rate [ft3/min],Heat Gain Rate from DOAS [Btu/h]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,8994.74,8994.74,7.49,459.713,459.713,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,71.60,71.60,0.00840,83.06,0.01272,44.995,0.00
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,5222.21,5222.21,4.35,250.317,250.317,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,71.60,72.30,0.00919,69.44,0.01271,44.995,0.00
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,6798.81,6798.81,5.66,347.472,347.472,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,71.60,71.60,0.00848,77.70,0.01272,44.995,0.00
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,8436.22,8436.22,7.03,431.169,431.169,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,71.60,71.60,0.00843,83.06,0.01272,44.995,0.00
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,5114.93,5114.93,4.26,245.022,245.022,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,71.60,72.30,0.00925,69.44,0.01271,44.995,0.00
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,6265.45,6265.45,5.22,320.219,320.219,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,71.60,71.60,0.00864,73.90,0.01271,44.995,0.00
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,9096.28,9096.28,7.58,464.891,464.891,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,71.60,71.60,0.00830,83.06,0.01272,44.995,0.00
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,5814.22,5814.22,4.84,279.522,279.522,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,71.60,72.30,0.00892,69.44,0.01271,44.995,0.00
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,7371.42,7371.42,6.14,376.731,376.731,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,71.60,71.60,0.00833,77.70,0.01272,44.995,0.00
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,8349.34,8349.34,6.95,426.719,426.719,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,71.60,71.60,0.00833,83.06,0.01272,44.995,0.00
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,5682.42,5682.42,4.73,273.022,273.022,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,71.60,72.30,0.00899,69.44,0.01271,44.995,0.00
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,6879.45,6879.45,5.73,351.592,351.592,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,71.60,71.60,0.00843,73.90,0.01271,44.995,0.00
,LIVING_UNIT3_BACKROW_TOPFLOOR,6936.92,6936.92,5.78,354.535,354.535,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,71.60,71.60,0.00854,73.90,0.01271,44.995,0.00
,LIVING_UNIT3_FRONTROW_TOPFLOOR,7413.79,7413.79,6.18,378.902,378.902,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,71.60,71.60,0.00844,77.70,0.01272,44.995,0.00
,LIVING_UNIT1_FRONTROW_TOPFLOOR,9327.27,9327.27,7.77,476.708,476.708,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,71.60,71.60,0.00839,83.06,0.01272,44.995,0.00
,LIVING_UNIT2_BACKROW_TOPFLOOR,6212.69,6212.69,5.17,299.194,299.194,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,71.60,72.31,0.00907,69.44,0.01271,44.995,0.00
,LIVING_UNIT2_FRONTROW_TOPFLOOR,6244.30,6244.30,5.20,300.752,300.752,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,71.60,72.31,0.00905,69.44,0.01271,44.995,0.00
,LIVING_UNIT1_BACKROW_TOPFLOOR,8867.91,8867.91,7.39,453.233,453.233,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,71.60,71.60,0.00842,83.06,0.01272,44.995,0.00
,HEATEDBSMT,19826.14,19826.14,2.54,1013.405,1013.405,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,71.60,71.60,0.00800,86.18,0.01273,44.995,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [Btu/h],User Design Load [Btu/h],User Design Load per Area [Btu/h-ft2],Calculated Design Air Flow [ft3/min],User Design Air Flow [ft3/min],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [F],Indoor Temperature at Peak Load [F],Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Outdoor Temperature at Peak Load [F],Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Minimum Outdoor Air Flow Rate [ft3/min],Heat Gain Rate from DOAS [Btu/h]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,11760.97,11760.97,9.80,214.643,214.643,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.59,0.00708,-26.9,0.00018,44.995,0.00
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,8828.01,8828.01,7.35,161.120,161.120,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.59,0.00698,-26.9,0.00018,44.995,0.00
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,11767.97,11767.97,9.80,214.771,214.771,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.59,0.00708,-26.9,0.00018,44.995,0.00
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,11763.92,11763.92,9.80,214.697,214.697,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.59,0.00708,-26.9,0.00018,44.995,0.00
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,8828.49,8828.49,7.35,161.129,161.129,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.59,0.00698,-26.9,0.00018,44.995,0.00
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,11766.07,11766.07,9.80,214.736,214.736,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.59,0.00708,-26.9,0.00018,44.995,0.00
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,8123.57,8123.57,6.77,148.283,148.283,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.60,0.00754,-26.9,0.00018,44.995,0.00
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,5024.66,5024.66,4.19,91.721,91.721,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.60,0.00760,-26.9,0.00018,44.995,0.00
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,8124.41,8124.41,6.77,148.299,148.299,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.60,0.00754,-26.9,0.00018,44.995,0.00
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,8125.19,8125.19,6.77,148.313,148.313,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.60,0.00754,-26.9,0.00018,44.995,0.00
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,5023.88,5023.88,4.18,91.707,91.707,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.60,0.00760,-26.9,0.00018,44.995,0.00
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,8121.23,8121.23,6.76,148.241,148.241,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.60,0.00754,-26.9,0.00018,44.995,0.00
,LIVING_UNIT3_BACKROW_TOPFLOOR,11719.86,11719.86,9.76,213.893,213.893,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.59,0.00708,-26.9,0.00018,44.995,0.00
,LIVING_UNIT3_FRONTROW_TOPFLOOR,11723.90,11723.90,9.77,213.967,213.967,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.59,0.00708,-26.9,0.00018,44.995,0.00
,LIVING_UNIT1_FRONTROW_TOPFLOOR,11727.68,11727.68,9.77,214.036,214.036,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.59,0.00708,-26.9,0.00018,44.995,0.00
,LIVING_UNIT2_BACKROW_TOPFLOOR,8596.54,8596.54,7.16,156.895,156.895,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.59,0.00695,-26.9,0.00018,44.995,0.00
,LIVING_UNIT2_FRONTROW_TOPFLOOR,8598.84,8598.84,7.16,156.937,156.937,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.59,0.00695,-26.9,0.00018,44.995,0.00
,LIVING_UNIT1_BACKROW_TOPFLOOR,11727.10,11727.10,9.77,214.025,214.025,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.59,0.00708,-26.9,0.00018,44.995,0.00
,HEATEDBSMT,129168.62,129168.62,16.57,2358.000,2358.000,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 05:00:00,71.60,71.60,0.00800,-26.9,0.00018,44.995,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [ft3/min],User cooling [ft3/min],Calculated heating [ft3/min],User heating [ft3/min],Adjusted cooling [ft3/min],Adjusted heating [ft3/min],Adjusted main [ft3/min],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,459.71,459.71,214.64,214.64,459.7128,459.7128,459.7128,1.0000,1.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,250.32,250.32,161.12,161.12,250.3165,250.3165,250.3165,1.0000,1.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,347.47,347.47,214.77,214.77,347.4723,347.4723,347.4723,1.0000,1.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,431.17,431.17,214.70,214.70,431.1693,431.1693,431.1693,1.0000,1.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,245.02,245.02,161.13,161.13,245.0220,245.0220,245.0220,1.0000,1.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,320.22,320.22,214.74,214.74,320.2195,320.2195,320.2195,1.0000,1.0000
,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,464.89,464.89,148.28,148.28,464.8913,464.8913,464.8913,1.0000,1.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,279.52,279.52,91.72,91.72,279.5222,279.5222,279.5222,1.0000,1.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,376.73,376.73,148.30,148.30,376.7310,376.7310,376.7310,1.0000,1.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,426.72,426.72,148.31,148.31,426.7185,426.7185,426.7185,1.0000,1.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,273.02,273.02,91.71,91.71,273.0217,273.0217,273.0217,1.0000,1.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,351.59,351.59,148.24,148.24,351.5921,351.5921,351.5921,1.0000,1.0000
,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,476.71,476.71,214.04,214.04,476.7084,476.7084,476.7084,1.0000,1.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,300.75,300.75,156.94,156.94,300.7523,300.7523,300.7523,1.0000,1.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,378.90,378.90,213.97,213.97,378.9020,378.9020,378.9020,1.0000,1.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,453.23,453.23,214.03,214.03,453.2325,453.2325,453.2325,1.0000,1.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,299.19,299.19,156.90,156.90,299.1944,299.1944,299.1944,1.0000,1.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,354.53,354.53,213.89,213.89,354.5348,354.5348,354.5348,1.0000,1.0000
,CENTRAL SYSTEM_UNITHEATEDBSMT,1013.40,1013.40,2358.00,2358.00,2358.0001,2358.0001,2358.0001,1.0000,1.0000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [ft3/min],Algorithm Volume Flow Rate [ft3/min],Coincident Design Volume Flow Rate [ft3/min],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [Btu/h],Coil Final Gross Sensible Capacity [Btu/h],Coil Final Reference Air Volume Flow Rate [ft3/min],Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min],Coil U-value Times Area Value [Btu/h-F],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [Btu/h],Coil Sensible Capacity at Ideal Loads Peak [Btu/h],Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min],Coil Entering Air Drybulb at Ideal Loads Peak [F],Coil Entering Air Wetbulb at Ideal Loads Peak [F],Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Coil Leaving Air Drybulb at Ideal Loads Peak [F],Coil Leaving Air Wetbulb at Ideal Loads Peak [F],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Outdoor Air Drybulb at Ideal Loads Peak [F],Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Outdoor Air Wetbulb at Ideal Loads Peak [F],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [F],Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h],Zone Latent Heat Gain at Ideal Loads Peak [Btu/h],Coil Total Capacity at Rating Conditions [Btu/h],Coil Sensible Capacity at Rating Conditions [Btu/h]
,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,12255.437,9812.380,459.712753,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,11903.08,10255.29,459.712753,73.90,61.34,0.00882062,53.60,52.09,0.00800000,83.06,0.01272282,69.78,9.7876,71.60,0.00839725,50.4867,8994.74,0.00,12253.33,9746.97
,MAIN DX HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,12255.437,12255.437,459.712753,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,12255.44,12255.44,459.712753,61.95,52.67,0.00640772,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,9.7876,71.59,0.00708303,42.6911,11760.97,0.00,12271.54,12271.54
,SUPP HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,16334.014,16334.014,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,16334.01,16334.01,459.712753,61.95,52.67,0.00640772,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,9.7876,71.59,0.00708303,42.6911,11760.97,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,7231.562,5787.174,250.316529,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,7330.81,5344.95,250.316529,72.97,62.53,0.00982072,53.60,52.09,0.00800000,69.44,0.01270967,65.53,17.9752,71.60,0.00864432,51.9519,4496.83,0.00,7230.32,5749.56
,MAIN DX HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,7231.562,7231.562,250.316529,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,7231.56,7231.56,250.316529,53.89,47.89,0.00575665,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,17.9752,71.59,0.00697800,42.0631,8828.01,0.00,7241.07,7241.07
,SUPP HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,13443.840,13443.840,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,13443.84,13443.84,250.316529,53.89,47.89,0.00575665,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,17.9752,71.59,0.00697800,42.0631,8828.01,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,9263.229,7416.653,347.472291,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,9162.64,7611.40,347.472291,73.57,61.54,0.00902598,53.60,52.09,0.00800000,77.70,0.01271761,68.16,12.9492,71.60,0.00847683,50.9579,6798.81,0.00,9261.64,7367.22
,MAIN DX HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,9263.229,9263.229,347.472291,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,9263.23,9263.23,347.472291,58.84,50.94,0.00618999,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,12.9492,71.59,0.00708350,42.6939,11767.97,0.00,9275.40,9275.40
,SUPP HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,16340.906,16340.906,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,16340.91,16340.91,347.472291,58.84,50.94,0.00618999,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,12.9492,71.59,0.00708350,42.6939,11767.97,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,11494.499,9203.131,431.169271,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,11180.18,9546.22,431.169271,73.98,61.45,0.00887697,53.60,52.09,0.00800000,83.06,0.01272282,69.78,10.4356,71.60,0.00842887,50.6744,8436.22,0.00,11492.53,9141.79
,MAIN DX HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,11494.499,11494.499,431.169271,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,11494.50,11494.50,431.169271,61.31,52.32,0.00636319,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,10.4356,71.59,0.00708323,42.6923,11763.92,0.00,11509.60,11509.60
,SUPP HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,16336.917,16336.917,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,16336.92,16336.92,431.169271,61.31,52.32,0.00636319,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,10.4356,71.59,0.00708323,42.6923,11763.92,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,7143.267,5716.006,245.021970,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,7248.38,5233.22,245.021970,72.95,62.63,0.00988602,53.60,52.09,0.00800000,69.44,0.01270967,65.53,18.3637,72.30,0.00925085,54.2443,5114.93,0.00,7142.04,5677.95
,MAIN DX HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,7143.267,7143.267,245.021970,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,7143.27,7143.27,245.021970,53.51,47.66,0.00573030,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,18.3637,71.59,0.00697805,42.0634,8828.49,0.00,7152.65,7152.65
,SUPP HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,13444.309,13444.309,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,13444.31,13444.31,245.021970,53.51,47.66,0.00573030,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,18.3637,71.59,0.00697805,42.0634,8828.49,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,8536.699,6834.953,320.219467,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,8524.39,6845.93,320.219467,73.10,61.65,0.00920900,53.60,52.09,0.00800000,73.90,0.01271395,66.97,14.0513,71.60,0.00850201,51.1072,6105.79,0.00,8535.23,6789.39
,MAIN DX HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,8536.699,8536.699,320.219467,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,8536.70,8536.70,320.219467,57.75,50.32,0.00611384,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,14.0513,71.59,0.00708338,42.6932,11766.07,0.00,8547.92,8547.92
,SUPP HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,16339.032,16339.032,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,16339.03,16339.03,320.219467,57.75,50.32,0.00611384,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,14.0513,71.59,0.00708338,42.6932,11766.07,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,12393.492,9922.914,464.891328,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,12015.00,10511.20,464.891328,73.89,61.19,0.00873030,53.60,52.09,0.00800000,83.06,0.01272282,69.78,9.6786,71.60,0.00830247,49.9236,9096.28,0.00,12391.37,9856.77
,MAIN DX HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,12393.492,12393.492,464.891328,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,12393.49,12393.49,464.891328,62.07,53.50,0.00683229,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,9.6786,71.60,0.00754477,45.4280,8123.57,0.00,12409.78,12409.78
,SUPP HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,12749.992,12749.992,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,12749.99,12749.99,464.891328,62.07,53.50,0.00683229,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,9.6786,71.60,0.00754477,45.4280,8123.57,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,7746.009,6202.143,279.522230,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,7818.02,5961.97,279.522230,73.02,62.11,0.00952960,53.60,52.09,0.00800000,69.44,0.01270967,65.53,16.0971,72.30,0.00891949,52.3188,5814.22,0.00,7744.68,6161.57
,MAIN DX HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,7746.009,7746.009,279.522230,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,7746.01,7746.01,279.522230,55.75,50.01,0.00640786,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,16.0971,71.60,0.00760206,45.7657,5024.66,0.00,7756.19,7756.19
,SUPP HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,9696.320,9696.320,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,9696.32,9696.32,279.522230,55.75,50.01,0.00640786,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,16.0971,71.60,0.00760206,45.7657,5024.66,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,10043.234,8041.168,376.730996,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,9901.12,8457.47,376.730996,73.51,61.26,0.00885702,53.60,52.09,0.00800000,77.70,0.01271761,68.16,11.9435,71.60,0.00833338,50.1065,7371.42,0.00,10041.51,7987.57
,MAIN DX HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,10043.234,10043.234,376.730996,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,10043.23,10043.23,376.730996,59.84,52.26,0.00666560,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,11.9435,71.60,0.00754482,45.4283,8124.41,0.00,10056.43,10056.43
,SUPP HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,12750.821,12750.821,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,12750.82,12750.82,376.730996,59.84,52.26,0.00666560,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,11.9435,71.60,0.00754482,45.4283,8124.41,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,11375.847,9108.132,426.718519,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,11047.32,9565.86,426.718519,73.99,61.33,0.00879393,53.60,52.09,0.00800000,83.06,0.01272282,69.78,10.5444,71.60,0.00833082,50.0919,8349.34,0.00,11373.90,9047.42
,MAIN DX HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,11375.847,11375.847,426.718519,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,11375.85,11375.85,426.718519,61.21,53.03,0.00676863,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,10.5444,71.60,0.00754486,45.4285,8125.19,0.00,11390.80,11390.80
,SUPP HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,12751.586,12751.586,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,12751.59,12751.59,426.718519,61.21,53.03,0.00676863,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,10.5444,71.60,0.00754486,45.4285,8125.19,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,7645.104,6116.260,273.021690,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,7724.53,5825.69,273.021690,73.01,62.22,0.00960060,53.60,52.09,0.00800000,69.44,0.01270967,65.53,16.4804,72.30,0.00898711,52.7117,5682.42,0.00,7643.79,6076.21
,MAIN DX HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,7645.104,7645.104,273.021690,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,7645.10,7645.10,273.021690,55.37,49.79,0.00637939,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,16.4804,71.60,0.00760201,45.7654,5023.88,0.00,7655.15,7655.15
,SUPP HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,9695.547,9695.547,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,9695.55,9695.55,273.021690,55.37,49.79,0.00637939,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,16.4804,71.60,0.00760201,45.7654,5023.88,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,9373.059,7504.589,351.592096,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,9321.66,7775.29,351.592096,73.08,61.29,0.00897948,53.60,52.09,0.00800000,73.90,0.01271395,66.97,12.7975,71.60,0.00834625,50.1828,6752.10,0.00,9371.45,7454.57
,MAIN DX HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,9373.059,9373.059,351.592096,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,9373.06,9373.06,351.592096,59.00,51.79,0.00660260,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,12.7975,71.60,0.00754466,45.4273,8121.23,0.00,9385.38,9385.38
,SUPP HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,12747.688,12747.688,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,12747.69,12747.69,351.592096,59.00,51.79,0.00660260,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,12.7975,71.60,0.00754466,45.4273,8121.23,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,12708.522,10175.145,476.708406,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,12335.69,10663.99,476.708406,73.86,61.29,0.00879923,53.60,52.09,0.00800000,83.06,0.01272282,69.78,9.4387,71.60,0.00839030,50.4455,9327.27,0.00,12706.34,10107.32
,MAIN DX HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,12708.522,12708.522,476.708406,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,12708.52,12708.52,476.708406,62.29,52.86,0.00642932,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,9.4387,71.59,0.00708029,42.6748,11727.68,0.00,12725.22,12725.22
,SUPP HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Heating:Electric,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,16301.201,16301.201,-999.,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,16301.20,16301.20,476.708406,62.29,52.86,0.00642932,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,9.4387,71.59,0.00708029,42.6748,11727.68,0.00,-999.0,-999.0
,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,8426.739,6748.218,300.752270,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,8514.93,6430.74,300.752270,73.06,62.22,0.00959484,53.60,52.09,0.00800000,69.44,0.01270967,65.53,14.9608,72.31,0.00904685,53.0520,6244.30,0.00,8425.29,6703.69
