Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32
,MAIN DX HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,7645.104,7645.104,273.021690,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT2_BACKROW_MIDDLEFLOOR,Fan:OnOff,273.021690,0.33845097,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,7645.10,7645.10,1.0000,0.33845097,273.021690,55.37,49.79,0.00637939,7.0,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,7645.10,-26.9,0.00018338,-26.9,44.99498340,16.4804,71.60,0.00760201,71.60,0.00760201,45.7654,5023.88,0.00,7655.15,7655.15,0.33247044,70.00,60.00,0.00875166,10.4,96.23,68.78,0.00875166,13.9
,SUPP HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,9695.547,9695.547,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT2_BACKROW_MIDDLEFLOOR,Fan:OnOff,273.021690,0.33845097,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,9695.55,9695.55,1.0000,0.33845097,273.021690,55.37,49.79,0.00637939,7.0,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,9695.55,-26.9,0.00018338,-26.9,44.99498340,16.4804,71.60,0.00760201,71.60,0.00760201,45.7654,5023.88,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,9373.059,7504.589,351.592096,-999.,-999.00,-999.0000,1.04302,1.00000,0.2440,0.2400,0.0744,SUPPLY FAN_UNIT3_BACKROW_MIDDLEFLOOR,Fan:OnOff,351.592096,0.43585067,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,Sensible,9321.66,7775.29,0.9945,0.43585067,351.592096,73.08,61.29,0.00897948,10.9,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,452.492,8869.17,73.90,0.01271395,66.97,44.99498340,12.7975,71.60,0.00843143,71.60,0.00834625,50.1828,6752.10,0.00,9371.45,7454.57,0.41863786,80.00,67.00,0.01118466,13.2,59.77,58.27,0.01002468,9.8
,MAIN DX HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,9373.059,9373.059,351.592096,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT3_BACKROW_MIDDLEFLOOR,Fan:OnOff,351.592096,0.43585067,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,9373.06,9373.06,1.0000,0.43585067,351.592096,59.00,51.79,0.00660260,7.6,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,9373.06,-26.9,0.00018338,-26.9,44.99498340,12.7975,71.60,0.00754466,71.60,0.00754466,45.4273,8121.23,0.00,9385.38,9385.38,0.42814905,70.00,60.00,0.00875166,10.4,94.97,68.39,0.00875166,13.8
,SUPP HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,12747.688,12747.688,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT3_BACKROW_MIDDLEFLOOR,Fan:OnOff,351.592096,0.43585067,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,12747.69,12747.69,1.0000,0.43585067,351.592096,59.00,51.79,0.00660260,7.6,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,12747.69,-26.9,0.00018338,-26.9,44.99498340,12.7975,71.60,0.00754466,71.60,0.00754466,45.4273,8121.23,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,LIVING_UNIT1_FRONTROW_TOPFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,12708.522,10175.145,476.708406,-999.,-999.00,-999.0000,1.02009,1.00000,0.2439,0.2400,0.0744,SUPPLY FAN_UNIT1_FRONTROW_TOPFLOOR,Fan:OnOff,476.708406,0.59095093,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,Sensible,12335.69,10663.99,0.9707,0.59095093,476.708406,73.86,61.29,0.00879923,10.9,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,613.515,11722.18,83.06,0.01272282,69.78,44.99498340,9.4387,71.60,0.00839030,71.60,0.00839030,50.4455,9327.27,0.00,12706.34,10107.32,0.56761284,80.00,67.00,0.01118466,13.2,59.77,58.27,0.01002468,9.8
,MAIN DX HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,LIVING_UNIT1_FRONTROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,12708.522,12708.522,476.708406,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT1_FRONTROW_TOPFLOOR,Fan:OnOff,476.708406,0.59095093,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,12708.52,12708.52,1.0000,0.59095093,476.708406,62.29,52.86,0.00642932,7.9,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,12708.52,-26.9,0.00018338,-26.9,44.99498340,9.4387,71.59,0.00708029,71.59,0.00708029,42.6748,11727.68,0.00,12725.22,12725.22,0.58050865,70.00,60.00,0.00875166,10.4,94.97,68.39,0.00875166,13.8
,SUPP HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,LIVING_UNIT1_FRONTROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,16301.201,16301.201,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT1_FRONTROW_TOPFLOOR,Fan:OnOff,476.708406,0.59095093,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,16301.20,16301.20,1.0000,0.59095093,476.708406,62.29,52.86,0.00642932,7.9,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,16301.20,-26.9,0.00018338,-26.9,44.99498340,9.4387,71.59,0.00708029,71.59,0.00708029,42.6748,11727.68,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,LIVING_UNIT2_FRONTROW_TOPFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,8426.739,6748.218,300.752270,-999.,-999.00,-999.0000,1.00000,1.00000,0.2443,0.2400,0.0744,SUPPLY FAN_UNIT2_FRONTROW_TOPFLOOR,Fan:OnOff,300.752270,0.37282714,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,Sensible,8514.93,6430.74,1.0105,0.37282714,300.752270,73.06,62.22,0.00959484,11.3,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,387.063,8127.87,69.44,0.01270967,65.53,44.99498340,14.9608,72.31,0.00904685,72.31,0.00904685,53.0520,6244.30,0.00,8425.29,6703.69,0.35810329,80.00,67.00,0.01118466,13.2,58.73,57.78,0.00996674,9.6
,MAIN DX HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,LIVING_UNIT2_FRONTROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,8426.739,8426.739,300.752270,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT2_FRONTROW_TOPFLOOR,Fan:OnOff,300.752270,0.37282714,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,8426.74,8426.74,1.0000,0.37282714,300.752270,56.86,49.60,0.00594153,6.9,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,8426.74,-26.9,0.00018338,-26.9,44.99498340,14.9608,71.59,0.00695455,71.59,0.00695455,41.9234,8598.84,0.00,8437.81,8437.81,0.36623917,70.00,60.00,0.00875166,10.4,96.24,68.78,0.00875166,13.9
,SUPP HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,LIVING_UNIT2_FRONTROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,13218.006,13218.006,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT2_FRONTROW_TOPFLOOR,Fan:OnOff,300.752270,0.37282714,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,13218.01,13218.01,1.0000,0.37282714,300.752270,56.86,49.60,0.00594153,6.9,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,13218.01,-26.9,0.00018338,-26.9,44.99498340,14.9608,71.59,0.00695455,71.59,0.00695455,41.9234,8598.84,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,LIVING_UNIT3_FRONTROW_TOPFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,10101.111,8087.507,378.901991,-999.,-999.00,-999.0000,1.02458,1.00000,0.2440,0.2400,0.0744,SUPPLY FAN_UNIT3_FRONTROW_TOPFLOOR,Fan:OnOff,378.901991,0.46970534,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,Sensible,9973.94,8394.29,0.9874,0.46970534,378.901991,73.51,61.39,0.00894461,11.0,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,487.640,9486.30,77.70,0.01271761,68.16,44.99498340,11.8751,71.60,0.00843619,71.60,0.00843619,50.7168,7413.79,0.00,10099.38,8033.60,0.45115553,80.00,67.00,0.01118466,13.2,59.77,58.27,0.01002468,9.8
,MAIN DX HEATING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,LIVING_UNIT3_FRONTROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,10101.111,10101.111,378.901991,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT3_FRONTROW_TOPFLOOR,Fan:OnOff,378.901991,0.46970534,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,10101.11,10101.11,1.0000,0.46970534,378.901991,59.90,51.53,0.00626105,7.5,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,10101.11,-26.9,0.00018338,-26.9,44.99498340,11.8751,71.59,0.00708004,71.59,0.00708004,42.6733,11723.90,0.00,10114.38,10114.38,0.46140550,70.00,60.00,0.00875166,10.4,94.97,68.39,0.00875166,13.8
,SUPP HEATING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,LIVING_UNIT3_FRONTROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,16297.482,16297.482,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT3_FRONTROW_TOPFLOOR,Fan:OnOff,378.901991,0.46970534,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,16297.48,16297.48,1.0000,0.46970534,378.901991,59.90,51.53,0.00626105,7.5,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,16297.48,-26.9,0.00018338,-26.9,44.99498340,11.8751,71.59,0.00708004,71.59,0.00708004,42.6733,11723.90,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,LIVING_UNIT1_BACKROW_TOPFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,12082.681,9674.062,453.232543,-999.,-999.00,-999.0000,1.01061,1.00000,0.2439,0.2400,0.0744,SUPPLY FAN_UNIT1_BACKROW_TOPFLOOR,Fan:OnOff,453.232543,0.56184911,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,Sensible,11741.48,10077.91,0.9718,0.56184911,453.232543,73.92,61.38,0.00884363,11.0,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,583.302,11158.17,83.06,0.01272282,69.78,44.99498340,9.9276,71.60,0.00841608,71.60,0.00841608,50.5985,8867.91,0.00,12080.61,9609.58,0.53966032,80.00,67.00,0.01118466,13.2,59.77,58.27,0.01002468,9.8
,MAIN DX HEATING COIL_UNIT1_BACKROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,LIVING_UNIT1_BACKROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,12082.681,12082.681,453.232543,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT1_BACKROW_TOPFLOOR,Fan:OnOff,453.232543,0.56184911,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,12082.68,12082.68,1.0000,0.56184911,453.232543,61.81,52.59,0.00639556,7.8,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,12082.68,-26.9,0.00018338,-26.9,44.99498340,9.9276,71.59,0.00708025,71.59,0.00708025,42.6746,11727.10,0.00,12098.56,12098.56,0.55192106,70.00,60.00,0.00875166,10.4,94.97,68.39,0.00875166,13.8
,SUPP HEATING COIL_UNIT1_BACKROW_TOPFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,LIVING_UNIT1_BACKROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,16300.630,16300.630,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT1_BACKROW_TOPFLOOR,Fan:OnOff,453.232543,0.56184911,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,16300.63,16300.63,1.0000,0.56184911,453.232543,61.81,52.59,0.00639556,7.8,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,16300.63,-26.9,0.00018338,-26.9,44.99498340,9.9276,71.59,0.00708025,71.59,0.00708025,42.6746,11727.10,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,LIVING_UNIT2_BACKROW_TOPFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,8412.369,6734.880,299.194412,-999.,-999.00,-999.0000,1.00000,1.00000,0.2443,0.2400,0.0744,SUPPLY FAN_UNIT2_BACKROW_TOPFLOOR,Fan:OnOff,299.194412,0.37089595,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,Sensible,8503.51,6398.70,1.0108,0.37089595,299.194412,73.05,62.26,0.00961849,11.3,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,385.058,8118.45,69.44,0.01270967,65.53,44.99498340,15.0387,72.31,0.00907133,72.31,0.00907133,53.1941,6212.69,0.00,8410.93,6690.36,0.35624836,80.00,67.00,0.01118466,13.2,58.66,57.74,0.00996114,9.6
,MAIN DX HEATING COIL_UNIT2_BACKROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,LIVING_UNIT2_BACKROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,8412.369,8412.369,299.194412,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT2_BACKROW_TOPFLOOR,Fan:OnOff,299.194412,0.37089595,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,8412.37,8412.37,1.0000,0.37089595,299.194412,56.78,49.55,0.00593606,6.9,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,8412.37,-26.9,0.00018338,-26.9,44.99498340,15.0387,71.59,0.00695432,71.59,0.00695432,41.9220,8596.54,0.00,8423.42,8423.42,0.36434210,70.00,60.00,0.00875166,10.4,96.33,68.81,0.00875166,13.9
,SUPP HEATING COIL_UNIT2_BACKROW_TOPFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,LIVING_UNIT2_BACKROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,13215.737,13215.737,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT2_BACKROW_TOPFLOOR,Fan:OnOff,299.194412,0.37089595,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,13215.74,13215.74,1.0000,0.37089595,299.194412,56.78,49.55,0.00593606,6.9,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,13215.74,-26.9,0.00018338,-26.9,44.99498340,15.0387,71.59,0.00695432,71.59,0.00695432,41.9220,8596.54,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,LIVING_UNIT3_BACKROW_TOPFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,9451.509,7567.401,354.534848,-999.,-999.00,-999.0000,1.02686,1.00000,0.2440,0.2400,0.0744,SUPPLY FAN_UNIT3_BACKROW_TOPFLOOR,Fan:OnOff,354.534848,0.43949864,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,Sensible,9414.81,7729.91,0.9961,0.43949864,354.534848,73.07,61.43,0.00907335,11.0,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,456.280,8958.53,73.90,0.01271395,66.97,44.99498340,12.6913,71.60,0.00854415,71.60,0.00845282,50.8154,6841.72,0.00,9449.89,7516.96,0.42214177,80.00,67.00,0.01118466,13.2,59.77,58.27,0.01002468,9.8
,MAIN DX HEATING COIL_UNIT3_BACKROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,LIVING_UNIT3_BACKROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,9451.509,9451.509,354.534848,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT3_BACKROW_TOPFLOOR,Fan:OnOff,354.534848,0.43949864,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,9451.51,9451.51,1.0000,0.43949864,354.534848,59.09,51.08,0.00620453,7.4,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,9451.51,-26.9,0.00018338,-26.9,44.99498340,12.6913,71.59,0.00707977,71.59,0.00707977,42.6717,11719.86,0.00,9463.93,9463.93,0.43173257,70.00,60.00,0.00875166,10.4,94.97,68.39,0.00875166,13.8
,SUPP HEATING COIL_UNIT3_BACKROW_TOPFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,LIVING_UNIT3_BACKROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,16293.494,16293.494,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT3_BACKROW_TOPFLOOR,Fan:OnOff,354.534848,0.43949864,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,16293.49,16293.49,1.0000,0.43949864,354.534848,59.09,51.08,0.00620453,7.4,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,16293.49,-26.9,0.00018338,-26.9,44.99498340,12.6913,71.59,0.00707977,71.59,0.00707977,42.6717,11719.86,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNITHEATEDBSMT,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNITHEATEDBSMT,HEATEDBSMT,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,62861.690,50330.543,2358.000065,-999.,-999.00,-999.0000,1.13890,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNITHEATEDBSMT,Fan:OnOff,2358.000065,2.92309159,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,Sensible,59439.37,57046.93,0.9456,2.92309159,2358.000065,73.43,60.22,0.00820983,10.5,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,3034.702,56404.67,86.18,0.01272586,70.70,44.99498340,1.9082,71.60,0.00800000,71.60,0.00800000,48.1264,19826.14,0.00,62850.91,49995.06,2.80765157,80.00,67.00,0.01118466,13.2,59.77,58.27,0.01002468,9.8
,MAIN DX HEATING COIL_UNITHEATEDBSMT,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNITHEATEDBSMT,HEATEDBSMT,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,62861.690,62861.690,2358.000065,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNITHEATEDBSMT,Fan:OnOff,2358.000065,2.92309159,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 05:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 05:00:00,Sensible,62861.69,62861.69,1.0000,2.92309159,2358.000065,69.72,58.27,0.00785084,9.8,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,62861.69,-26.9,0.00018338,-26.9,44.99498340,1.9082,71.60,0.00800000,71.60,0.00800000,48.1264,129168.62,0.00,62944.30,62944.30,2.87143966,70.00,60.00,0.00875166,10.4,94.97,68.39,0.00875166,13.8
,SUPP HEATING COIL_UNITHEATEDBSMT,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNITHEATEDBSMT,HEATEDBSMT,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,132032.146,132032.146,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNITHEATEDBSMT,Fan:OnOff,2358.000065,2.92309159,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 05:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 05:00:00,Sensible,132032.15,132032.15,1.0000,2.92309159,2358.000065,69.72,58.27,0.00785084,9.8,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,132032.15,-26.9,0.00018338,-26.9,44.99498340,1.9082,71.60,0.00800000,71.60,0.00800000,48.1264,129168.62,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3965.512,3890.167,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_BOTTOMFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3967.887,3892.497,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_BOTTOMFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3959.447,3884.217,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_BOTTOMFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3963.965,3888.649,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_BOTTOMFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3967.621,3892.236,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_BOTTOMFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3958.032,3882.830,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_BOTTOMFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,4037.109,3960.404,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_MIDDLEFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,4049.430,3972.491,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_MIDDLEFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,4034.791,3958.130,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_MIDDLEFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,4037.037,3960.334,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_MIDDLEFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,4049.689,3972.745,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_MIDDLEFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,4034.317,3957.665,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_MIDDLEFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3966.005,3890.651,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_TOPFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3970.580,3895.139,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_TOPFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3961.103,3885.842,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_TOPFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3965.079,3889.742,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_TOPFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3970.493,3895.054,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_TOPFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3959.792,3884.556,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_TOPFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [ft3/min],Maximum Outdoor Air [ft3/min],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [F],Outdoor Air Enthalpy Limit [F]
,None,,,,,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [ft3/min-person],Outdoor Air Per Area [ft3/min-ft2],Outdoor Air Per Zone [ft3/min],Outdoor Air ACH [ACH],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,24.00,24.00,24.00
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,23.00,24.00,23.00
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,24.00,24.00,24.00
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,24.00,24.00,24.00
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,24.00,24.00,24.00
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,24.00,24.00,24.00
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,16.00,24.00,16.00
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.00,24.00,0.00
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,16.00,24.00,16.00
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,21.00,24.00,21.00
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.00,24.00,0.00
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,17.00,24.00,17.00
,LIVING_UNIT3_BACKROW_TOPFLOOR,24.00,24.00,24.00
,LIVING_UNIT3_FRONTROW_TOPFLOOR,24.00,24.00,24.00
,LIVING_UNIT1_FRONTROW_TOPFLOOR,24.00,24.00,24.00
,LIVING_UNIT2_BACKROW_TOPFLOOR,3.00,24.00,3.00
,LIVING_UNIT2_FRONTROW_TOPFLOOR,1.00,24.00,1.00
,LIVING_UNIT1_BACKROW_TOPFLOOR,24.00,24.00,24.00
,HEATEDBSMT,0.00,0.00,0.00
,BREEZEWAY,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00
,Facility,24.00,24.00,24.00
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.00,0.00,0.00,0.00
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_TOPFLOOR,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_TOPFLOOR,0.00,0.00,0.00,0.00
,LIVING_UNIT1_FRONTROW_TOPFLOOR,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_TOPFLOOR,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_TOPFLOOR,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_TOPFLOOR,0.00,0.00,0.00,0.00
,HEATEDBSMT,0.00,0.00,0.00,0.00
,BREEZEWAY,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00
,Facility,0.00,0.00,0.00,0.00
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [ft3],Mechanical Ventilation [ACH],Infiltration [ACH],AFN Infiltration [ACH],Simple Ventilation [ACH]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,1.39,2.00,10207.81,0.272,0.171,0.000,0.000
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,1.39,2.00,10207.81,0.272,0.150,0.000,0.000
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,1.39,2.00,10207.81,0.272,0.171,0.000,0.000
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,1.39,2.00,10207.81,0.272,0.171,0.000,0.000
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,1.39,2.00,10207.81,0.272,0.150,0.000,0.000
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,1.39,2.00,10207.81,0.272,0.171,0.000,0.000
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,1.39,2.00,10207.71,0.272,0.075,0.000,0.000
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1.39,2.00,10207.71,0.272,0.054,0.000,0.000
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,1.39,2.00,10207.71,0.272,0.075,0.000,0.000
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1.39,2.00,10207.71,0.272,0.075,0.000,0.000
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1.39,2.00,10207.71,0.272,0.054,0.000,0.000
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1.39,2.00,10207.71,0.272,0.075,0.000,0.000
,LIVING_UNIT3_BACKROW_TOPFLOOR,1.39,2.00,10207.71,0.272,0.171,0.000,0.000
,LIVING_UNIT3_FRONTROW_TOPFLOOR,1.39,2.00,10207.71,0.272,0.171,0.000,0.000
,LIVING_UNIT1_FRONTROW_TOPFLOOR,1.39,2.00,10207.71,0.272,0.171,0.000,0.000
,LIVING_UNIT2_BACKROW_TOPFLOOR,1.39,2.00,10207.71,0.272,0.151,0.000,0.000
,LIVING_UNIT2_FRONTROW_TOPFLOOR,1.39,2.00,10207.71,0.272,0.151,0.000,0.000
,LIVING_UNIT1_BACKROW_TOPFLOOR,1.39,2.00,10207.71,0.272,0.171,0.000,0.000
,HEATEDBSMT,,,58539.52,,,,
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [ft3],Mechanical Ventilation [ACH],Infiltration [ACH],AFN Infiltration [ACH],Simple Ventilation [ACH]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,1.39,2.00,10207.81,0.268,0.006,0.000,0.000
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,1.39,2.00,10207.81,0.268,0.006,0.000,0.000
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,1.39,2.00,10207.81,0.268,0.006,0.000,0.000
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,1.39,2.00,10207.81,0.268,0.006,0.000,0.000
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,1.39,2.00,10207.81,0.268,0.006,0.000,0.000
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,1.39,2.00,10207.81,0.268,0.006,0.000,0.000
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,1.39,2.00,10207.71,0.268,0.003,0.000,0.000
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1.39,2.00,10207.71,0.268,0.002,0.000,0.000
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,1.39,2.00,10207.71,0.268,0.003,0.000,0.000
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1.39,2.00,10207.71,0.268,0.003,0.000,0.000
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1.39,2.00,10207.71,0.268,0.002,0.000,0.000
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1.39,2.00,10207.71,0.268,0.003,0.000,0.000
,LIVING_UNIT3_BACKROW_TOPFLOOR,1.39,2.00,10207.71,0.268,0.006,0.000,0.000
,LIVING_UNIT3_FRONTROW_TOPFLOOR,1.39,2.00,10207.71,0.268,0.006,0.000,0.000
,LIVING_UNIT1_FRONTROW_TOPFLOOR,1.39,2.00,10207.71,0.268,0.006,0.000,0.000
,LIVING_UNIT2_BACKROW_TOPFLOOR,1.39,2.00,10207.71,0.268,0.006,0.000,0.000
,LIVING_UNIT2_FRONTROW_TOPFLOOR,1.39,2.00,10207.71,0.268,0.006,0.000,0.000
,LIVING_UNIT1_BACKROW_TOPFLOOR,1.39,2.00,10207.71,0.268,0.006,0.000,0.000
,HEATEDBSMT,,,58539.52,,,,
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Details
FOR:,Entire Facility
Mechanical Ventilation Parameters by Zone

,,AirLoop Name,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [ft3],Zone Area [ft2],Design Zone Outdoor Airflow - Voz [ft3/min],Minimum Dynamic Target Ventilation - Voz-dyn-min [ft3/min]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,1.39,2.00,10207.81,1200.55,0.0000,0.000
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,1.39,2.00,10207.81,1200.55,0.0000,0.000
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,1.39,2.00,10207.81,1200.55,0.0000,0.000
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,1.39,2.00,10207.81,1200.55,0.0000,0.000
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,1.39,2.00,10207.81,1200.55,0.0000,0.000
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,1.39,2.00,10207.81,1200.55,0.0000,0.000
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,1.39,2.00,10207.71,1200.55,0.0000,0.000
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,1.39,2.00,10207.71,1200.55,0.0000,0.000
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,1.39,2.00,10207.71,1200.55,0.0000,0.000
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,1.39,2.00,10207.71,1200.55,0.0000,0.000
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,1.39,2.00,10207.71,1200.55,0.0000,0.000
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,1.39,2.00,10207.71,1200.55,0.0000,0.000
,LIVING_UNIT3_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,1.39,2.00,10207.71,1200.55,0.0000,0.000
,LIVING_UNIT3_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,1.39,2.00,10207.71,1200.55,0.0000,0.000
,LIVING_UNIT1_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,1.39,2.00,10207.71,1200.55,0.0000,0.000
,LIVING_UNIT2_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,1.39,2.00,10207.71,1200.55,0.0000,0.000
,LIVING_UNIT2_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,1.39,2.00,10207.71,1200.55,0.0000,0.000
,LIVING_UNIT1_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,1.39,2.00,10207.71,1200.55,0.0000,0.000
,HEATEDBSMT,CENTRAL SYSTEM_UNITHEATEDBSMT,,0.00,58539.52,7794.39,0.0000,0.000
,Total Facility,,25.11,36.00,242278.90,29404.35,0.0000,0.000


Total Outdoor Air by Zone

,,Mechanical Ventilation [ft3],Natural Ventilation [ft3],Total Ventilation [ft3],Infiltration [ft3],Total Ventilation and Infiltration [ft3],Dynamic Target Ventilation - Voz-dyn [ft3],Time Below Voz-dyn [hr],Time At Voz-dyn [hr],Time Above Voz-dyn [hr],Time Above Zero When Unoccupied [hr]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,64809.49,0.00,64809.49,40760.85,105570.33,64809.49,0.00,24.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,64809.49,0.00,64809.49,35892.42,100701.91,64809.49,0.00,24.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,64809.49,0.00,64809.49,40760.81,105570.30,64809.49,0.00,24.00,0.00,0.00
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,64809.49,0.00,64809.49,40760.84,105570.33,64809.49,0.00,24.00,0.00,0.00
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,64809.49,0.00,64809.49,35892.42,100701.91,64809.49,0.00,24.00,0.00,0.00
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,64809.49,0.00,64809.49,40760.81,105570.30,64809.49,0.00,24.00,0.00,0.00
