Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,64809.49,0.00,64809.49,17855.27,82664.76,64809.49,0.00,24.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,64809.49,0.00,64809.49,12985.65,77795.14,64809.49,0.00,24.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,64809.49,0.00,64809.49,17855.27,82664.76,64809.49,0.00,24.00,0.00,0.00
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,64809.49,0.00,64809.49,17855.28,82664.76,64809.49,0.00,24.00,0.00,0.00
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,64809.49,0.00,64809.49,12985.65,77795.14,64809.49,0.00,24.00,0.00,0.00
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,64809.49,0.00,64809.49,17855.28,82664.77,64809.49,0.00,24.00,0.00,0.00
,LIVING_UNIT3_BACKROW_TOPFLOOR,64809.49,0.00,64809.49,40781.41,105590.90,64809.49,0.00,24.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_TOPFLOOR,64809.49,0.00,64809.49,40781.43,105590.91,64809.49,0.00,24.00,0.00,0.00
,LIVING_UNIT1_FRONTROW_TOPFLOOR,64809.49,0.00,64809.49,40781.53,105591.02,64809.49,0.00,24.00,0.00,0.00
,LIVING_UNIT2_BACKROW_TOPFLOOR,64809.49,0.00,64809.49,35910.56,100720.05,64809.49,0.00,24.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_TOPFLOOR,64809.49,0.00,64809.49,35910.56,100720.05,64809.49,0.00,24.00,0.00,0.00
,LIVING_UNIT1_BACKROW_TOPFLOOR,64809.49,0.00,64809.49,40781.44,105590.92,64809.49,0.00,24.00,0.00,0.00
,HEATEDBSMT,64809.49,0.00,64809.49,0.00,64809.49,64809.49,0.00,24.00,0.00,24.00
,Total Facility,1231380.25,0.00,1231380.25,567167.50,1798547.75,1231380.25,0.00,24.00,0.00,24.00


Average Outdoor Air During Occupancy by Zone - Flow Rates

,,Mechanical Ventilation [ft3/min],Natural Ventilation [ft3/min],Total Ventilation [ft3/min],Infiltration [ft3/min],Total Ventilation and Infiltration [ft3/min],Dynamic Target Ventilation - Voz-dyn [ft3/min],Time Below Voz-dyn [hr],Time At Voz-dyn [hr],Time Above Voz-dyn [hr]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,44.9950,0.0000,44.9950,28.2988,73.2938,44.9950,0.00,24.00,0.00
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,44.9950,0.0000,44.9950,24.9189,69.9139,44.9950,0.00,24.00,0.00
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,44.9950,0.0000,44.9950,28.2988,73.2938,44.9950,0.00,24.00,0.00
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,44.9950,0.0000,44.9950,28.2988,73.2938,44.9950,0.00,24.00,0.00
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,44.9950,0.0000,44.9950,24.9189,69.9139,44.9950,0.00,24.00,0.00
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,44.9950,0.0000,44.9950,28.2988,73.2938,44.9950,0.00,24.00,0.00
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,44.9950,0.0000,44.9950,12.3963,57.3913,44.9950,0.00,24.00,0.00
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,44.9950,0.0000,44.9950,9.0155,54.0105,44.9950,0.00,24.00,0.00
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,44.9950,0.0000,44.9950,12.3963,57.3913,44.9950,0.00,24.00,0.00
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,44.9950,0.0000,44.9950,12.3963,57.3913,44.9950,0.00,24.00,0.00
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,44.9950,0.0000,44.9950,9.0155,54.0105,44.9950,0.00,24.00,0.00
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,44.9950,0.0000,44.9950,12.3963,57.3913,44.9950,0.00,24.00,0.00
,LIVING_UNIT3_BACKROW_TOPFLOOR,44.9950,0.0000,44.9950,28.3131,73.3081,44.9950,0.00,24.00,0.00
,LIVING_UNIT3_FRONTROW_TOPFLOOR,44.9950,0.0000,44.9950,28.3131,73.3081,44.9950,0.00,24.00,0.00
,LIVING_UNIT1_FRONTROW_TOPFLOOR,44.9950,0.0000,44.9950,28.3132,73.3082,44.9950,0.00,24.00,0.00
,LIVING_UNIT2_BACKROW_TOPFLOOR,44.9950,0.0000,44.9950,24.9315,69.9264,44.9950,0.00,24.00,0.00
,LIVING_UNIT2_FRONTROW_TOPFLOOR,44.9950,0.0000,44.9950,24.9315,69.9264,44.9950,0.00,24.00,0.00
,LIVING_UNIT1_BACKROW_TOPFLOOR,44.9950,0.0000,44.9950,28.3131,73.3081,44.9950,0.00,24.00,0.00
,Total Facility,809.9097,0.0000,809.9097,393.7648,1203.6745,809.9097,0.00,24.00,0.00


Total Outdoor Air by AirLoop

,,Mechanical Ventilation [ft3],Natural Ventilation [ft3/min],Total Ventilation [ft3/min],Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3],Time Below Voz-sum-dyn [hr],Time At Voz-sum-dyn [hr],Time Above Voz-sum-dyn [hr],Time Above Zero When Unoccupied [hr]
,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,0.00,0.00,0.00,64809.49,24.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,0.00,0.00,0.00,64809.49,24.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,0.00,0.00,0.00,64809.49,24.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,0.00,0.00,0.00,64809.49,24.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,0.00,0.00,0.00,64809.49,24.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,0.00,0.00,0.00,64809.49,24.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,0.00,0.00,0.00,64809.49,24.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,0.00,0.00,0.00,64809.49,24.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,0.00,0.00,0.00,64809.49,24.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,0.00,0.00,0.00,64809.49,24.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,0.00,0.00,0.00,64809.49,24.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,0.00,0.00,0.00,64809.49,24.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,0.00,0.00,0.00,64809.49,24.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,0.00,0.00,0.00,64809.49,24.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,0.00,0.00,0.00,64809.49,24.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,0.00,0.00,0.00,64809.49,24.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,0.00,0.00,0.00,64809.49,24.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,0.00,0.00,0.00,64809.49,24.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNITHEATEDBSMT,0.00,0.00,0.00,64809.49,24.00,0.00,0.00,0.00


Average Outdoor Air During Occupancy by AirLoop

,,Mechanical Ventilation [ft3/min],Natural Ventilation [ft3/min],Total Ventilation [ft3/min],Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3/min],Time Below Voz-sum-dyn [hr],Time At Voz-sum-dyn [hr],Time Above Voz-sum-dyn [hr]
,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,0.0000,0.0000,0.0000,44.9950,24.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,0.0000,0.0000,0.0000,44.9950,24.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,0.0000,0.0000,0.0000,44.9950,24.00,0.00,0.00
,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,0.0000,0.0000,0.0000,44.9950,24.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,0.0000,0.0000,0.0000,44.9950,24.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,0.0000,0.0000,0.0000,44.9950,24.00,0.00,0.00
,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,0.0000,0.0000,0.0000,44.9950,24.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,0.0000,0.0000,0.0000,44.9950,24.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,0.0000,0.0000,0.0000,44.9950,24.00,0.00,0.00
,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,0.0000,0.0000,0.0000,44.9950,24.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,0.0000,0.0000,0.0000,44.9950,24.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,0.0000,0.0000,0.0000,44.9950,24.00,0.00,0.00
,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,0.0000,0.0000,0.0000,44.9950,24.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,0.0000,0.0000,0.0000,44.9950,24.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,0.0000,0.0000,0.0000,44.9950,24.00,0.00,0.00
,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,0.0000,0.0000,0.0000,44.9950,24.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,0.0000,0.0000,0.0000,44.9950,24.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,0.0000,0.0000,0.0000,44.9950,24.00,0.00,0.00


Outdoor Air Controller Limiting Factors by AirLoop

,,No Limiting Factor [hr],Limits and Scheduled Limits [hr],Economizer [hr],Exhaust Flow [hr],Mixed Air Flow [hr],High Humidity [hr],Demand Controlled Ventilation [hr],Night Ventilation [hr],Demand Limiting [hr],Energy Management System [hr]
,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CENTRAL SYSTEM_UNITHEATEDBSMT,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Average Outdoor Air for Limiting Factors During Occupancy

,,No Limiting Factor [ft3/min],Limits and Scheduled Limits [ft3/min],Economizer [ft3/min],Exhaust Flow [ft3/min],Mixed Air Flow [ft3/min],High Humidity [ft3/min],Demand Controlled Ventilation [ft3/min],Night Ventilation [ft3/min],Demand Limiting [ft3/min],Energy Management System [ft3/min]
,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,82,58
,Floor,29,4
,Roof,27,2
,Internal Mass,0,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,30,30
,Door,18,18
,Glass Door,0,0
,Shading,60,60
,Overhang,30,30
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,19
,Conditioned Zones,19
,Unconditioned Zones,2
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,2096
,Defaulted Fields,1868
,Fields with Defaults,7421
,Autosized Fields,431
,Autosizable Fields,731
,Autocalculated Fields,197
,Autocalculatable Fields,421


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [kWh],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,1282.86,38391.29,12-JAN-02:00,72255.59,12-JAN-22:00
,Electricity:Building,277.69,6289.83,12-JAN-04:00,18720.91,12-JAN-19:00
,Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,15.43,349.44,12-JAN-04:00,1040.05,12-JAN-19:00
,Electricity:SpaceType:GENERAL,277.69,6289.83,12-JAN-04:00,18720.91,12-JAN-19:00
,InteriorLights:Electricity,31.06,253.88,12-JAN-01:00,3692.78,12-JAN-20:00
,InteriorLights:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,InteriorLights:Electricity:SpaceType:GENERAL,31.06,253.88,12-JAN-01:00,3692.78,12-JAN-20:00
,General:InteriorLights:Electricity,31.06,253.88,12-JAN-01:00,3692.78,12-JAN-20:00
,General:InteriorLights:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,General:InteriorLights:Electricity:SpaceType:GENERAL,31.06,253.88,12-JAN-01:00,3692.78,12-JAN-20:00
,Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,15.43,349.44,12-JAN-04:00,1040.05,12-JAN-19:00
,InteriorLights:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,General:InteriorLights:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,15.43,349.44,12-JAN-04:00,1040.05,12-JAN-19:00
,InteriorLights:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,General:InteriorLights:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,15.43,349.44,12-JAN-04:00,1040.05,12-JAN-19:00
,InteriorLights:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,General:InteriorLights:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,15.43,349.44,12-JAN-04:00,1040.05,12-JAN-19:00
,InteriorLights:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,General:InteriorLights:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,15.43,349.44,12-JAN-04:00,1040.05,12-JAN-19:00
,InteriorLights:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,General:InteriorLights:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,15.43,349.44,12-JAN-04:00,1040.05,12-JAN-19:00
,InteriorLights:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,General:InteriorLights:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,15.43,349.44,12-JAN-04:00,1040.05,12-JAN-19:00
,InteriorLights:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,General:InteriorLights:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,15.43,349.44,12-JAN-04:00,1040.05,12-JAN-19:00
,InteriorLights:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,General:InteriorLights:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,15.43,349.44,12-JAN-04:00,1040.05,12-JAN-19:00
,InteriorLights:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,General:InteriorLights:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,15.43,349.44,12-JAN-04:00,1040.05,12-JAN-19:00
,InteriorLights:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,General:InteriorLights:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,15.43,349.44,12-JAN-04:00,1040.05,12-JAN-19:00
,InteriorLights:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,General:InteriorLights:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,15.43,349.44,12-JAN-04:00,1040.05,12-JAN-19:00
,InteriorLights:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,General:InteriorLights:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,15.43,349.44,12-JAN-04:00,1040.05,12-JAN-19:00
,InteriorLights:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,General:InteriorLights:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,15.43,349.44,12-JAN-04:00,1040.05,12-JAN-19:00
,InteriorLights:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,General:InteriorLights:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,15.43,349.44,12-JAN-04:00,1040.05,12-JAN-19:00
,InteriorLights:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,General:InteriorLights:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,15.43,349.44,12-JAN-04:00,1040.05,12-JAN-19:00
,InteriorLights:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,General:InteriorLights:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,15.43,349.44,12-JAN-04:00,1040.05,12-JAN-19:00
,InteriorLights:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,General:InteriorLights:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,InteriorEquipment:Electricity,246.63,6025.47,12-JAN-05:00,15388.75,12-JAN-19:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,13.70,334.75,12-JAN-05:00,854.93,12-JAN-19:00
,InteriorEquipment:Electricity:SpaceType:GENERAL,246.63,6025.47,12-JAN-05:00,15388.75,12-JAN-19:00
,dishwasher:InteriorEquipment:Electricity,7.93,27.06,12-JAN-04:00,880.12,12-JAN-20:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,dishwasher:InteriorEquipment:Electricity:SpaceType:GENERAL,7.93,27.06,12-JAN-04:00,880.12,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity,32.98,1198.77,12-JAN-05:00,1639.04,12-JAN-19:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,refrigerator:InteriorEquipment:Electricity:SpaceType:GENERAL,32.98,1198.77,12-JAN-05:00,1639.04,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity,4.44,16.55,12-JAN-03:00,381.47,12-JAN-10:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,clotheswasher:InteriorEquipment:Electricity:SpaceType:GENERAL,4.44,16.55,12-JAN-03:00,381.47,12-JAN-10:00
,electric_dryer:InteriorEquipment:Electricity,39.37,77.97,12-JAN-04:00,3196.73,12-JAN-12:00
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,2.19,4.33,12-JAN-04:00,177.60,12-JAN-12:00
,electric_dryer:InteriorEquipment:Electricity:SpaceType:GENERAL,39.37,77.97,12-JAN-04:00,3196.73,12-JAN-12:00
,electric_range:InteriorEquipment:Electricity,24.82,87.62,12-JAN-03:00,3721.08,12-JAN-18:00
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,1.38,4.87,12-JAN-03:00,206.73,12-JAN-18:00
,electric_range:InteriorEquipment:Electricity:SpaceType:GENERAL,24.82,87.62,12-JAN-03:00,3721.08,12-JAN-18:00
,television:InteriorEquipment:Electricity,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,television:InteriorEquipment:Electricity:SpaceType:GENERAL,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,electric_mels:InteriorEquipment:Electricity,128.57,4099.97,12-JAN-10:00,7929.96,12-JAN-21:00
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,7.14,227.78,12-JAN-10:00,440.55,12-JAN-21:00
,electric_mels:InteriorEquipment:Electricity:SpaceType:GENERAL,128.57,4099.97,12-JAN-10:00,7929.96,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity,8.53,272.04,12-JAN-10:00,526.17,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.47,15.11,12-JAN-10:00,29.23,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:SpaceType:GENERAL,8.53,272.04,12-JAN-10:00,526.17,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,13.70,334.75,12-JAN-05:00,854.93,12-JAN-19:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,2.19,4.33,12-JAN-04:00,177.60,12-JAN-12:00
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,1.38,4.87,12-JAN-03:00,206.73,12-JAN-18:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,7.14,227.78,12-JAN-10:00,440.55,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.47,15.11,12-JAN-10:00,29.23,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,13.70,334.75,12-JAN-05:00,854.93,12-JAN-19:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,2.19,4.33,12-JAN-04:00,177.60,12-JAN-12:00
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,1.38,4.87,12-JAN-03:00,206.73,12-JAN-18:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,7.14,227.78,12-JAN-10:00,440.55,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.47,15.11,12-JAN-10:00,29.23,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,13.70,334.75,12-JAN-05:00,854.93,12-JAN-19:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,2.19,4.33,12-JAN-04:00,177.60,12-JAN-12:00
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,1.38,4.87,12-JAN-03:00,206.73,12-JAN-18:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,7.14,227.78,12-JAN-10:00,440.55,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.47,15.11,12-JAN-10:00,29.23,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,13.70,334.75,12-JAN-05:00,854.93,12-JAN-19:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,2.19,4.33,12-JAN-04:00,177.60,12-JAN-12:00
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,1.38,4.87,12-JAN-03:00,206.73,12-JAN-18:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,7.14,227.78,12-JAN-10:00,440.55,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.47,15.11,12-JAN-10:00,29.23,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,13.70,334.75,12-JAN-05:00,854.93,12-JAN-19:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,2.19,4.33,12-JAN-04:00,177.60,12-JAN-12:00
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,1.38,4.87,12-JAN-03:00,206.73,12-JAN-18:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,7.14,227.78,12-JAN-10:00,440.55,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.47,15.11,12-JAN-10:00,29.23,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,13.70,334.75,12-JAN-05:00,854.93,12-JAN-19:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,2.19,4.33,12-JAN-04:00,177.60,12-JAN-12:00
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,1.38,4.87,12-JAN-03:00,206.73,12-JAN-18:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,7.14,227.78,12-JAN-10:00,440.55,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.47,15.11,12-JAN-10:00,29.23,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,13.70,334.75,12-JAN-05:00,854.93,12-JAN-19:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,2.19,4.33,12-JAN-04:00,177.60,12-JAN-12:00
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1.38,4.87,12-JAN-03:00,206.73,12-JAN-18:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,7.14,227.78,12-JAN-10:00,440.55,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.47,15.11,12-JAN-10:00,29.23,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,13.70,334.75,12-JAN-05:00,854.93,12-JAN-19:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,2.19,4.33,12-JAN-04:00,177.60,12-JAN-12:00
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,1.38,4.87,12-JAN-03:00,206.73,12-JAN-18:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,7.14,227.78,12-JAN-10:00,440.55,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.47,15.11,12-JAN-10:00,29.23,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,13.70,334.75,12-JAN-05:00,854.93,12-JAN-19:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,2.19,4.33,12-JAN-04:00,177.60,12-JAN-12:00
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1.38,4.87,12-JAN-03:00,206.73,12-JAN-18:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,7.14,227.78,12-JAN-10:00,440.55,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.47,15.11,12-JAN-10:00,29.23,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,13.70,334.75,12-JAN-05:00,854.93,12-JAN-19:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,2.19,4.33,12-JAN-04:00,177.60,12-JAN-12:00
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1.38,4.87,12-JAN-03:00,206.73,12-JAN-18:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,7.14,227.78,12-JAN-10:00,440.55,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.47,15.11,12-JAN-10:00,29.23,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,13.70,334.75,12-JAN-05:00,854.93,12-JAN-19:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,2.19,4.33,12-JAN-04:00,177.60,12-JAN-12:00
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1.38,4.87,12-JAN-03:00,206.73,12-JAN-18:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,7.14,227.78,12-JAN-10:00,440.55,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.47,15.11,12-JAN-10:00,29.23,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,13.70,334.75,12-JAN-05:00,854.93,12-JAN-19:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,2.19,4.33,12-JAN-04:00,177.60,12-JAN-12:00
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,1.38,4.87,12-JAN-03:00,206.73,12-JAN-18:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,7.14,227.78,12-JAN-10:00,440.55,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.47,15.11,12-JAN-10:00,29.23,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,13.70,334.75,12-JAN-05:00,854.93,12-JAN-19:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,2.19,4.33,12-JAN-04:00,177.60,12-JAN-12:00
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,1.38,4.87,12-JAN-03:00,206.73,12-JAN-18:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,7.14,227.78,12-JAN-10:00,440.55,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.47,15.11,12-JAN-10:00,29.23,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,13.70,334.75,12-JAN-05:00,854.93,12-JAN-19:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,2.19,4.33,12-JAN-04:00,177.60,12-JAN-12:00
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,1.38,4.87,12-JAN-03:00,206.73,12-JAN-18:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,7.14,227.78,12-JAN-10:00,440.55,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.47,15.11,12-JAN-10:00,29.23,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,13.70,334.75,12-JAN-05:00,854.93,12-JAN-19:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,2.19,4.33,12-JAN-04:00,177.60,12-JAN-12:00
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,1.38,4.87,12-JAN-03:00,206.73,12-JAN-18:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,7.14,227.78,12-JAN-10:00,440.55,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.47,15.11,12-JAN-10:00,29.23,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,13.70,334.75,12-JAN-05:00,854.93,12-JAN-19:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,2.19,4.33,12-JAN-04:00,177.60,12-JAN-12:00
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,1.38,4.87,12-JAN-03:00,206.73,12-JAN-18:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,7.14,227.78,12-JAN-10:00,440.55,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.47,15.11,12-JAN-10:00,29.23,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,13.70,334.75,12-JAN-05:00,854.93,12-JAN-19:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,2.19,4.33,12-JAN-04:00,177.60,12-JAN-12:00
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,1.38,4.87,12-JAN-03:00,206.73,12-JAN-18:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,7.14,227.78,12-JAN-10:00,440.55,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.47,15.11,12-JAN-10:00,29.23,12-JAN-21:00
,Electricity:HVAC,922.15,30214.22,12-JAN-01:00,51201.15,12-JAN-10:00
,Cooling:Electricity,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:Electricity,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Heating:Electricity,827.66,26683.91,12-JAN-02:00,46957.15,12-JAN-10:00
,General:Heating:Electricity,827.66,26683.91,12-JAN-02:00,46957.15,12-JAN-10:00
,Electricity:Plant,67.93,149.40,12-JAN-01:00,8421.19,12-JAN-07:00
,WaterSystems:Electricity,67.93,149.40,12-JAN-01:00,8421.19,12-JAN-07:00
,Fans:Electricity,94.49,3232.04,12-JAN-01:00,4244.00,12-JAN-07:00
,General:Fans:Electricity,77.39,2519.54,12-JAN-01:00,3531.50,12-JAN-07:00
,Ventilation:Fans:Electricity,17.10,712.50,12-JAN-01:00,712.50,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Electricity:Zone:HEATEDBSMT,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:HEATEDBSMT,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:HEATEDBSMT,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,ElectricityPurchased:Facility,1282.86,38391.29,12-JAN-02:00,72255.59,12-JAN-22:00
,ElectricityPurchased:Plant,1282.86,38391.29,12-JAN-02:00,72255.59,12-JAN-22:00
,Cogeneration:ElectricityPurchased,1282.86,38391.29,12-JAN-02:00,72255.59,12-JAN-22:00
,General:Cogeneration:ElectricityPurchased,1282.86,38391.29,12-JAN-02:00,72255.59,12-JAN-22:00
,ElectricitySurplusSold:Facility,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,ElectricitySurplusSold:Plant,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Cogeneration:ElectricitySurplusSold,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cogeneration:ElectricitySurplusSold,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,ElectricityNet:Facility,1282.86,38391.29,12-JAN-02:00,72255.59,12-JAN-22:00
,ElectricityNet:Plant,1282.86,38391.29,12-JAN-02:00,72255.59,12-JAN-22:00
,Cogeneration:ElectricityNet,1282.86,38391.29,12-JAN-02:00,72255.59,12-JAN-22:00
,General:Cogeneration:ElectricityNet,1282.86,38391.29,12-JAN-02:00,72255.59,12-JAN-22:00
,HeatRecovery:Electricity,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:HeatRecovery:Electricity,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,ExteriorLights:Electricity,15.09,0.00,12-JAN-07:00,1257.69,12-JAN-01:00
,Exterior-Lights:ExteriorLights:Electricity,15.09,0.00,12-JAN-07:00,1257.69,12-JAN-01:00
,Garage-Lights:ExteriorLights:Electricity,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Water Heater:WaterSystems:Electricity,3.59,149.40,12-JAN-01:00,149.40,12-JAN-04:00
,Water Heater Parasitic:WaterSystems:Electricity,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Pumps:Electricity,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Pumps:Electricity,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00


Annual and Peak Values - Natural Gas

,,Natural Gas Annual Value [therm],Natural Gas Minimum Value [Btu/h],Timestamp of Minimum {TIMESTAMP},Natural Gas Maximum Value [Btu/h],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Cooling

,,Cooling Annual Value [ton-hrs],Cooling Minimum Value [ton],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [ton],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

