Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32
,LIVING_UNIT3_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,354.5348,354.5348,354.5348,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,378.9020,378.9020,378.9020,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT1_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,476.7084,476.7084,476.7084,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,299.1944,299.1944,299.1944,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,300.7523,300.7523,300.7523,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT1_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,453.2325,453.2325,453.2325,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,HEATEDBSMT,CENTRAL SYSTEM_UNITHEATEDBSMT,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,2358.0001,2358.0001,2358.0001,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [ft3/min],System Primary Airflow - Vps [ft3/min],Sum of Zone Discharge Airflow - Vdz-sum [ft3/min],Sum of Min Zone Primary Airflow - Vpz-min [ft3/min],Zone Outdoor Airflow Heating - Voz-htg [ft3/min],Zone Ventilation Efficiency - Evz-min
,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,459.7128,459.7128,459.7128,459.7128,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,250.3165,250.3165,250.3165,250.3165,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,347.4723,347.4723,347.4723,347.4723,0.0000,1.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,431.1693,431.1693,431.1693,431.1693,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,245.0220,245.0220,245.0220,245.0220,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,320.2195,320.2195,320.2195,320.2195,0.0000,1.0000
,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,464.8913,464.8913,464.8913,464.8913,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,279.5222,279.5222,279.5222,279.5222,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,376.7310,376.7310,376.7310,376.7310,0.0000,1.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,426.7185,426.7185,426.7185,426.7185,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,273.0217,273.0217,273.0217,273.0217,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,351.5921,351.5921,351.5921,351.5921,0.0000,1.0000
,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,476.7084,476.7084,476.7084,476.7084,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,300.7523,300.7523,300.7523,300.7523,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,378.9020,378.9020,378.9020,378.9020,0.0000,1.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,453.2325,453.2325,453.2325,453.2325,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,299.1944,299.1944,299.1944,299.1944,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,354.5348,354.5348,354.5348,354.5348,0.0000,1.0000
,CENTRAL SYSTEM_UNITHEATEDBSMT,2358.0001,2358.0001,2358.0001,2358.0001,0.0000,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,ANNUAL ** Quebec.City-Ste.Foy-Univ.Laval QC CAN Custom-713920 WMO#=713920
,Total gross floor area [ft2],39005.22
,Principal Heating Source,Electricity


EAp2-1. Space Usage Type

,,Space Area [ft2],Regularly Occupied Area [ft2],Unconditioned Area [ft2],Typical Hours/Week in Operation [hr/wk]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT3_BACKROW_TOPFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT3_FRONTROW_TOPFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT1_FRONTROW_TOPFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT2_BACKROW_TOPFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT2_FRONTROW_TOPFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT1_BACKROW_TOPFLOOR,1200.55,1200.55,0.00,168.00
,HEATEDBSMT,7794.39,7794.39,0.00,0.00
,BREEZEWAY,1798.16,0.00,1798.16,0.00
,ATTIC,7802.71,0.00,7802.71,0.00
,Totals,39005.22,29404.35,9600.87,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,0.00
,Number of hours cooling loads not met,0.00
,Number of hours not met,0.00


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,None,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electricity Energy Use [kWh],Electricity Demand [W],Natural Gas Energy Use [therm],Natural Gas Demand [Btu/h],Gasoline Use [therm],Gasoline Demand [Btu/h],Diesel Use [kBtu],Diesel Demand [Btu/h],Coal Use [kBtu],Coal Demand [Btu/h],Fuel Oil No 1 Use [kBtu],Fuel Oil No 1 Demand [Btu/h],Fuel Oil No 2 Use [kBtu],Fuel Oil No 2 Demand [Btu/h],Propane Use [kBtu],Propane Demand [Btu/h],Other Fuel 1 Use [kBtu],Other Fuel 1 Demand [Btu/h],Other Fuel 2 Use [kBtu],Other Fuel 2 Demand [Btu/h],District Cooling Use [ton-hrs],District Cooling Demand [ton],District Heating Use [kBtu],District Heating Demand [Btu/h]
,Heating -- General,827.66,46957.15,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,31.06,3692.78,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior-Lights,15.09,1257.69,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Garage-Lights,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- dishwasher,7.93,880.12,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- refrigerator,32.98,1639.04,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- clotheswasher,4.44,381.47,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- electric_dryer,39.37,3196.73,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- electric_range,24.82,3721.08,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- television,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- electric_mels,128.57,7929.96,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- IECC_adj,8.53,526.17,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- General,77.39,3531.50,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Ventilation,17.10,712.50,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Ventilation (simple),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Domestic Hot Water,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater,3.59,149.40,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater Parasitic,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Other,0.00,8271.79,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [kBtu],Total Energy Use [kBtu]
,Electricity,842.11,4380.22
,Natural Gas,0.00,0.00
,Additional,0.00,0.00
,Total,842.11,4380.22


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,0.00,
,Natural Gas,0.00,
,Additional,0.00,
,Total,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [kBtu]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [kWh/ft2]
,Interior Lighting (All),0.00
,Space Heating,0.02
,Space Cooling,0.00
,Fans (All),0.00
,Service Water Heating,0.00
,Receptacle Equipment,0.01
,Miscellaneous (All),0.03
,Subtotal,0.03


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [kWh/ft2]
,Space Heating,0.00
,Service Water Heating,0.00
,Miscellaneous (All),0.00
,Subtotal,0.00


EAp2-17c. Energy Use Intensity - Additional

,,Additional [kBtu/ft2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),2.42
,Space Heating,64.52
,Space Cooling,0.00
,Fans (All),7.37
,Service Water Heating,5.29
,Receptacle Equipment,19.23
,Miscellaneous,1.18


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,OCCUPANCY,6031.,8760.
,INTERIORLIGHTING,2852.,8760.
,INTERIORLIGHTINGHE,3070.,8760.
,INTERIORLIGHTINGHE_OS,2910.,8760.
,INTERIORLIGHTINGHE_VS,2149.,8760.
,EXTERIORLIGHTING,4380.,4380.
,REFRIGERATOR,7343.,8760.
,MISCPLUGLOAD,5918.,8760.
,COOKINGRANGE,2434.,8760.
,DHW_SCH,365.,8760.
,DISHWASHER,2799.,8760.
,CLOTHESWASHER,3297.,8760.
,CLOTHESDRYER,3911.,8760.
,SINKS,4179.,8760.
,SHOWERS,2640.,8760.
,BATHS,2586.,8760.
,DHWDIST,4662.,8760.
,SHADING_2012IECC,0.,0.
,SINKSENSSCHEDULE,6025.,8760.
,SINKLATSCHEDULE,2735.,8760.
,SHOWERSENSSCHEDULE,4492.,8760.
,SHOWERLATSCHEDULE,4268.,8760.
,BATHSENSSCHEDULE,8760.,8760.
,BATHLATSCHEDULE,0.,0.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [F],Days with Same 11am Value,11pm First Wednesday [F],Days with Same 11pm Value
,HEATING_SCH,THERMOSTAT_LIVING DUAL SP CONTROL,January,71.60,365,71.60,365
,COOLING_SCH,THERMOSTAT_LIVING DUAL SP CONTROL,July,71.60,365,71.60,365


----------------------------------------------------------------------------------------------------
REPORT:,Annual Thermal Resilience Summary
FOR:,Entire Facility
Heat Index Hours

,,Safe (≤ 26.7°C) [hr],Caution (> 26.7, ≤ 32.2°C) [hr],Extreme Caution (> 32.2, ≤ 39.4°C) [hr],Danger (> 39.4, ≤ 51.7°C) [hr],Extreme Danger (> 51.7°C) [hr]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_TOPFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_TOPFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_FRONTROW_TOPFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_TOPFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_TOPFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_TOPFLOOR,24.00,0.00,0.00,0.00,0.00
,HEATEDBSMT,24.00,0.00,0.00,0.00,0.00
,BREEZEWAY,24.00,0.00,0.00,0.00,0.00
,ATTIC,24.00,0.00,0.00,0.00,0.00
,Min,24.00,0.00,0.00,0.00,0.00
,Max,24.00,0.00,0.00,0.00,0.00
,Average,24.00,0.00,0.00,0.00,0.00
,Sum,504.00,0.00,0.00,0.00,0.00


Heat Index OccupantHours

,,Safe (≤ 26.7°C) [hr],Caution (> 26.7, ≤ 32.2°C) [hr],Extreme Caution (> 32.2, ≤ 39.4°C) [hr],Danger (> 39.4, ≤ 51.7°C) [hr],Extreme Danger (> 51.7°C) [hr]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_TOPFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_TOPFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_FRONTROW_TOPFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_TOPFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_TOPFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_TOPFLOOR,25.00,0.00,0.00,0.00,0.00
,HEATEDBSMT,0.00,0.00,0.00,0.00,0.00
,BREEZEWAY,0.00,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,25.00,0.00,0.00,0.00,0.00
,Average,21.43,0.00,0.00,0.00,0.00
,Sum,450.00,0.00,0.00,0.00,0.00


Humidex Hours

,,Little to no Discomfort (≤ 29) [hr],Some Discomfort (> 29, ≤ 40) [hr],Great Discomfort; Avoid Exertion (> 40, ≤ 45) [hr],Dangerous (> 45, ≤ 50) [hr],Heat Stroke Quite Possible (> 50) [hr]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_TOPFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_TOPFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_FRONTROW_TOPFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_TOPFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_TOPFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_TOPFLOOR,24.00,0.00,0.00,0.00,0.00
,HEATEDBSMT,24.00,0.00,0.00,0.00,0.00
,BREEZEWAY,24.00,0.00,0.00,0.00,0.00
,ATTIC,24.00,0.00,0.00,0.00,0.00
,Min,24.00,0.00,0.00,0.00,0.00
,Max,24.00,0.00,0.00,0.00,0.00
,Average,24.00,0.00,0.00,0.00,0.00
,Sum,504.00,0.00,0.00,0.00,0.00


Humidex OccupantHours

,,Little to no Discomfort (≤ 29) [hr],Some Discomfort (> 29, ≤ 40) [hr],Great Discomfort; Avoid Exertion (> 40, ≤ 45) [hr],Dangerous (> 45, ≤ 50) [hr],Heat Stroke Quite Possible (> 50) [hr]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_TOPFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_TOPFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_FRONTROW_TOPFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_TOPFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_TOPFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_TOPFLOOR,25.00,0.00,0.00,0.00,0.00
,HEATEDBSMT,0.00,0.00,0.00,0.00,0.00
,BREEZEWAY,0.00,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,25.00,0.00,0.00,0.00,0.00
,Average,21.43,0.00,0.00,0.00,0.00
,Sum,450.00,0.00,0.00,0.00,0.00


Heating SET Hours

,,SET ≤ 12.2°C Hours (F),SET ≤ 12.2°C OccupantHours (F),Longest SET ≤ 12.2°C Duration [hr],Start Time of the Longest SET ≤ 12.2°C Duration
,None,,,,


Cooling SET Hours

,,SET > 30°C Hours (F),SET > 30°C OccupantHours (F),Longest SET > 30°C Duration [hr],Start Time of the Longest SET > 30°C Duration
,None,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Annual CO2 Resilience Summary
FOR:,Entire Facility
CO2 Level Hours

,,Safe (<= 1000 ppm) [hr],Caution (> 1000, <= 5000 ppm) [hr],Hazard (> 5000 ppm) [hr]
,None,,,


CO2 Level OccupantHours

,,Safe (<= 1000 ppm) [hr],Caution (> 1000, <= 5000 ppm) [hr],Hazard (> 5000 ppm) [hr]
,None,,,


----------------------------------------------------------------------------------------------------
REPORT:,Annual Visual Resilience Summary
FOR:,Entire Facility
Illuminance Level Hours

,,A Bit Dark (<= 100 lux) [hr],Dim (> 100, <= 300 lux) [hr],Adequate (> 300, <= 500 lux) [hr],Bright (>500 lux) [hr]
,None,,,,


Illuminance Level OccupantHours

,,A Bit Dark (<= 100 lux) [hr],Dim (> 100, <= 300 lux) [hr],Adequate (> 300, <= 500 lux) [hr],Bright (>500 lux) [hr]
,None,,,,


----------------------------------------------------------------------------------------------------
REPORT:,FANSPLIT
FOR:,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]
,January,0.000,0.000,24.000,4.028,4.028
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,0.000,0.000,24.000,4.028,4.028
,Minimum of Months,0.000,0.000,24.000,4.028,4.028
,Maximum of Months,0.000,0.000,24.000,4.028,4.028


----------------------------------------------------------------------------------------------------
REPORT:,FANSPLIT
FOR:,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]
,January,0.000,0.000,24.000,2.251,2.251
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,0.000,0.000,24.000,2.251,2.251
,Minimum of Months,0.000,0.000,24.000,2.251,2.251
,Maximum of Months,0.000,0.000,24.000,2.251,2.251


----------------------------------------------------------------------------------------------------
REPORT:,FANSPLIT
FOR:,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]
,January,0.000,0.000,24.000,3.131,3.131
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,0.000,0.000,24.000,3.131,3.131
,Minimum of Months,0.000,0.000,24.000,3.131,3.131
,Maximum of Months,0.000,0.000,24.000,3.131,3.131


----------------------------------------------------------------------------------------------------
REPORT:,FANSPLIT
FOR:,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]
,January,0.000,0.000,24.000,3.824,3.824
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,0.000,0.000,24.000,3.824,3.824
,Minimum of Months,0.000,0.000,24.000,3.824,3.824
,Maximum of Months,0.000,0.000,24.000,3.824,3.824


----------------------------------------------------------------------------------------------------
REPORT:,FANSPLIT
FOR:,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]
,January,0.000,0.000,24.000,2.205,2.205
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,0.000,0.000,24.000,2.205,2.205
,Minimum of Months,0.000,0.000,24.000,2.205,2.205
,Maximum of Months,0.000,0.000,24.000,2.205,2.205


----------------------------------------------------------------------------------------------------
REPORT:,FANSPLIT
FOR:,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]
,January,0.000,0.000,24.000,2.894,2.894
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,0.000,0.000,24.000,2.894,2.894
,Minimum of Months,0.000,0.000,24.000,2.894,2.894
,Maximum of Months,0.000,0.000,24.000,2.894,2.894


----------------------------------------------------------------------------------------------------
REPORT:,FANSPLIT
FOR:,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]
,January,0.000,0.000,24.000,3.315,3.315
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,0.000,0.000,24.000,3.315,3.315
,Minimum of Months,0.000,0.000,24.000,3.315,3.315
,Maximum of Months,0.000,0.000,24.000,3.315,3.315


----------------------------------------------------------------------------------------------------
REPORT:,FANSPLIT
FOR:,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]
,January,0.000,0.000,24.000,1.992,1.992
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,0.000,0.000,24.000,1.992,1.992
,Minimum of Months,0.000,0.000,24.000,1.992,1.992
,Maximum of Months,0.000,0.000,24.000,1.992,1.992


----------------------------------------------------------------------------------------------------
REPORT:,FANSPLIT
FOR:,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]
,January,0.000,0.000,24.000,2.991,2.991
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,0.000,0.000,24.000,2.991,2.991
,Minimum of Months,0.000,0.000,24.000,2.991,2.991
,Maximum of Months,0.000,0.000,24.000,2.991,2.991


----------------------------------------------------------------------------------------------------
REPORT:,FANSPLIT
FOR:,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]
,January,0.000,0.000,24.000,3.231,3.231
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,0.000,0.000,24.000,3.231,3.231
,Minimum of Months,0.000,0.000,24.000,3.231,3.231
,Maximum of Months,0.000,0.000,24.000,3.231,3.231


----------------------------------------------------------------------------------------------------
REPORT:,FANSPLIT
FOR:,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]
,January,0.000,0.000,24.000,1.989,1.989
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,0.000,0.000,24.000,1.989,1.989
,Minimum of Months,0.000,0.000,24.000,1.989,1.989
,Maximum of Months,0.000,0.000,24.000,1.989,1.989


----------------------------------------------------------------------------------------------------
REPORT:,FANSPLIT
FOR:,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]
,January,0.000,0.000,24.000,2.914,2.914
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,0.000,0.000,24.000,2.914,2.914
,Minimum of Months,0.000,0.000,24.000,2.914,2.914
,Maximum of Months,0.000,0.000,24.000,2.914,2.914


----------------------------------------------------------------------------------------------------
REPORT:,FANSPLIT
FOR:,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR
Custom Monthly Report

,,AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]
,January,0.000,0.000,24.000,4.047,4.047
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,0.000,0.000,24.000,4.047,4.047
,Minimum of Months,0.000,0.000,24.000,4.047,4.047
,Maximum of Months,0.000,0.000,24.000,4.047,4.047


----------------------------------------------------------------------------------------------------
REPORT:,FANSPLIT
FOR:,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR
Custom Monthly Report

,,AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]
,January,0.000,0.000,24.000,2.615,2.615
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,0.000,0.000,24.000,2.615,2.615
,Minimum of Months,0.000,0.000,24.000,2.615,2.615
,Maximum of Months,0.000,0.000,24.000,2.615,2.615


----------------------------------------------------------------------------------------------------
REPORT:,FANSPLIT
FOR:,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR
Custom Monthly Report

,,AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]
,January,0.000,0.000,24.000,3.384,3.384
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,0.000,0.000,24.000,3.384,3.384
,Minimum of Months,0.000,0.000,24.000,3.384,3.384
,Maximum of Months,0.000,0.000,24.000,3.384,3.384


----------------------------------------------------------------------------------------------------
REPORT:,FANSPLIT
FOR:,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR
Custom Monthly Report

,,AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]
,January,0.000,0.000,24.000,3.932,3.932
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,0.000,0.000,24.000,3.932,3.932
,Minimum of Months,0.000,0.000,24.000,3.932,3.932
,Maximum of Months,0.000,0.000,24.000,3.932,3.932


----------------------------------------------------------------------------------------------------
REPORT:,FANSPLIT
FOR:,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR
Custom Monthly Report

,,AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]
,January,0.000,0.000,24.000,2.605,2.605
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,0.000,0.000,24.000,2.605,2.605
,Minimum of Months,0.000,0.000,24.000,2.605,2.605
,Maximum of Months,0.000,0.000,24.000,2.605,2.605


----------------------------------------------------------------------------------------------------
REPORT:,FANSPLIT
FOR:,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR
Custom Monthly Report

,,AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]
,January,0.000,0.000,24.000,3.181,3.181
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,0.000,0.000,24.000,3.181,3.181
,Minimum of Months,0.000,0.000,24.000,3.181,3.181
,Maximum of Months,0.000,0.000,24.000,3.181,3.181


----------------------------------------------------------------------------------------------------
REPORT:,FANSPLIT
FOR:,CENTRAL SYSTEM_UNITHEATEDBSMT
Custom Monthly Report

,,AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]
,January,0.000,0.000,24.000,21.346,21.346
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,0.000,0.000,24.000,21.346,21.346
,Minimum of Months,0.000,0.000,24.000,21.346,21.346
,Maximum of Months,0.000,0.000,24.000,21.346,21.346


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN DX HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,5147.41,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,5147.41,0.00,0.00
,Minimum of Months,5147.41,0.00,0.00
,Maximum of Months,5147.41,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN DX HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,3142.04,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,3142.04,0.00,0.00
,Minimum of Months,3142.04,0.00,0.00
,Maximum of Months,3142.04,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN DX HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,4035.54,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,4035.54,0.00,0.00
,Minimum of Months,4035.54,0.00,0.00
,Maximum of Months,4035.54,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN DX HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,4901.24,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,4901.24,0.00,0.00
,Minimum of Months,4901.24,0.00,0.00
,Maximum of Months,4901.24,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN DX HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,3105.86,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,3105.86,0.00,0.00
,Minimum of Months,3105.86,0.00,0.00
,Maximum of Months,3105.86,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN DX HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,3734.18,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,3734.18,0.00,0.00
,Minimum of Months,3734.18,0.00,0.00
,Maximum of Months,3734.18,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN DX HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,4103.33,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,4103.33,0.00,0.00
,Minimum of Months,4103.33,0.00,0.00
,Maximum of Months,4103.33,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN DX HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,2564.78,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,2564.78,0.00,0.00
,Minimum of Months,2564.78,0.00,0.00
,Maximum of Months,2564.78,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN DX HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,3758.08,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,3758.08,0.00,0.00
,Minimum of Months,3758.08,0.00,0.00
,Maximum of Months,3758.08,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN DX HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,4028.19,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,4028.19,0.00,0.00
,Minimum of Months,4028.19,0.00,0.00
,Maximum of Months,4028.19,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN DX HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,2592.80,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,2592.80,0.00,0.00
,Minimum of Months,2592.80,0.00,0.00
,Maximum of Months,2592.80,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN DX HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,3686.90,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,3686.90,0.00,0.00
,Minimum of Months,3686.90,0.00,0.00
,Maximum of Months,3686.90,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN DX HEATING COIL_UNIT1_FRONTROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,5141.18,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,5141.18,0.00,0.00
,Minimum of Months,5141.18,0.00,0.00
,Maximum of Months,5141.18,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN DX HEATING COIL_UNIT2_FRONTROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,3506.37,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,3506.37,0.00,0.00
,Minimum of Months,3506.37,0.00,0.00
,Maximum of Months,3506.37,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN DX HEATING COIL_UNIT3_FRONTROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,4347.44,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,4347.44,0.00,0.00
,Minimum of Months,4347.44,0.00,0.00
,Maximum of Months,4347.44,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN DX HEATING COIL_UNIT1_BACKROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,5014.77,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,5014.77,0.00,0.00
,Minimum of Months,5014.77,0.00,0.00
,Maximum of Months,5014.77,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN DX HEATING COIL_UNIT2_BACKROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,3505.78,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,3505.78,0.00,0.00
,Minimum of Months,3505.78,0.00,0.00
,Maximum of Months,3505.78,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN DX HEATING COIL_UNIT3_BACKROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,4092.32,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,4092.32,0.00,0.00
,Minimum of Months,4092.32,0.00,0.00
,Maximum of Months,4092.32,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN DX HEATING COIL_UNITHEATEDBSMT
Custom Monthly Report

