Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32
,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,27566.31,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,27566.31,0.00,0.00
,Minimum of Months,27566.31,0.00,0.00
,Maximum of Months,27566.31,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,SUPP HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,1085.23,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,1085.23,0.00,0.00
,Minimum of Months,1085.23,0.00,0.00
,Maximum of Months,1085.23,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,SUPP HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,1894.29,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,1894.29,0.00,0.00
,Minimum of Months,1894.29,0.00,0.00
,Maximum of Months,1894.29,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,SUPP HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,2246.67,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,2246.67,0.00,0.00
,Minimum of Months,2246.67,0.00,0.00
,Maximum of Months,2246.67,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,SUPP HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,1440.16,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,1440.16,0.00,0.00
,Minimum of Months,1440.16,0.00,0.00
,Maximum of Months,1440.16,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,SUPP HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,2018.50,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,2018.50,0.00,0.00
,Minimum of Months,2018.50,0.00,0.00
,Maximum of Months,2018.50,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,SUPP HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,2661.87,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,2661.87,0.00,0.00
,Minimum of Months,2661.87,0.00,0.00
,Maximum of Months,2661.87,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,SUPP HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,229.95,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,229.95,0.00,0.00
,Minimum of Months,229.95,0.00,0.00
,Maximum of Months,229.95,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,SUPP HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,425.63,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,425.63,0.00,0.00
,Minimum of Months,425.63,0.00,0.00
,Maximum of Months,425.63,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,SUPP HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,533.34,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,533.34,0.00,0.00
,Minimum of Months,533.34,0.00,0.00
,Maximum of Months,533.34,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,SUPP HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,401.06,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,401.06,0.00,0.00
,Minimum of Months,401.06,0.00,0.00
,Maximum of Months,401.06,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,SUPP HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,481.39,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,481.39,0.00,0.00
,Minimum of Months,481.39,0.00,0.00
,Maximum of Months,481.39,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,SUPP HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,699.32,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,699.32,0.00,0.00
,Minimum of Months,699.32,0.00,0.00
,Maximum of Months,699.32,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,SUPP HEATING COIL_UNIT1_FRONTROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,754.39,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,754.39,0.00,0.00
,Minimum of Months,754.39,0.00,0.00
,Maximum of Months,754.39,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,SUPP HEATING COIL_UNIT2_FRONTROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,1025.95,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,1025.95,0.00,0.00
,Minimum of Months,1025.95,0.00,0.00
,Maximum of Months,1025.95,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,SUPP HEATING COIL_UNIT3_FRONTROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,1551.69,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,1551.69,0.00,0.00
,Minimum of Months,1551.69,0.00,0.00
,Maximum of Months,1551.69,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,SUPP HEATING COIL_UNIT1_BACKROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,976.99,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,976.99,0.00,0.00
,Minimum of Months,976.99,0.00,0.00
,Maximum of Months,976.99,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,SUPP HEATING COIL_UNIT2_BACKROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,1109.25,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,1109.25,0.00,0.00
,Minimum of Months,1109.25,0.00,0.00
,Maximum of Months,1109.25,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,SUPP HEATING COIL_UNIT3_BACKROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,1915.62,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,1915.62,0.00,0.00
,Minimum of Months,1915.62,0.00,0.00
,Maximum of Months,1915.62,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,SUPP HEATING COIL_UNITHEATEDBSMT
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,42267.62,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,42267.62,0.00,0.00
,Minimum of Months,42267.62,0.00,0.00
,Maximum of Months,42267.62,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNITHEATEDBSMT
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT1_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT2_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT3_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT1_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT2_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT3_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT1_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT2_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT3_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT1_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT2_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT3_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT1_FRONTROW_TOPFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT2_FRONTROW_TOPFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT3_FRONTROW_TOPFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT1_BACKROW_TOPFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT2_BACKROW_TOPFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT3_BACKROW_TOPFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,HEATEDBSMT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,1686.73
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,1686.73
,Minimum of Months,0.00,1686.73
,Maximum of Months,0.00,1686.73


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,BREEZEWAY
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,0.00
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,0.00
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,121.29
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,121.29
,Minimum of Months,0.00,121.29
,Maximum of Months,0.00,121.29


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,86.49
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,86.49
,Minimum of Months,0.00,86.49
,Maximum of Months,0.00,86.49


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,119.43
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,119.43
,Minimum of Months,0.00,119.43
,Maximum of Months,0.00,119.43


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT1_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,123.21
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,123.21
,Minimum of Months,0.00,123.21
,Maximum of Months,0.00,123.21


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT2_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,88.45
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,88.45
,Minimum of Months,0.00,88.45
,Maximum of Months,0.00,88.45


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT3_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,121.36
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,121.36
,Minimum of Months,0.00,121.36
,Maximum of Months,0.00,121.36


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,73.12
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,73.12
,Minimum of Months,0.00,73.12
,Maximum of Months,0.00,73.12


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,36.33
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,36.33
,Minimum of Months,0.00,36.33
,Maximum of Months,0.00,36.33


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,71.01
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,71.01
,Minimum of Months,0.00,71.01
,Maximum of Months,0.00,71.01


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT1_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,75.14
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,75.14
,Minimum of Months,0.00,75.14
,Maximum of Months,0.00,75.14


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT2_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,38.33
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,38.33
,Minimum of Months,0.00,38.33
,Maximum of Months,0.00,38.33


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT3_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,73.03
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,73.03
,Minimum of Months,0.00,73.03
,Maximum of Months,0.00,73.03


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,ATTIC
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,0.00
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,0.00
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT3_BACKROW_TOPFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,113.01
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,113.01
,Minimum of Months,0.00,113.01
,Maximum of Months,0.00,113.01


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT3_FRONTROW_TOPFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,111.09
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,111.09
,Minimum of Months,0.00,111.09
,Maximum of Months,0.00,111.09


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT1_FRONTROW_TOPFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,113.26
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,113.26
,Minimum of Months,0.00,113.26
,Maximum of Months,0.00,113.26


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT2_BACKROW_TOPFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,77.57
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,77.57
,Minimum of Months,0.00,77.57
,Maximum of Months,0.00,77.57


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT2_FRONTROW_TOPFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,75.62
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,75.62
,Minimum of Months,0.00,75.62
,Maximum of Months,0.00,75.62


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT1_BACKROW_TOPFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,115.18
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,115.18
,Minimum of Months,0.00,115.18
,Maximum of Months,0.00,115.18


