Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32
Tabular Output Report in Format: ,Comma

Building:,US+MF+CZ7+hp+slab+IECC_2021
Environment:,ANNUAL ** Quebec.City-Ste.Foy-Univ.Laval QC CAN Custom-713920 WMO#=713920

----------------------------------------------------------------------------------------------------
REPORT:,Annual Building Utility Performance Summary
FOR:,Entire Facility
Values gathered over        24.00 hours
WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.

Site and Source Energy

,,Total Energy [kBtu],Energy Per Total Building Area [kBtu/ft2],Energy Per Conditioned Building Area [kBtu/ft2]
,Total Site Energy,4110.50,0.13,0.19
,Net Site Energy,4110.50,0.13,0.19
,Total Source Energy,13017.95,0.42,0.60
,Net Source Energy,13017.95,0.42,0.60


Site to Source Energy Conversion Factors

,,Site=>Source Conversion Factor
,Electricity,3.167
,Natural Gas,1.084
,District Cooling,1.056
,District Heating,3.613
,Steam,1.200
,Gasoline,1.050
,Diesel,1.050
,Coal,1.050
,Fuel Oil No 1,1.050
,Fuel Oil No 2,1.050
,Propane,1.050
,Other Fuel 1,1.000
,Other Fuel 2,1.000


Building Area

,,Area [ft2]
,Total Building Area,31210.83
,Net Conditioned Building Area,21609.96
,Unconditioned Building Area,9600.87


End Uses

,,Electricity [kBtu],Natural Gas [kBtu],Gasoline [kBtu],Diesel [kBtu],Coal [kBtu],Fuel Oil No 1 [kBtu],Fuel Oil No 2 [kBtu],Propane [kBtu],Other Fuel 1 [kBtu],Other Fuel 2 [kBtu],District Cooling [kBtu],District Heating [kBtu],Water [gal]
,Heating,2596.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,106.05,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,51.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,842.11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,282.55,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,231.84,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,933.99
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,
,Total End Uses,4110.50,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,933.99
Note: Electricity appears to be the principal heating source based on energy usage.


End Uses By Subcategory

,,Subcategory,Electricity [kBtu],Natural Gas [kBtu],Gasoline [kBtu],Diesel [kBtu],Coal [kBtu],Fuel Oil No 1 [kBtu],Fuel Oil No 2 [kBtu],Propane [kBtu],Other Fuel 1 [kBtu],Other Fuel 2 [kBtu],District Cooling [kBtu],District Heating [kBtu],Water [gal]
,Heating,General,2596.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,106.05,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Exterior-Lights,51.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,Garage-Lights,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,dishwasher,27.09,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,refrigerator,112.59,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,clotheswasher,15.15,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,electric_dryer,134.44,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,electric_range,84.74,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,television,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,electric_mels,438.98,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,IECC_adj,29.13,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,General,227.23,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,Ventilation,55.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,Ventilation (simple),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,Domestic Hot Water,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,933.99
,,Water Heater,12.24,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,Water Heater Parasitic,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,Other,219.59,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


End Uses By Space Type

,,Space Type,Electricity [kBtu],Natural Gas [kBtu],Gasoline [kBtu],Diesel [kBtu],Coal [kBtu],Fuel Oil No 1 [kBtu],Fuel Oil No 2 [kBtu],Propane [kBtu],Other Fuel 1 [kBtu],Other Fuel 2 [kBtu],District Cooling [kBtu],District Heating [kBtu],Water [gal]
,Heating,Unassigned,2596.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,GENERAL,106.05,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Unassigned,51.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,GENERAL,842.11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,Unassigned,282.55,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,Unassigned,231.84,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,933.99
,Refrigeration,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Normalized Metrics
Utility Use Per Conditioned Floor Area

,,Electricity Intensity [kBtu/ft2],Natural Gas Intensity [kBtu/ft2],Gasoline Intensity [kBtu/ft2],Diesel Intensity [kBtu/ft2],Coal Intensity [kBtu/ft2],Fuel Oil No 1 Intensity [kBtu/ft2],Fuel Oil No 2 Intensity [kBtu/ft2],Propane Intensity [kBtu/ft2],Other Fuel 1 Intensity [kBtu/ft2],Other Fuel 2 Intensity [kBtu/ft2],District Cooling Intensity [kBtu/ft2],District Heating Intensity [kBtu/ft2],Water Intensity [gal/ft2]
,Lighting,0.01,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,HVAC,0.14,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.04
,Other,0.04,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total,0.19,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.04


Utility Use Per Total Floor Area

,,Electricity Intensity [kBtu/ft2],Natural Gas Intensity [kBtu/ft2],Gasoline Intensity [kBtu/ft2],Diesel Intensity [kBtu/ft2],Coal Intensity [kBtu/ft2],Fuel Oil No 1 Intensity [kBtu/ft2],Fuel Oil No 2 Intensity [kBtu/ft2],Propane Intensity [kBtu/ft2],Other Fuel 1 Intensity [kBtu/ft2],Other Fuel 2 Intensity [kBtu/ft2],District Cooling Intensity [kBtu/ft2],District Heating Intensity [kBtu/ft2],Water Intensity [gal/ft2]
,Lighting,0.01,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,HVAC,0.10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.03
,Other,0.03,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total,0.13,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.03


Electric Loads Satisfied

,,Electricity [kBtu],Percent Electricity [%]
,Fuel-Fired Power Generation,0.000,0.00
,High Temperature Geothermal*,0.000,0.00
,Photovoltaic Power,0.000,0.00
,Wind Power,0.000,0.00
,Power Conversion,0.000,0.00
,Net Decrease in On-Site Storage,0.000,0.00
,Total On-Site Electric Sources,0.000,0.00
,,,
,Electricity Coming From Utility,4110.499,100.00
,Surplus Electricity Going To Utility,0.000,0.00
,Net Electricity From Utility,4110.499,100.00
,,,
,Total On-Site and Utility Electric Sources,4110.499,100.00
,Total Electricity End Uses,4110.499,100.00


On-Site Thermal Sources

,,Heat [kBtu],Percent Heat [%]
,Water-Side Heat Recovery,0.00,0.00
,Air to Air Heat Recovery for Cooling,0.00,0.00
,Air to Air Heat Recovery for Heating,758.92,100.00
,High-Temperature Geothermal*,0.00,0.00
,Solar Water Thermal,0.00,0.00
,Solar Air Thermal,0.00,0.00
,Total On-Site Thermal Sources,758.92,100.00


Water Source Summary

,,Water [gal],Percent Water [%]
,Rainwater Collection,0.00,0.00
,Condensate Collection,0.00,0.00
,Groundwater Well,0.00,0.00
,Total On Site Water Sources,0.00,0.00
,-,-,-
,Initial Storage,0.00,0.00
,Final Storage,0.00,0.00
,Change in Storage,0.00,0.00
,-,-,-
,Water Supplied by Utility,933.99,100.00
,-,-,-
,Total On Site, Change in Storage, and Utility Water Sources,933.99,100.00
,Total Water End Uses,933.99,100.00


Setpoint Not Met Criteria

,,Degrees [deltaF]
,Tolerance for Zone Heating Setpoint Not Met Time,0.36
,Tolerance for Zone Cooling Setpoint Not Met Time,0.36


Comfort and Setpoint Not Met Summary

,,Facility [Hours]
,Time Setpoint Not Met During Occupied Heating,0.00
,Time Setpoint Not Met During Occupied Cooling,0.00
,Time Not Comfortable Based on Simple ASHRAE 55-2004,24.00


Note 1: An asterisk (*) indicates that the feature is not yet implemented.
----------------------------------------------------------------------------------------------------
REPORT:,Input Verification and Results Summary
FOR:,Entire Facility
General

,,Value
,Program Version and Build,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32
,RunPeriod,ANNUAL
,Weather File,Quebec.City-Ste.Foy-Univ.Laval QC CAN Custom-713920 WMO#=713920
,Latitude [deg],46.78
,Longitude [deg],-71.3
,Elevation [ft],299.88
,Time Zone,-5.0
,North Axis Angle [deg],0.00
,Rotation for Appendix G [deg],0.00
,Hours Simulated [hrs],24.00


ENVELOPE
Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [ft2],16177.97,6115.58,1973.41,6115.58,1973.41
,Above Ground Wall Area [ft2],16177.97,6115.58,1973.41,6115.58,1973.41
,Window Opening Area [ft2],2126.74,531.68,531.68,531.68,531.68
,Gross Window-Wall Ratio [%],13.15,8.69,26.94,8.69,26.94
,Above Ground Window-Wall Ratio [%],13.15,8.69,26.94,8.69,26.94


Conditioned Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [ft2],15296.60,6115.58,1532.73,6115.58,1532.73
,Above Ground Wall Area [ft2],15296.60,6115.58,1532.73,6115.58,1532.73
,Window Opening Area [ft2],2126.74,531.68,531.68,531.68,531.68
,Gross Window-Wall Ratio [%],13.90,8.69,34.69,8.69,34.69
,Above Ground Window-Wall Ratio [%],13.90,8.69,34.69,8.69,34.69


Skylight-Roof Ratio

,,Total
,Gross Roof Area [ft2],8451.30
,Skylight Area [ft2],0.00
,Skylight-Roof Ratio [%],0.00


PERFORMANCE
Zone Summary

,,Area [ft2],Conditioned (Y/N),Part of Total Floor Area (Y/N),Volume [ft3],Multipliers,Above Ground Gross Wall Area [ft2],Underground Gross Wall Area [ft2],Window Glass Area [ft2],Opening Area [ft2],Lighting [Btu/h-ft2],People [ft2 per person],Plug and Process [Btu/h-ft2]
,BREEZEWAY,1798.16,No,Yes,30553.25,1.00,0.00,0.00,0.00,0.00,0.0000,,0.0000
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,1200.55,Yes,Yes,10207.81,1.00,934.97,0.00,147.69,147.69,0.5831,600.28,2.9092
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,1200.55,Yes,Yes,10207.81,1.00,679.51,0.00,59.08,59.08,0.5831,600.28,2.9092
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,1200.55,Yes,Yes,10207.81,1.00,934.97,0.00,147.69,147.69,0.5831,600.28,2.9092
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,1200.55,Yes,Yes,10207.81,1.00,934.97,0.00,147.69,147.69,0.5831,600.28,2.9092
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,1200.55,Yes,Yes,10207.81,1.00,679.51,0.00,59.08,59.08,0.5831,600.28,2.9092
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,1200.55,Yes,Yes,10207.81,1.00,934.97,0.00,147.69,147.69,0.5831,600.28,2.9092
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,1200.55,Yes,Yes,10207.71,1.00,934.96,0.00,147.69,147.69,0.5831,600.28,2.9092
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1200.55,Yes,Yes,10207.71,1.00,679.51,0.00,59.08,59.08,0.5831,600.28,2.9092
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,1200.55,Yes,Yes,10207.71,1.00,934.96,0.00,147.69,147.69,0.5831,600.28,2.9092
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1200.55,Yes,Yes,10207.71,1.00,934.96,0.00,147.69,147.69,0.5831,600.28,2.9092
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1200.55,Yes,Yes,10207.71,1.00,679.51,0.00,59.08,59.08,0.5831,600.28,2.9092
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1200.55,Yes,Yes,10207.71,1.00,934.96,0.00,147.69,147.69,0.5831,600.28,2.9092
,ATTIC,7802.71,No,Yes,52795.56,1.00,881.37,0.00,0.00,0.00,0.0000,,0.0000
,LIVING_UNIT3_BACKROW_TOPFLOOR,1200.55,Yes,Yes,10207.71,1.00,934.96,0.00,147.69,147.69,0.5831,600.28,2.9092
,LIVING_UNIT3_FRONTROW_TOPFLOOR,1200.55,Yes,Yes,10207.71,1.00,934.96,0.00,147.69,147.69,0.5831,600.28,2.9092
,LIVING_UNIT1_FRONTROW_TOPFLOOR,1200.55,Yes,Yes,10207.71,1.00,934.96,0.00,147.69,147.69,0.5831,600.28,2.9092
,LIVING_UNIT2_BACKROW_TOPFLOOR,1200.55,Yes,Yes,10207.71,1.00,679.51,0.00,59.08,59.08,0.5831,600.28,2.9092
,LIVING_UNIT2_FRONTROW_TOPFLOOR,1200.55,Yes,Yes,10207.71,1.00,679.51,0.00,59.08,59.08,0.5831,600.28,2.9092
,LIVING_UNIT1_BACKROW_TOPFLOOR,1200.55,Yes,Yes,10207.71,1.00,934.96,0.00,147.69,147.69,0.5831,600.28,2.9092
,Total,31210.83,,,267088.19,,16177.97,0.00,2126.74,2126.74,0.4037,866.97,2.0143
,Conditioned Total,21609.96,,,183739.38,,15296.60,0.00,2126.74,2126.74,0.5831,600.28,2.9092
,Unconditioned Total,9600.87,,,83348.81,,881.37,0.00,0.00,0.00,0.0000,,0.0000
,Not Part of Total,0.00,,,0.00,,0.00,0.00,0.00,0.00,,,


Space Summary

,,Area [ft2],Conditioned (Y/N),Part of Total Floor Area (Y/N),Multipliers,Zone Name,Space Type,Radiant/Solar Enclosure Name,Lighting [Btu/h-ft2],People [ft2 per person],Plug and Process [Btu/h-ft2],Tags
,BREEZEWAY,1798.16,No,Yes,1.00,BREEZEWAY,GENERAL,BREEZEWAY,0.0000,0.00,0.0000,
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,GENERAL,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.5831,600.28,2.9092,
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,GENERAL,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.5831,600.28,2.9092,
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,GENERAL,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.5831,600.28,2.9092,
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,GENERAL,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.5831,600.28,2.9092,
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,GENERAL,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.5831,600.28,2.9092,
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,GENERAL,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.5831,600.28,2.9092,
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,GENERAL,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.5831,600.28,2.9092,
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,GENERAL,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.5831,600.28,2.9092,
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,GENERAL,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.5831,600.28,2.9092,
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,GENERAL,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.5831,600.28,2.9092,
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,GENERAL,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.5831,600.28,2.9092,
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,GENERAL,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.5831,600.28,2.9092,
,ATTIC,7802.71,No,Yes,1.00,ATTIC,GENERAL,ATTIC,0.0000,0.00,0.0000,
,LIVING_UNIT3_BACKROW_TOPFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT3_BACKROW_TOPFLOOR,GENERAL,LIVING_UNIT3_BACKROW_TOPFLOOR,0.5831,600.28,2.9092,
,LIVING_UNIT3_FRONTROW_TOPFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT3_FRONTROW_TOPFLOOR,GENERAL,LIVING_UNIT3_FRONTROW_TOPFLOOR,0.5831,600.28,2.9092,
,LIVING_UNIT1_FRONTROW_TOPFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT1_FRONTROW_TOPFLOOR,GENERAL,LIVING_UNIT1_FRONTROW_TOPFLOOR,0.5831,600.28,2.9092,
,LIVING_UNIT2_BACKROW_TOPFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT2_BACKROW_TOPFLOOR,GENERAL,LIVING_UNIT2_BACKROW_TOPFLOOR,0.5831,600.28,2.9092,
,LIVING_UNIT2_FRONTROW_TOPFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT2_FRONTROW_TOPFLOOR,GENERAL,LIVING_UNIT2_FRONTROW_TOPFLOOR,0.5831,600.28,2.9092,
,LIVING_UNIT1_BACKROW_TOPFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT1_BACKROW_TOPFLOOR,GENERAL,LIVING_UNIT1_BACKROW_TOPFLOOR,0.5831,600.28,2.9092,
,Total,31210.83,,,,,,,0.4037,433.48,2.0143,
,Conditioned Total,21609.96,,,,,,,0.5831,300.14,2.9092,
,Unconditioned Total,9600.87,,,,,,,0.0000,0.00,0.0000,
,Not Part of Total,0.00,,,,,,,0.0000,0.00,0.0000,


Space Type Summary

,,Total Area [ft2],Conditioned Area [ft2],Unconditioned Area [ft2],Not Part of Total Area [ft2],Lighting [Btu/h-ft2],People [ft2 per person],Plug and Process [Btu/h-ft2]
,GENERAL,31210.83,21609.96,9600.87,0.00,0.4037,866.97,2.0143
,Total,31210.83,21609.96,9600.87,0.00,,,


----------------------------------------------------------------------------------------------------
REPORT:,Demand End Use Components Summary
FOR:,Entire Facility
End Uses

,,Electricity [kBtuh],Natural Gas [kBtuh],Gasoline [kBtuh],Diesel [kBtuh],Coal [kBtuh],Fuel Oil No 1 [kBtuh],Fuel Oil No 2 [kBtuh],Propane [kBtuh],Other Fuel 1 [kBtuh],Other Fuel 2 [kBtuh],District Cooling [kBtuh],Steam [kBtuh],Water [gal/min]
,Time of Peak,12-JAN-21:00,-,-,-,-,-,-,-,-,-,-,-,12-JAN-08:00
,Heating,136.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,9.54,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,4.29,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,45.28,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,12.55,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,28.38,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1.20
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,
,Total End Uses,236.75,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1.20


End Uses By Subcategory

,,Subcategory,Electricity [kBtuh],Natural Gas [kBtuh],Gasoline [kBtuh],Diesel [kBtuh],Coal [kBtuh],Fuel Oil No 1 [kBtuh],Fuel Oil No 2 [kBtuh],Propane [kBtuh],Other Fuel 1 [kBtuh],Other Fuel 2 [kBtuh],District Cooling [kBtuh],Steam [kBtuh],Water [gal/min]
,Heating,General,136.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,9.54,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Exterior-Lights,4.29,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,Garage-Lights,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,dishwasher,1.80,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,refrigerator,5.18,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,clotheswasher,0.71,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,electric_dryer,7.29,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,electric_range,2.10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,television,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,electric_mels,26.44,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,IECC_adj,1.75,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,General,10.24,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,Ventilation,2.30,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,Ventilation (simple),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,Domestic Hot Water,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1.20
,,Water Heater,0.51,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,Water Heater Parasitic,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Source Energy End Use Components Summary
FOR:,Entire Facility
Values gathered over        24.00 hours
WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.

Source Energy End Use Components Summary

,,Source Electricity [kBtu],Source Natural Gas [kBtu],Source Gasoline [kBtu],Source Diesel [kBtu],Source Coal [kBtu],Source Fuel Oil No 1 [kBtu],Source Fuel Oil No 2 [kBtu],Source Propane [kBtu],Source Other Fuel 1 [kBtu],Source Other Fuel 2 [kBtu],Source District Cooling [kBtu],Source District Heating [kBtu]
,Heating,8222.87,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,335.86,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,163.20,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,2666.96,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,894.83,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,734.23,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Total Source Energy End Use Components,13017.95,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Normalized Metrics
Source Energy End Use Components Per Conditioned Floor Area

,,Source Electricity [kBtu/ft2],Source Natural Gas [kBtu/ft2],Source Gasoline [kBtu/ft2],Source Diesel [kBtu/ft2],Source Coal [kBtu/ft2],Source Fuel Oil No 1 [kBtu/ft2],Source Fuel Oil No 2 [kBtu/ft2],Source Propane [kBtu/ft2],Source Other Fuel 1 [kBtu/ft2],Source Other Fuel 2 [kBtu/ft2],Source District Cooling [kBtu/ft2],Source District Heating [kBtu/ft2]
,Heating,0.38,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,0.02,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.01,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,0.12,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,0.04,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.03,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Total Source Energy End Use Components,0.60,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Source Energy End Use Components Per Total Floor Area

,,Source Electricity [kBtu/ft2],Source Natural Gas [kBtu/ft2],Source Gasoline [kBtu/ft2],Source Diesel [kBtu/ft2],Source Coal [kBtu/ft2],Source Fuel Oil No 1 [kBtu/ft2],Source Fuel Oil No 2 [kBtu/ft2],Source Propane [kBtu/ft2],Source Other Fuel 1 [kBtu/ft2],Source Other Fuel 2 [kBtu/ft2],Source District Cooling [kBtu/ft2],Source District Heating [kBtu/ft2]
,Heating,0.26,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,0.01,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.01,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,0.09,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,0.03,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.02,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Total Source Energy End Use Components,0.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Component Sizing Summary
FOR:,Entire Facility
ZoneHVAC:EnergyRecoveryVentilator

,,User-Specified Supply Air Flow Rate [ft3/min],User-Specified Exhaust Air Flow Rate [ft3/min]
,ERV_UNIT1_FRONTROW_BOTTOMFLOOR,44.99,44.99
,ERV_UNIT2_FRONTROW_BOTTOMFLOOR,44.99,44.99
,ERV_UNIT3_FRONTROW_BOTTOMFLOOR,44.99,44.99
,ERV_UNIT1_BACKROW_BOTTOMFLOOR,44.99,44.99
,ERV_UNIT2_BACKROW_BOTTOMFLOOR,44.99,44.99
,ERV_UNIT3_BACKROW_BOTTOMFLOOR,44.99,44.99
,ERV_UNIT1_FRONTROW_MIDDLEFLOOR,44.99,44.99
,ERV_UNIT2_FRONTROW_MIDDLEFLOOR,44.99,44.99
,ERV_UNIT3_FRONTROW_MIDDLEFLOOR,44.99,44.99
,ERV_UNIT1_BACKROW_MIDDLEFLOOR,44.99,44.99
,ERV_UNIT2_BACKROW_MIDDLEFLOOR,44.99,44.99
,ERV_UNIT3_BACKROW_MIDDLEFLOOR,44.99,44.99
,ERV_UNIT3_BACKROW_TOPFLOOR,44.99,44.99
,ERV_UNIT3_FRONTROW_TOPFLOOR,44.99,44.99
,ERV_UNIT1_FRONTROW_TOPFLOOR,44.99,44.99
,ERV_UNIT2_BACKROW_TOPFLOOR,44.99,44.99
,ERV_UNIT2_FRONTROW_TOPFLOOR,44.99,44.99
,ERV_UNIT1_BACKROW_TOPFLOOR,44.99,44.99
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Fan:OnOff

,,User-Specified Maximum Flow Rate [ft3/min],Design Size Maximum Flow Rate [ft3/min]
,OASUPPLYFAN_UNIT1_FRONTROW_BOTTOMFLOOR,44.99,
,OAEXHAUSTFAN_UNIT1_FRONTROW_BOTTOMFLOOR,44.99,
,OASUPPLYFAN_UNIT2_FRONTROW_BOTTOMFLOOR,44.99,
,OAEXHAUSTFAN_UNIT2_FRONTROW_BOTTOMFLOOR,44.99,
,OASUPPLYFAN_UNIT3_FRONTROW_BOTTOMFLOOR,44.99,
,OAEXHAUSTFAN_UNIT3_FRONTROW_BOTTOMFLOOR,44.99,
,OASUPPLYFAN_UNIT1_BACKROW_BOTTOMFLOOR,44.99,
,OAEXHAUSTFAN_UNIT1_BACKROW_BOTTOMFLOOR,44.99,
,OASUPPLYFAN_UNIT2_BACKROW_BOTTOMFLOOR,44.99,
,OAEXHAUSTFAN_UNIT2_BACKROW_BOTTOMFLOOR,44.99,
,OASUPPLYFAN_UNIT3_BACKROW_BOTTOMFLOOR,44.99,
,OAEXHAUSTFAN_UNIT3_BACKROW_BOTTOMFLOOR,44.99,
,OASUPPLYFAN_UNIT1_FRONTROW_MIDDLEFLOOR,44.99,
,OAEXHAUSTFAN_UNIT1_FRONTROW_MIDDLEFLOOR,44.99,
,OASUPPLYFAN_UNIT2_FRONTROW_MIDDLEFLOOR,44.99,
,OAEXHAUSTFAN_UNIT2_FRONTROW_MIDDLEFLOOR,44.99,
,OASUPPLYFAN_UNIT3_FRONTROW_MIDDLEFLOOR,44.99,
,OAEXHAUSTFAN_UNIT3_FRONTROW_MIDDLEFLOOR,44.99,
,OASUPPLYFAN_UNIT1_BACKROW_MIDDLEFLOOR,44.99,
,OAEXHAUSTFAN_UNIT1_BACKROW_MIDDLEFLOOR,44.99,
,OASUPPLYFAN_UNIT2_BACKROW_MIDDLEFLOOR,44.99,
,OAEXHAUSTFAN_UNIT2_BACKROW_MIDDLEFLOOR,44.99,
,OASUPPLYFAN_UNIT3_BACKROW_MIDDLEFLOOR,44.99,
,OAEXHAUSTFAN_UNIT3_BACKROW_MIDDLEFLOOR,44.99,
,OASUPPLYFAN_UNIT3_BACKROW_TOPFLOOR,44.99,
,OAEXHAUSTFAN_UNIT3_BACKROW_TOPFLOOR,44.99,
,OASUPPLYFAN_UNIT3_FRONTROW_TOPFLOOR,44.99,
,OAEXHAUSTFAN_UNIT3_FRONTROW_TOPFLOOR,44.99,
,OASUPPLYFAN_UNIT1_FRONTROW_TOPFLOOR,44.99,
,OAEXHAUSTFAN_UNIT1_FRONTROW_TOPFLOOR,44.99,
,OASUPPLYFAN_UNIT2_BACKROW_TOPFLOOR,44.99,
,OAEXHAUSTFAN_UNIT2_BACKROW_TOPFLOOR,44.99,
,OASUPPLYFAN_UNIT2_FRONTROW_TOPFLOOR,44.99,
,OAEXHAUSTFAN_UNIT2_FRONTROW_TOPFLOOR,44.99,
,OASUPPLYFAN_UNIT1_BACKROW_TOPFLOOR,44.99,
,OAEXHAUSTFAN_UNIT1_BACKROW_TOPFLOOR,44.99,
,SUPPLY FAN_UNIT1_FRONTROW_BOTTOMFLOOR,,554.12
,SUPPLY FAN_UNIT2_FRONTROW_BOTTOMFLOOR,,449.61
,SUPPLY FAN_UNIT3_FRONTROW_BOTTOMFLOOR,,503.61
,SUPPLY FAN_UNIT1_BACKROW_BOTTOMFLOOR,,526.04
,SUPPLY FAN_UNIT2_BACKROW_BOTTOMFLOOR,,449.61
,SUPPLY FAN_UNIT3_BACKROW_BOTTOMFLOOR,,503.57
,SUPPLY FAN_UNIT1_FRONTROW_MIDDLEFLOOR,,473.53
,SUPPLY FAN_UNIT2_FRONTROW_MIDDLEFLOOR,,282.21
,SUPPLY FAN_UNIT3_FRONTROW_MIDDLEFLOOR,,372.58
,SUPPLY FAN_UNIT1_BACKROW_MIDDLEFLOOR,,435.73
,SUPPLY FAN_UNIT2_BACKROW_MIDDLEFLOOR,,275.99
,SUPPLY FAN_UNIT3_BACKROW_MIDDLEFLOOR,,345.92
,SUPPLY FAN_UNIT1_FRONTROW_TOPFLOOR,,477.11
,SUPPLY FAN_UNIT2_FRONTROW_TOPFLOOR,,301.82
,SUPPLY FAN_UNIT3_FRONTROW_TOPFLOOR,,378.19
,SUPPLY FAN_UNIT1_BACKROW_TOPFLOOR,,453.68
,SUPPLY FAN_UNIT2_BACKROW_TOPFLOOR,,300.35
,SUPPLY FAN_UNIT3_BACKROW_TOPFLOOR,,353.81
,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_BOTTOMFLOOR,,160.01
,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_BOTTOMFLOOR,,160.01
,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_BOTTOMFLOOR,,160.01
,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_BOTTOMFLOOR,,160.01
,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_BOTTOMFLOOR,,160.01
,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_BOTTOMFLOOR,,160.01
,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_MIDDLEFLOOR,,160.01
,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_MIDDLEFLOOR,,160.01
,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_MIDDLEFLOOR,,160.01
,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_MIDDLEFLOOR,,160.01
,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_MIDDLEFLOOR,,160.01
,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_MIDDLEFLOOR,,160.01
,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_TOPFLOOR,,160.01
,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_TOPFLOOR,,160.01
,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_TOPFLOOR,,160.01
,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_TOPFLOOR,,160.01
,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_TOPFLOOR,,160.01
,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_TOPFLOOR,,160.01
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


HeatExchanger:AirToAir:SensibleAndLatent

,,User-Specified Nominal Supply Air Flow Rate [ft3/min]
,OA_HEAT_RECOVERY_UNIT1_FRONTROW_BOTTOMFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT2_FRONTROW_BOTTOMFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT3_FRONTROW_BOTTOMFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT1_BACKROW_BOTTOMFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT2_BACKROW_BOTTOMFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT3_BACKROW_BOTTOMFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT1_FRONTROW_MIDDLEFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT2_FRONTROW_MIDDLEFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT3_FRONTROW_MIDDLEFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT1_BACKROW_MIDDLEFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT2_BACKROW_MIDDLEFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT3_BACKROW_MIDDLEFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT3_BACKROW_TOPFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT3_FRONTROW_TOPFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT1_FRONTROW_TOPFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT2_BACKROW_TOPFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT2_FRONTROW_TOPFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT1_BACKROW_TOPFLOOR,44.99
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirTerminal:SingleDuct:ConstantVolume:NoReheat

,,Design Size Maximum Air Flow Rate [ft3/min]
,ZONEDIRECTAIR_UNIT1_FRONTROW_BOTTOMFLOOR,554.12
,ZONEDIRECTAIR_UNIT2_FRONTROW_BOTTOMFLOOR,449.61
,ZONEDIRECTAIR_UNIT3_FRONTROW_BOTTOMFLOOR,503.61
,ZONEDIRECTAIR_UNIT1_BACKROW_BOTTOMFLOOR,526.04
,ZONEDIRECTAIR_UNIT2_BACKROW_BOTTOMFLOOR,449.61
,ZONEDIRECTAIR_UNIT3_BACKROW_BOTTOMFLOOR,503.57
,ZONEDIRECTAIR_UNIT1_FRONTROW_MIDDLEFLOOR,473.53
,ZONEDIRECTAIR_UNIT2_FRONTROW_MIDDLEFLOOR,282.21
,ZONEDIRECTAIR_UNIT3_FRONTROW_MIDDLEFLOOR,372.58
,ZONEDIRECTAIR_UNIT1_BACKROW_MIDDLEFLOOR,435.73
,ZONEDIRECTAIR_UNIT2_BACKROW_MIDDLEFLOOR,275.99
,ZONEDIRECTAIR_UNIT3_BACKROW_MIDDLEFLOOR,345.92
,ZONEDIRECTAIR_UNIT3_BACKROW_TOPFLOOR,353.81
,ZONEDIRECTAIR_UNIT3_FRONTROW_TOPFLOOR,378.19
,ZONEDIRECTAIR_UNIT1_FRONTROW_TOPFLOOR,477.11
,ZONEDIRECTAIR_UNIT2_BACKROW_TOPFLOOR,300.35
,ZONEDIRECTAIR_UNIT2_FRONTROW_TOPFLOOR,301.82
,ZONEDIRECTAIR_UNIT1_BACKROW_TOPFLOOR,453.68
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirLoopHVAC

,,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],Sum of Air Terminal Maximum Flow Rates [ft3/min],Adjusted Heating Design Air Flow Rate [ft3/min],Adjusted Cooling Design Air Flow Rate [ft3/min],Adjusted Main Design Air Flow Rate [ft3/min],User Heating Air Flow Ratio [],Calculated Heating Air Flow Ratio [],Design Supply Air Flow Rate [ft3/min]
,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,554.12,554.12,554.12,554.12,554.12,554.12,1.00,1.00,554.12
,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,449.61,449.61,449.61,449.61,449.61,449.61,1.00,1.00,449.61
,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,503.61,503.61,503.61,503.61,503.61,503.61,1.00,1.00,503.61
,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,526.04,526.04,526.04,526.04,526.04,526.04,1.00,1.00,526.04
,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,449.61,449.61,449.61,449.61,449.61,449.61,1.00,1.00,449.61
,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,503.57,503.57,503.57,503.57,503.57,503.57,1.00,1.00,503.57
,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,473.53,473.53,473.53,473.53,473.53,473.53,1.00,1.00,473.53
,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,282.21,282.21,282.21,282.21,282.21,282.21,1.00,1.00,282.21
,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,372.58,372.58,372.58,372.58,372.58,372.58,1.00,1.00,372.58
,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,435.73,435.73,435.73,435.73,435.73,435.73,1.00,1.00,435.73
,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,275.99,275.99,275.99,275.99,275.99,275.99,1.00,1.00,275.99
,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,345.92,345.92,345.92,345.92,345.92,345.92,1.00,1.00,345.92
,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,477.11,477.11,477.11,477.11,477.11,477.11,1.00,1.00,477.11
,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,301.82,301.82,301.82,301.82,301.82,301.82,1.00,1.00,301.82
,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,378.19,378.19,378.19,378.19,378.19,378.19,1.00,1.00,378.19
,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,453.68,453.68,453.68,453.68,453.68,453.68,1.00,1.00,453.68
,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,300.35,300.35,300.35,300.35,300.35,300.35,1.00,1.00,300.35
,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,353.81,353.81,353.81,353.81,353.81,353.81,1.00,1.00,353.81
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Cooling:DX:SingleSpeed

,,Design Size Rated Air Flow Rate [ft3/min],Design Size Gross Rated Total Cooling Capacity [ton],Design Size Gross Rated Sensible Heat Ratio
,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,554.12,1.23,0.800655
,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,449.61,1.07,0.800534
,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,503.61,1.14,0.800779
,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,526.04,1.17,0.800655
,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,449.61,1.12,0.800071
,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,503.57,1.19,0.800503
,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,473.53,1.05,0.800655
,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,282.21,0.649148,0.800082
,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,372.58,0.827713,0.800655
,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,435.73,0.968006,0.800655
,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,275.99,0.640907,0.800717
,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,345.92,0.768488,0.800655
,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,477.11,1.06,0.800655
,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,301.82,0.704139,0.800096
,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,378.19,0.840180,0.800655
,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,453.68,1.01,0.800655
,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,300.35,0.703101,0.800913
,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,353.81,0.786025,0.800655
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirLoopHVAC:UnitaryHeatPump:AirToAir

,,Supply Air Flow Rate [ft3/min],Supply Air Flow Rate During Heating Operation [ft3/min],Supply Air Flow Rate During Cooling Operation [ft3/min],Nominal Heating Capacity [Btu/h],Nominal Cooling Capacity [ton],Supplemental Heating Coil Nominal Capacity [Btu/h],Fraction of Supply Air Flow That Goes Through the Controlling Zone
,HEAT PUMP_UNIT1_FRONTROW_BOTTOMFLOOR,554.12,554.12,554.12,14772.32,1.23,31928.99,1.00
,HEAT PUMP_UNIT2_FRONTROW_BOTTOMFLOOR,449.61,449.61,449.61,12790.35,1.07,29019.46,1.00
,HEAT PUMP_UNIT3_FRONTROW_BOTTOMFLOOR,503.61,503.61,503.61,13719.60,1.14,31935.89,1.00
,HEAT PUMP_UNIT1_BACKROW_BOTTOMFLOOR,526.04,526.04,526.04,14023.52,1.17,31931.88,1.00
,HEAT PUMP_UNIT2_BACKROW_BOTTOMFLOOR,449.61,449.61,449.61,13432.35,1.12,29019.76,1.00
,HEAT PUMP_UNIT3_BACKROW_BOTTOMFLOOR,503.57,503.57,503.57,14244.11,1.19,31933.72,1.00
,HEAT PUMP_UNIT1_FRONTROW_MIDDLEFLOOR,473.53,473.53,473.53,12623.72,1.05,13897.11,1.00
,HEAT PUMP_UNIT2_FRONTROW_MIDDLEFLOOR,282.21,282.21,282.21,7789.78,0.649148,10862.73,1.00
,HEAT PUMP_UNIT3_FRONTROW_MIDDLEFLOOR,372.58,372.58,372.58,9932.55,0.827713,13897.86,1.00
,HEAT PUMP_UNIT1_BACKROW_MIDDLEFLOOR,435.73,435.73,435.73,11616.07,0.968006,13898.69,1.00
,HEAT PUMP_UNIT2_BACKROW_MIDDLEFLOOR,275.99,275.99,275.99,7690.88,0.640907,10861.95,1.00
,HEAT PUMP_UNIT3_BACKROW_MIDDLEFLOOR,345.92,345.92,345.92,9221.86,0.768488,13894.73,1.00
,HEAT PUMP_UNIT1_FRONTROW_TOPFLOOR,477.11,477.11,477.11,12719.13,1.06,16425.22,1.00
,HEAT PUMP_UNIT2_FRONTROW_TOPFLOOR,301.82,301.82,301.82,8449.67,0.704139,13356.34,1.00
,HEAT PUMP_UNIT3_FRONTROW_TOPFLOOR,378.19,378.19,378.19,10082.16,0.840180,16421.50,1.00
,HEAT PUMP_UNIT1_BACKROW_TOPFLOOR,453.68,453.68,453.68,12094.54,1.01,16424.65,1.00
,HEAT PUMP_UNIT2_BACKROW_TOPFLOOR,300.35,300.35,300.35,8437.21,0.703101,13354.08,1.00
,HEAT PUMP_UNIT3_BACKROW_TOPFLOOR,353.81,353.81,353.81,9432.30,0.786025,16417.52,1.00
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Heating:DX:SingleSpeed

,,Design Size Rated Air Flow Rate [ft3/min],Design Size Gross Rated Heating Capacity [Btu/h]
,MAIN DX HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,554.12,14772.32
,MAIN DX HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,449.61,12790.35
,MAIN DX HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,503.61,13719.60
,MAIN DX HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR,526.04,14023.52
,MAIN DX HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,449.61,13432.35
,MAIN DX HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,503.57,14244.11
,MAIN DX HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,473.53,12623.72
,MAIN DX HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,282.21,7789.78
,MAIN DX HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,372.58,9932.55
,MAIN DX HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,435.73,11616.07
,MAIN DX HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,275.99,7690.88
,MAIN DX HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,345.92,9221.86
,MAIN DX HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,477.11,12719.13
,MAIN DX HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,301.82,8449.67
,MAIN DX HEATING COIL_UNIT3_FRONTROW_TOPFLOOR,378.19,10082.16
,MAIN DX HEATING COIL_UNIT1_BACKROW_TOPFLOOR,453.68,12094.54
,MAIN DX HEATING COIL_UNIT2_BACKROW_TOPFLOOR,300.35,8437.21
,MAIN DX HEATING COIL_UNIT3_BACKROW_TOPFLOOR,353.81,9432.30
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Heating:Electric

,,Design Size Nominal Capacity [Btu/h]
,SUPP HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,31928.99
,SUPP HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,29019.46
,SUPP HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,31935.89
,SUPP HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR,31931.88
,SUPP HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,29019.76
,SUPP HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,31933.72
,SUPP HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,13897.11
,SUPP HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,10862.73
,SUPP HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,13897.86
,SUPP HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,13898.69
,SUPP HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,10861.95
,SUPP HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,13894.73
,SUPP HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,16425.22
,SUPP HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,13356.34
,SUPP HEATING COIL_UNIT3_FRONTROW_TOPFLOOR,16421.50
,SUPP HEATING COIL_UNIT1_BACKROW_TOPFLOOR,16424.65
,SUPP HEATING COIL_UNIT2_BACKROW_TOPFLOOR,13354.08
,SUPP HEATING COIL_UNIT3_BACKROW_TOPFLOOR,16417.52
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


WaterHeater:HeatPump:WrappedCondenser

,,Evaporator air flow rate [ft3/min]
,WATER HEATER_UNIT1_FRONTROW_BOTTOMFLOOR,160.01
,WATER HEATER_UNIT2_FRONTROW_BOTTOMFLOOR,160.01
,WATER HEATER_UNIT3_FRONTROW_BOTTOMFLOOR,160.01
,WATER HEATER_UNIT1_BACKROW_BOTTOMFLOOR,160.01
,WATER HEATER_UNIT2_BACKROW_BOTTOMFLOOR,160.01
,WATER HEATER_UNIT3_BACKROW_BOTTOMFLOOR,160.01
,WATER HEATER_UNIT1_FRONTROW_MIDDLEFLOOR,160.01
,WATER HEATER_UNIT2_FRONTROW_MIDDLEFLOOR,160.01
,WATER HEATER_UNIT3_FRONTROW_MIDDLEFLOOR,160.01
,WATER HEATER_UNIT1_BACKROW_MIDDLEFLOOR,160.01
,WATER HEATER_UNIT2_BACKROW_MIDDLEFLOOR,160.01
,WATER HEATER_UNIT3_BACKROW_MIDDLEFLOOR,160.01
,WATER HEATER_UNIT1_FRONTROW_TOPFLOOR,160.01
,WATER HEATER_UNIT2_FRONTROW_TOPFLOOR,160.01
,WATER HEATER_UNIT3_FRONTROW_TOPFLOOR,160.01
,WATER HEATER_UNIT1_BACKROW_TOPFLOOR,160.01
,WATER HEATER_UNIT2_BACKROW_TOPFLOOR,160.01
,WATER HEATER_UNIT3_BACKROW_TOPFLOOR,160.01
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


PlantLoop

,,Maximum Loop Flow Rate [ft3/min],Plant Loop Volume [ft3]
,DHW LOOP_UNIT1_FRONTROW_BOTTOMFLOOR,1.04,2.09
,DHW LOOP_UNIT2_FRONTROW_BOTTOMFLOOR,1.04,2.09
,DHW LOOP_UNIT3_FRONTROW_BOTTOMFLOOR,1.04,2.09
,DHW LOOP_UNIT1_BACKROW_BOTTOMFLOOR,1.04,2.09
,DHW LOOP_UNIT2_BACKROW_BOTTOMFLOOR,1.04,2.09
,DHW LOOP_UNIT3_BACKROW_BOTTOMFLOOR,1.04,2.09
,DHW LOOP_UNIT1_FRONTROW_MIDDLEFLOOR,1.04,2.09
,DHW LOOP_UNIT2_FRONTROW_MIDDLEFLOOR,1.04,2.09
,DHW LOOP_UNIT3_FRONTROW_MIDDLEFLOOR,1.04,2.09
,DHW LOOP_UNIT1_BACKROW_MIDDLEFLOOR,1.04,2.09
,DHW LOOP_UNIT2_BACKROW_MIDDLEFLOOR,1.04,2.09
,DHW LOOP_UNIT3_BACKROW_MIDDLEFLOOR,1.04,2.09
,DHW LOOP_UNIT1_FRONTROW_TOPFLOOR,1.04,2.09
,DHW LOOP_UNIT2_FRONTROW_TOPFLOOR,1.04,2.09
,DHW LOOP_UNIT3_FRONTROW_TOPFLOOR,1.04,2.09
,DHW LOOP_UNIT1_BACKROW_TOPFLOOR,1.04,2.09
,DHW LOOP_UNIT2_BACKROW_TOPFLOOR,1.04,2.09
,DHW LOOP_UNIT3_BACKROW_TOPFLOOR,1.04,2.09
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Pump:VariableSpeed

,,Design Flow Rate [ft3/min]
,MAINS PRESSURE_UNIT1_FRONTROW_BOTTOMFLOOR,1.04
,MAINS PRESSURE_UNIT2_FRONTROW_BOTTOMFLOOR,1.04
,MAINS PRESSURE_UNIT3_FRONTROW_BOTTOMFLOOR,1.04
,MAINS PRESSURE_UNIT1_BACKROW_BOTTOMFLOOR,1.04
,MAINS PRESSURE_UNIT2_BACKROW_BOTTOMFLOOR,1.04
,MAINS PRESSURE_UNIT3_BACKROW_BOTTOMFLOOR,1.04
,MAINS PRESSURE_UNIT1_FRONTROW_MIDDLEFLOOR,1.04
,MAINS PRESSURE_UNIT2_FRONTROW_MIDDLEFLOOR,1.04
,MAINS PRESSURE_UNIT3_FRONTROW_MIDDLEFLOOR,1.04
,MAINS PRESSURE_UNIT1_BACKROW_MIDDLEFLOOR,1.04
,MAINS PRESSURE_UNIT2_BACKROW_MIDDLEFLOOR,1.04
,MAINS PRESSURE_UNIT3_BACKROW_MIDDLEFLOOR,1.04
,MAINS PRESSURE_UNIT1_FRONTROW_TOPFLOOR,1.04
,MAINS PRESSURE_UNIT2_FRONTROW_TOPFLOOR,1.04
,MAINS PRESSURE_UNIT3_FRONTROW_TOPFLOOR,1.04
,MAINS PRESSURE_UNIT1_BACKROW_TOPFLOOR,1.04
,MAINS PRESSURE_UNIT2_BACKROW_TOPFLOOR,1.04
,MAINS PRESSURE_UNIT3_BACKROW_TOPFLOOR,1.04
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


WaterHeater:Stratified

,,Maximum Heater Capacity [Btu/h],Use Side Design Flow Rate [ft3/min]
,WATER HEATER_TANK_UNIT1_FRONTROW_BOTTOMFLOOR,15354.00,1.04
,WATER HEATER_TANK_UNIT2_FRONTROW_BOTTOMFLOOR,15354.00,1.04
,WATER HEATER_TANK_UNIT3_FRONTROW_BOTTOMFLOOR,15354.00,1.04
,WATER HEATER_TANK_UNIT1_BACKROW_BOTTOMFLOOR,15354.00,1.04
,WATER HEATER_TANK_UNIT2_BACKROW_BOTTOMFLOOR,15354.00,1.04
,WATER HEATER_TANK_UNIT3_BACKROW_BOTTOMFLOOR,15354.00,1.04
,WATER HEATER_TANK_UNIT1_FRONTROW_MIDDLEFLOOR,15354.00,1.04
,WATER HEATER_TANK_UNIT2_FRONTROW_MIDDLEFLOOR,15354.00,1.04
,WATER HEATER_TANK_UNIT3_FRONTROW_MIDDLEFLOOR,15354.00,1.04
,WATER HEATER_TANK_UNIT1_BACKROW_MIDDLEFLOOR,15354.00,1.04
,WATER HEATER_TANK_UNIT2_BACKROW_MIDDLEFLOOR,15354.00,1.04
,WATER HEATER_TANK_UNIT3_BACKROW_MIDDLEFLOOR,15354.00,1.04
,WATER HEATER_TANK_UNIT1_FRONTROW_TOPFLOOR,15354.00,1.04
,WATER HEATER_TANK_UNIT2_FRONTROW_TOPFLOOR,15354.00,1.04
,WATER HEATER_TANK_UNIT3_FRONTROW_TOPFLOOR,15354.00,1.04
,WATER HEATER_TANK_UNIT1_BACKROW_TOPFLOOR,15354.00,1.04
,WATER HEATER_TANK_UNIT2_BACKROW_TOPFLOOR,15354.00,1.04
,WATER HEATER_TANK_UNIT3_BACKROW_TOPFLOOR,15354.00,1.04
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


----------------------------------------------------------------------------------------------------
REPORT:,Surface Shadowing Summary
FOR:,Entire Facility
Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces

,,Possible Shadow Receivers
,OVERHANG_LDF_UNIT1_FRONTROW_BOTTOMFLOOR,WALL_LDF_1.UNIT1_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT2_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT3_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR |
