Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32
,49,DISHWASHER1_FRONTROW_MIDDLEFLOOR,DISHWASHER,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,1200.51,2.0,186.821,0.156,27.377,0.150,0.600,0.250,0.000,dishwasher,0.000,166.833
,50,REFRIGERATOR1_FRONTROW_MIDDLEFLOOR,REFRIGERATOR,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,1200.51,2.0,310.690,0.259,45.529,0.000,1.000,0.000,0.000,refrigerator,227.232,310.690
,51,CLOTHESWASHER1_FRONTROW_MIDDLEFLOOR,CLOTHESWASHER,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,1200.51,2.0,80.974,0.068,11.866,0.000,0.800,0.200,0.000,clotheswasher,0.000,72.311
,52,ELECTRIC_DRYER1_FRONTROW_MIDDLEFLOOR,CLOTHESDRYER,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,1200.51,2.0,605.958,0.505,88.798,5.000E-002,0.150,0.800,0.000,electric_dryer,0.000,605.958
,53,ELECTRIC_RANGE1_FRONTROW_MIDDLEFLOOR,COOKINGRANGE,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,1200.51,2.0,705.353,0.588,103.363,0.300,0.400,0.300,0.000,electric_range,16.610,705.353
,54,TELEVISION1_FRONTROW_MIDDLEFLOOR,INTERIORLIGHTING,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,television,0.000,0.000
,55,ELECTRIC_MELS1_FRONTROW_MIDDLEFLOOR,MISCPLUGLOAD,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,1200.51,2.0,1503.167,1.252,220.277,6.000E-002,0.690,0.250,0.000,electric_mels,777.172,1503.167
,56,IECC_ADJ1_FRONTROW_MIDDLEFLOOR,MISCPLUGLOAD,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,1200.51,2.0,99.736,0.083,14.616,6.244E-002,0.412,0.251,0.275,IECC_adj,51.566,99.736
,57,DISHWASHER2_FRONTROW_MIDDLEFLOOR,DISHWASHER,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1200.51,2.0,186.821,0.156,27.377,0.150,0.600,0.250,0.000,dishwasher,0.000,166.833
,58,REFRIGERATOR2_FRONTROW_MIDDLEFLOOR,REFRIGERATOR,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1200.51,2.0,310.690,0.259,45.529,0.000,1.000,0.000,0.000,refrigerator,227.232,310.690
,59,CLOTHESWASHER2_FRONTROW_MIDDLEFLOOR,CLOTHESWASHER,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1200.51,2.0,80.974,0.068,11.866,0.000,0.800,0.200,0.000,clotheswasher,0.000,72.311
,60,ELECTRIC_DRYER2_FRONTROW_MIDDLEFLOOR,CLOTHESDRYER,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1200.51,2.0,605.958,0.505,88.798,5.000E-002,0.150,0.800,0.000,electric_dryer,0.000,605.958
,61,ELECTRIC_RANGE2_FRONTROW_MIDDLEFLOOR,COOKINGRANGE,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1200.51,2.0,705.353,0.588,103.363,0.300,0.400,0.300,0.000,electric_range,16.610,705.353
,62,TELEVISION2_FRONTROW_MIDDLEFLOOR,INTERIORLIGHTING,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,television,0.000,0.000
,63,ELECTRIC_MELS2_FRONTROW_MIDDLEFLOOR,MISCPLUGLOAD,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1200.51,2.0,1503.167,1.252,220.277,6.000E-002,0.690,0.250,0.000,electric_mels,777.172,1503.167
,64,IECC_ADJ2_FRONTROW_MIDDLEFLOOR,MISCPLUGLOAD,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1200.51,2.0,99.736,0.083,14.616,6.244E-002,0.412,0.251,0.275,IECC_adj,51.566,99.736
,65,DISHWASHER3_FRONTROW_MIDDLEFLOOR,DISHWASHER,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,1200.51,2.0,186.821,0.156,27.377,0.150,0.600,0.250,0.000,dishwasher,0.000,166.833
,66,REFRIGERATOR3_FRONTROW_MIDDLEFLOOR,REFRIGERATOR,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,1200.51,2.0,310.690,0.259,45.529,0.000,1.000,0.000,0.000,refrigerator,227.232,310.690
,67,CLOTHESWASHER3_FRONTROW_MIDDLEFLOOR,CLOTHESWASHER,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,1200.51,2.0,80.974,0.068,11.866,0.000,0.800,0.200,0.000,clotheswasher,0.000,72.311
,68,ELECTRIC_DRYER3_FRONTROW_MIDDLEFLOOR,CLOTHESDRYER,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,1200.51,2.0,605.958,0.505,88.798,5.000E-002,0.150,0.800,0.000,electric_dryer,0.000,605.958
,69,ELECTRIC_RANGE3_FRONTROW_MIDDLEFLOOR,COOKINGRANGE,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,1200.51,2.0,705.353,0.588,103.363,0.300,0.400,0.300,0.000,electric_range,16.610,705.353
,70,TELEVISION3_FRONTROW_MIDDLEFLOOR,INTERIORLIGHTING,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,television,0.000,0.000
,71,ELECTRIC_MELS3_FRONTROW_MIDDLEFLOOR,MISCPLUGLOAD,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,1200.51,2.0,1503.167,1.252,220.277,6.000E-002,0.690,0.250,0.000,electric_mels,777.172,1503.167
,72,IECC_ADJ3_FRONTROW_MIDDLEFLOOR,MISCPLUGLOAD,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,1200.51,2.0,99.736,0.083,14.616,6.244E-002,0.412,0.251,0.275,IECC_adj,51.566,99.736
,73,DISHWASHER1_BACKROW_MIDDLEFLOOR,DISHWASHER,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1200.51,2.0,186.821,0.156,27.377,0.150,0.600,0.250,0.000,dishwasher,0.000,166.833
,74,REFRIGERATOR1_BACKROW_MIDDLEFLOOR,REFRIGERATOR,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1200.51,2.0,310.690,0.259,45.529,0.000,1.000,0.000,0.000,refrigerator,227.232,310.690
,75,CLOTHESWASHER1_BACKROW_MIDDLEFLOOR,CLOTHESWASHER,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1200.51,2.0,80.974,0.068,11.866,0.000,0.800,0.200,0.000,clotheswasher,0.000,72.311
,76,ELECTRIC_DRYER1_BACKROW_MIDDLEFLOOR,CLOTHESDRYER,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1200.51,2.0,605.958,0.505,88.798,5.000E-002,0.150,0.800,0.000,electric_dryer,0.000,605.958
,77,ELECTRIC_RANGE1_BACKROW_MIDDLEFLOOR,COOKINGRANGE,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1200.51,2.0,705.353,0.588,103.363,0.300,0.400,0.300,0.000,electric_range,16.610,705.353
,78,TELEVISION1_BACKROW_MIDDLEFLOOR,INTERIORLIGHTING,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,television,0.000,0.000
,79,ELECTRIC_MELS1_BACKROW_MIDDLEFLOOR,MISCPLUGLOAD,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1200.51,2.0,1503.167,1.252,220.277,6.000E-002,0.690,0.250,0.000,electric_mels,777.172,1503.167
,80,IECC_ADJ1_BACKROW_MIDDLEFLOOR,MISCPLUGLOAD,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1200.51,2.0,99.736,0.083,14.616,6.244E-002,0.412,0.251,0.275,IECC_adj,51.566,99.736
,81,DISHWASHER2_BACKROW_MIDDLEFLOOR,DISHWASHER,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1200.51,2.0,186.821,0.156,27.377,0.150,0.600,0.250,0.000,dishwasher,0.000,166.833
,82,REFRIGERATOR2_BACKROW_MIDDLEFLOOR,REFRIGERATOR,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1200.51,2.0,310.690,0.259,45.529,0.000,1.000,0.000,0.000,refrigerator,227.232,310.690
,83,CLOTHESWASHER2_BACKROW_MIDDLEFLOOR,CLOTHESWASHER,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1200.51,2.0,80.974,0.068,11.866,0.000,0.800,0.200,0.000,clotheswasher,0.000,72.311
,84,ELECTRIC_DRYER2_BACKROW_MIDDLEFLOOR,CLOTHESDRYER,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1200.51,2.0,605.958,0.505,88.798,5.000E-002,0.150,0.800,0.000,electric_dryer,0.000,605.958
,85,ELECTRIC_RANGE2_BACKROW_MIDDLEFLOOR,COOKINGRANGE,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1200.51,2.0,705.353,0.588,103.363,0.300,0.400,0.300,0.000,electric_range,16.610,705.353
,86,TELEVISION2_BACKROW_MIDDLEFLOOR,INTERIORLIGHTING,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,television,0.000,0.000
,87,ELECTRIC_MELS2_BACKROW_MIDDLEFLOOR,MISCPLUGLOAD,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1200.51,2.0,1503.167,1.252,220.277,6.000E-002,0.690,0.250,0.000,electric_mels,777.172,1503.167
,88,IECC_ADJ2_BACKROW_MIDDLEFLOOR,MISCPLUGLOAD,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1200.51,2.0,99.736,0.083,14.616,6.244E-002,0.412,0.251,0.275,IECC_adj,51.566,99.736
,89,DISHWASHER3_BACKROW_MIDDLEFLOOR,DISHWASHER,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1200.51,2.0,186.821,0.156,27.377,0.150,0.600,0.250,0.000,dishwasher,0.000,166.833
,90,REFRIGERATOR3_BACKROW_MIDDLEFLOOR,REFRIGERATOR,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1200.51,2.0,310.690,0.259,45.529,0.000,1.000,0.000,0.000,refrigerator,227.232,310.690
,91,CLOTHESWASHER3_BACKROW_MIDDLEFLOOR,CLOTHESWASHER,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1200.51,2.0,80.974,0.068,11.866,0.000,0.800,0.200,0.000,clotheswasher,0.000,72.311
,92,ELECTRIC_DRYER3_BACKROW_MIDDLEFLOOR,CLOTHESDRYER,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1200.51,2.0,605.958,0.505,88.798,5.000E-002,0.150,0.800,0.000,electric_dryer,0.000,605.958
,93,ELECTRIC_RANGE3_BACKROW_MIDDLEFLOOR,COOKINGRANGE,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1200.51,2.0,705.353,0.588,103.363,0.300,0.400,0.300,0.000,electric_range,16.610,705.353
,94,TELEVISION3_BACKROW_MIDDLEFLOOR,INTERIORLIGHTING,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,television,0.000,0.000
,95,ELECTRIC_MELS3_BACKROW_MIDDLEFLOOR,MISCPLUGLOAD,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1200.51,2.0,1503.167,1.252,220.277,6.000E-002,0.690,0.250,0.000,electric_mels,777.172,1503.167
,96,IECC_ADJ3_BACKROW_MIDDLEFLOOR,MISCPLUGLOAD,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1200.51,2.0,99.736,0.083,14.616,6.244E-002,0.412,0.251,0.275,IECC_adj,51.566,99.736
,97,DISHWASHER1_FRONTROW_TOPFLOOR,DISHWASHER,LIVING_UNIT1_FRONTROW_TOPFLOOR,1200.51,2.0,186.821,0.156,27.377,0.150,0.600,0.250,0.000,dishwasher,0.000,166.833
,98,REFRIGERATOR1_FRONTROW_TOPFLOOR,REFRIGERATOR,LIVING_UNIT1_FRONTROW_TOPFLOOR,1200.51,2.0,310.690,0.259,45.529,0.000,1.000,0.000,0.000,refrigerator,227.232,310.690
,99,CLOTHESWASHER1_FRONTROW_TOPFLOOR,CLOTHESWASHER,LIVING_UNIT1_FRONTROW_TOPFLOOR,1200.51,2.0,80.974,0.068,11.866,0.000,0.800,0.200,0.000,clotheswasher,0.000,72.311
,100,ELECTRIC_DRYER1_FRONTROW_TOPFLOOR,CLOTHESDRYER,LIVING_UNIT1_FRONTROW_TOPFLOOR,1200.51,2.0,605.958,0.505,88.798,5.000E-002,0.150,0.800,0.000,electric_dryer,0.000,605.958
,101,ELECTRIC_RANGE1_FRONTROW_TOPFLOOR,COOKINGRANGE,LIVING_UNIT1_FRONTROW_TOPFLOOR,1200.51,2.0,705.353,0.588,103.363,0.300,0.400,0.300,0.000,electric_range,16.610,705.353
,102,TELEVISION1_FRONTROW_TOPFLOOR,INTERIORLIGHTING,LIVING_UNIT1_FRONTROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,television,0.000,0.000
,103,ELECTRIC_MELS1_FRONTROW_TOPFLOOR,MISCPLUGLOAD,LIVING_UNIT1_FRONTROW_TOPFLOOR,1200.51,2.0,1503.167,1.252,220.277,6.000E-002,0.690,0.250,0.000,electric_mels,777.172,1503.167
,104,IECC_ADJ1_FRONTROW_TOPFLOOR,MISCPLUGLOAD,LIVING_UNIT1_FRONTROW_TOPFLOOR,1200.51,2.0,99.736,0.083,14.616,6.244E-002,0.412,0.251,0.275,IECC_adj,51.566,99.736
,105,DISHWASHER2_FRONTROW_TOPFLOOR,DISHWASHER,LIVING_UNIT2_FRONTROW_TOPFLOOR,1200.51,2.0,186.821,0.156,27.377,0.150,0.600,0.250,0.000,dishwasher,0.000,166.833
,106,REFRIGERATOR2_FRONTROW_TOPFLOOR,REFRIGERATOR,LIVING_UNIT2_FRONTROW_TOPFLOOR,1200.51,2.0,310.690,0.259,45.529,0.000,1.000,0.000,0.000,refrigerator,227.232,310.690
,107,CLOTHESWASHER2_FRONTROW_TOPFLOOR,CLOTHESWASHER,LIVING_UNIT2_FRONTROW_TOPFLOOR,1200.51,2.0,80.974,0.068,11.866,0.000,0.800,0.200,0.000,clotheswasher,0.000,72.311
,108,ELECTRIC_DRYER2_FRONTROW_TOPFLOOR,CLOTHESDRYER,LIVING_UNIT2_FRONTROW_TOPFLOOR,1200.51,2.0,605.958,0.505,88.798,5.000E-002,0.150,0.800,0.000,electric_dryer,0.000,605.958
,109,ELECTRIC_RANGE2_FRONTROW_TOPFLOOR,COOKINGRANGE,LIVING_UNIT2_FRONTROW_TOPFLOOR,1200.51,2.0,705.353,0.588,103.363,0.300,0.400,0.300,0.000,electric_range,16.610,705.353
,110,TELEVISION2_FRONTROW_TOPFLOOR,INTERIORLIGHTING,LIVING_UNIT2_FRONTROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,television,0.000,0.000
,111,ELECTRIC_MELS2_FRONTROW_TOPFLOOR,MISCPLUGLOAD,LIVING_UNIT2_FRONTROW_TOPFLOOR,1200.51,2.0,1503.167,1.252,220.277,6.000E-002,0.690,0.250,0.000,electric_mels,777.172,1503.167
,112,IECC_ADJ2_FRONTROW_TOPFLOOR,MISCPLUGLOAD,LIVING_UNIT2_FRONTROW_TOPFLOOR,1200.51,2.0,99.736,0.083,14.616,6.244E-002,0.412,0.251,0.275,IECC_adj,51.566,99.736
,113,DISHWASHER3_FRONTROW_TOPFLOOR,DISHWASHER,LIVING_UNIT3_FRONTROW_TOPFLOOR,1200.51,2.0,186.821,0.156,27.377,0.150,0.600,0.250,0.000,dishwasher,0.000,166.833
,114,REFRIGERATOR3_FRONTROW_TOPFLOOR,REFRIGERATOR,LIVING_UNIT3_FRONTROW_TOPFLOOR,1200.51,2.0,310.690,0.259,45.529,0.000,1.000,0.000,0.000,refrigerator,227.232,310.690
,115,CLOTHESWASHER3_FRONTROW_TOPFLOOR,CLOTHESWASHER,LIVING_UNIT3_FRONTROW_TOPFLOOR,1200.51,2.0,80.974,0.068,11.866,0.000,0.800,0.200,0.000,clotheswasher,0.000,72.311
,116,ELECTRIC_DRYER3_FRONTROW_TOPFLOOR,CLOTHESDRYER,LIVING_UNIT3_FRONTROW_TOPFLOOR,1200.51,2.0,605.958,0.505,88.798,5.000E-002,0.150,0.800,0.000,electric_dryer,0.000,605.958
,117,ELECTRIC_RANGE3_FRONTROW_TOPFLOOR,COOKINGRANGE,LIVING_UNIT3_FRONTROW_TOPFLOOR,1200.51,2.0,705.353,0.588,103.363,0.300,0.400,0.300,0.000,electric_range,16.610,705.353
,118,TELEVISION3_FRONTROW_TOPFLOOR,INTERIORLIGHTING,LIVING_UNIT3_FRONTROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,television,0.000,0.000
,119,ELECTRIC_MELS3_FRONTROW_TOPFLOOR,MISCPLUGLOAD,LIVING_UNIT3_FRONTROW_TOPFLOOR,1200.51,2.0,1503.167,1.252,220.277,6.000E-002,0.690,0.250,0.000,electric_mels,777.172,1503.167
,120,IECC_ADJ3_FRONTROW_TOPFLOOR,MISCPLUGLOAD,LIVING_UNIT3_FRONTROW_TOPFLOOR,1200.51,2.0,99.736,0.083,14.616,6.244E-002,0.412,0.251,0.275,IECC_adj,51.566,99.736
,121,DISHWASHER1_BACKROW_TOPFLOOR,DISHWASHER,LIVING_UNIT1_BACKROW_TOPFLOOR,1200.51,2.0,186.821,0.156,27.377,0.150,0.600,0.250,0.000,dishwasher,0.000,166.833
,122,REFRIGERATOR1_BACKROW_TOPFLOOR,REFRIGERATOR,LIVING_UNIT1_BACKROW_TOPFLOOR,1200.51,2.0,310.690,0.259,45.529,0.000,1.000,0.000,0.000,refrigerator,227.232,310.690
,123,CLOTHESWASHER1_BACKROW_TOPFLOOR,CLOTHESWASHER,LIVING_UNIT1_BACKROW_TOPFLOOR,1200.51,2.0,80.974,0.068,11.866,0.000,0.800,0.200,0.000,clotheswasher,0.000,72.311
,124,ELECTRIC_DRYER1_BACKROW_TOPFLOOR,CLOTHESDRYER,LIVING_UNIT1_BACKROW_TOPFLOOR,1200.51,2.0,605.958,0.505,88.798,5.000E-002,0.150,0.800,0.000,electric_dryer,0.000,605.958
,125,ELECTRIC_RANGE1_BACKROW_TOPFLOOR,COOKINGRANGE,LIVING_UNIT1_BACKROW_TOPFLOOR,1200.51,2.0,705.353,0.588,103.363,0.300,0.400,0.300,0.000,electric_range,16.610,705.353
,126,TELEVISION1_BACKROW_TOPFLOOR,INTERIORLIGHTING,LIVING_UNIT1_BACKROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,television,0.000,0.000
,127,ELECTRIC_MELS1_BACKROW_TOPFLOOR,MISCPLUGLOAD,LIVING_UNIT1_BACKROW_TOPFLOOR,1200.51,2.0,1503.167,1.252,220.277,6.000E-002,0.690,0.250,0.000,electric_mels,777.172,1503.167
,128,IECC_ADJ1_BACKROW_TOPFLOOR,MISCPLUGLOAD,LIVING_UNIT1_BACKROW_TOPFLOOR,1200.51,2.0,99.736,0.083,14.616,6.244E-002,0.412,0.251,0.275,IECC_adj,51.566,99.736
,129,DISHWASHER2_BACKROW_TOPFLOOR,DISHWASHER,LIVING_UNIT2_BACKROW_TOPFLOOR,1200.51,2.0,186.821,0.156,27.377,0.150,0.600,0.250,0.000,dishwasher,0.000,166.833
,130,REFRIGERATOR2_BACKROW_TOPFLOOR,REFRIGERATOR,LIVING_UNIT2_BACKROW_TOPFLOOR,1200.51,2.0,310.690,0.259,45.529,0.000,1.000,0.000,0.000,refrigerator,227.232,310.690
,131,CLOTHESWASHER2_BACKROW_TOPFLOOR,CLOTHESWASHER,LIVING_UNIT2_BACKROW_TOPFLOOR,1200.51,2.0,80.974,0.068,11.866,0.000,0.800,0.200,0.000,clotheswasher,0.000,72.311
,132,ELECTRIC_DRYER2_BACKROW_TOPFLOOR,CLOTHESDRYER,LIVING_UNIT2_BACKROW_TOPFLOOR,1200.51,2.0,605.958,0.505,88.798,5.000E-002,0.150,0.800,0.000,electric_dryer,0.000,605.958
,133,ELECTRIC_RANGE2_BACKROW_TOPFLOOR,COOKINGRANGE,LIVING_UNIT2_BACKROW_TOPFLOOR,1200.51,2.0,705.353,0.588,103.363,0.300,0.400,0.300,0.000,electric_range,16.610,705.353
,134,TELEVISION2_BACKROW_TOPFLOOR,INTERIORLIGHTING,LIVING_UNIT2_BACKROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,television,0.000,0.000
,135,ELECTRIC_MELS2_BACKROW_TOPFLOOR,MISCPLUGLOAD,LIVING_UNIT2_BACKROW_TOPFLOOR,1200.51,2.0,1503.167,1.252,220.277,6.000E-002,0.690,0.250,0.000,electric_mels,777.172,1503.167
,136,IECC_ADJ2_BACKROW_TOPFLOOR,MISCPLUGLOAD,LIVING_UNIT2_BACKROW_TOPFLOOR,1200.51,2.0,99.736,0.083,14.616,6.244E-002,0.412,0.251,0.275,IECC_adj,51.566,99.736
,137,DISHWASHER3_BACKROW_TOPFLOOR,DISHWASHER,LIVING_UNIT3_BACKROW_TOPFLOOR,1200.51,2.0,186.821,0.156,27.377,0.150,0.600,0.250,0.000,dishwasher,0.000,166.833
,138,REFRIGERATOR3_BACKROW_TOPFLOOR,REFRIGERATOR,LIVING_UNIT3_BACKROW_TOPFLOOR,1200.51,2.0,310.690,0.259,45.529,0.000,1.000,0.000,0.000,refrigerator,227.232,310.690
,139,CLOTHESWASHER3_BACKROW_TOPFLOOR,CLOTHESWASHER,LIVING_UNIT3_BACKROW_TOPFLOOR,1200.51,2.0,80.974,0.068,11.866,0.000,0.800,0.200,0.000,clotheswasher,0.000,72.311
,140,ELECTRIC_DRYER3_BACKROW_TOPFLOOR,CLOTHESDRYER,LIVING_UNIT3_BACKROW_TOPFLOOR,1200.51,2.0,605.958,0.505,88.798,5.000E-002,0.150,0.800,0.000,electric_dryer,0.000,605.958
,141,ELECTRIC_RANGE3_BACKROW_TOPFLOOR,COOKINGRANGE,LIVING_UNIT3_BACKROW_TOPFLOOR,1200.51,2.0,705.353,0.588,103.363,0.300,0.400,0.300,0.000,electric_range,16.610,705.353
,142,TELEVISION3_BACKROW_TOPFLOOR,INTERIORLIGHTING,LIVING_UNIT3_BACKROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,television,0.000,0.000
,143,ELECTRIC_MELS3_BACKROW_TOPFLOOR,MISCPLUGLOAD,LIVING_UNIT3_BACKROW_TOPFLOOR,1200.51,2.0,1503.167,1.252,220.277,6.000E-002,0.690,0.250,0.000,electric_mels,777.172,1503.167
,144,IECC_ADJ3_BACKROW_TOPFLOOR,MISCPLUGLOAD,LIVING_UNIT3_BACKROW_TOPFLOOR,1200.51,2.0,99.736,0.083,14.616,6.244E-002,0.412,0.251,0.275,IECC_adj,51.566,99.736


Construction CTF

,,Construction Name,Index,#Layers,#CTFs,Time Step {Hours},ThermalConductance {Btu/h-ft2-F},OuterThermalAbsorptance,InnerThermalAbsorptance,OuterSolarAbsorptance,InnerSolarAbsorptance,Roughness
,1,EXTERIOR WALL,1,5,7,1.000,0.0498,0.900,0.900,0.700,0.700,MediumSmooth
,2,CEILING-FLOOR-LAYER,3,1,5,1.000,0.228,0.900,0.900,0.700,0.700,Rough
,3,EXTERIOR FLOOR,4,3,3,1.000,0.300,0.900,0.900,0.700,0.700,Rough
,4,INTERIOR CEILING,6,2,7,1.000,0.0190,0.900,0.900,0.700,0.700,Rough
,5,ATTIC FLOOR,7,2,7,1.000,0.0190,0.900,0.900,0.700,0.700,MediumSmooth
,6,INTERIORWALL,9,3,3,1.000,0.597,0.900,0.900,0.700,0.700,MediumSmooth
,7,EXTERIOR ROOF,11,2,2,1.000,0.943,0.900,0.900,0.750,0.700,MediumRough
,8,EXTERIOR DOOR,14,1,3,1.000,0.300,0.900,0.900,0.700,0.700,Smooth
,9,GABLE_END,16,5,4,1.000,0.428,0.900,0.900,0.700,0.700,MediumSmooth


Material CTF Summary

,,Material Name,Thickness {ft},Conductivity {w/m-K},Density {lb/ft3},Specific Heat {Btu/lbm-R},ThermalResistance {m2-K/w}
,1,SYN_STUCCO,0.0098,0.086,24.971,0.210,0.3524E-01
,2,SHEATHING_CONSOL_LAYER,0.1020,0.035,1.255,0.350,0.8807
,3,OSB_7/16IN,0.0364,0.116,34.000,0.290,0.9555E-01
,4,WALL_CONSOL_LAYER,0.4584,0.057,7.541,0.248,2.444
,5,DRYWALL_1/2IN,0.0417,0.160,50.000,0.260,0.7933E-01
,6,LUMBER_2X4,0.2920,0.115,32.003,0.183,0.7709
,7,FLOOR_CONSOL_LAYER,0.0010,12.990,3.438,0.219,0.1955E-04
,8,PLYWOOD_3/4IN,0.0627,0.115,34.003,0.161,0.1650
,9,CARPET_N_PAD,0.0833,0.060,2.000,0.200,0.4224
,10,CEIL_CONSOL_LAYER,1.8587,0.062,2.618,0.185,9.179
,11,DRYWALL_1/2IN,0.0417,0.160,50.000,0.260,0.7933E-01
,12,DRYWALL_1/2IN,0.0417,0.160,50.000,0.260,0.7933E-01
,13,CEIL_CONSOL_LAYER,1.8587,0.062,2.618,0.185,9.179
,14,DRYWALL_1/2IN,0.0417,0.160,50.000,0.260,0.7933E-01
,15,OSB_5/8IN,0.0522,0.116,34.000,0.290,0.1365
,16,DRYWALL_1/2IN,0.0417,0.160,50.000,0.260,0.7933E-01
,17,ASPHALT_SHINGLE,0.0207,0.082,70.000,0.300,0.7745E-01
,18,OSB_1/2IN,0.0417,0.116,34.000,0.290,0.1092
,19,DOOR_CONST,0.1388,0.072,32.003,0.183,0.5870
,20,CEMENT_STUCCO,0.0627,0.721,116.464,0.210,0.2642E-01
,21,BLDG_PAPER_FELT,0.0000,0.000,0.000,0.000,0.1057E-01
,22,OSB_5/8IN,0.0522,0.116,34.000,0.290,0.1365
,23,DRYWALL_1/2IN,0.0417,0.160,50.000,0.260,0.7933E-01


Material:Air

,,Material Name,ThermalResistance {m2-K/w}
,1,AIR_4_IN_VERT,0.1585
,2,3/4IN_AIR_SPACE,8.5130E-002
,3,3/4IN_REFLECTIVE_AIR_SPACE,0.2466
,4,AIR_4_IN_VERT,0.1585


CTF

,,Time,Outside,Cross,Inside,Flux (except final one)
,1,7,-0.48524825E-13,-0.15552876E-13,-0.27961453E-12,0.68050686E-15
,2,6,0.29877193E-08,0.27636409E-10,0.13406700E-07,-0.32204622E-12
,3,5,-0.12260680E-04,0.22120929E-06,-0.79904438E-04,0.81274456E-08
,4,4,0.41107533E-02,0.11969800E-03,0.31390265E-01,-0.33286183E-04
,5,3,-0.12218315,0.53280074E-02,-0.92858957,0.10965527E-01
,6,2,0.86679861,0.27098762E-01,4.9428042,-0.27525931
,7,1,-1.9773016,0.17266759E-01,-8.3316389,1.0860227
,8,0,1.2790325,0.63137015E-03,4.3365587,
,9,5,-0.73804348E-13,0.64669460E-13,-0.73804512E-13,0.84401040E-18
,10,4,0.14724727E-06,0.10734602E-06,0.14724727E-06,-0.23954360E-10
,11,3,-0.14954317E-02,0.85194176E-03,-0.14954317E-02,0.49296359E-05
,12,2,0.29188816,0.10780912,0.29188816,-0.73156416E-02
,13,1,-3.0620671,0.59170109,-3.0620671,0.33037973
,14,0,3.6498258,0.17778930,3.6498258,
,15,3,0.51304166E-10,-0.76425976E-11,0.24863569E-18,0.0000000
,16,2,0.34767319E-04,0.20705998E-05,0.55046980E-05,-0.23242824E-16
,17,1,-1.4867759,0.25768919,-0.13464395,0.88525679E-04
,18,0,3.1889379,1.4445055,1.8368352,
,19,7,0.63668135E-16,0.10636696E-15,-0.13377360E-06,-0.11883814E-15
,20,6,0.22275600E-06,0.63673780E-09,0.26962289E-02,-0.24551217E-06
,21,5,-0.75419698E-03,0.14991766E-05,-0.89480320E-01,0.83164556E-03
,22,4,0.22555643E-01,0.12805723E-03,0.99114563,-0.26218135E-01
,23,3,-0.21139386,0.14189345E-02,-4.6892352,0.26663265
,24,2,0.76290229,0.29362460E-02,10.306598,-1.0805755
,25,1,-1.0965604,0.10534866E-02,-10.359374,1.7877856
,26,0,0.52881775,0.29234758E-04,3.8432176,
,27,7,-0.13377360E-06,0.10636696E-15,0.63668135E-16,-0.11883814E-15
,28,6,0.26962289E-02,0.63673780E-09,0.22275600E-06,-0.24551217E-06
,29,5,-0.89480320E-01,0.14991766E-05,-0.75419698E-03,0.83164556E-03
,30,4,0.99114563,0.12805723E-03,0.22555643E-01,-0.26218135E-01
,31,3,-4.6892352,0.14189345E-02,-0.21139386,0.26663265
,32,2,10.306598,0.29362460E-02,0.76290229,-1.0805755
,33,1,-10.359374,0.10534866E-02,-1.0965604,1.7877856
,34,0,3.8432176,0.29234758E-04,0.52881775,
,35,3,-0.74876206E-08,0.17902742E-08,-0.74876206E-08,0.19537352E-21
,36,2,0.15597607E-01,0.55423627E-02,0.15597607E-01,-0.10917027E-07
,37,1,-3.1929654,1.3042696,-3.1929654,0.11827749E-01
,38,0,6.5252683,2.0380885,6.5252683,
,39,2,0.94467954E-05,0.31317736E-05,0.79225250E-05,-0.26749844E-22
,40,1,-1.8383944,0.81257669,-1.3462729,0.15535189E-04
,41,0,7.1959782,4.5450135,6.7038583,
,42,3,-0.10160624E-06,0.73584215E-07,-0.10160624E-06,0.20723692E-14
,43,2,0.14353166E-01,0.84320589E-02,0.14353166E-01,-0.11383510E-05
,44,1,-1.4926951,0.74131348,-1.4926951,0.38067385E-01
,45,0,3.1170731,0.88898549,3.1170731,
,46,4,0.44987769E-14,0.98631654E-16,0.14264981E-14,0.0000000
,47,3,-0.13187245E-06,0.34886199E-07,-0.40679758E-07,0.32607943E-14
,48,2,0.41165881E-01,0.61555217E-02,0.16588552E-01,-0.45157314E-07
,49,1,-9.8165612,1.0256427,-2.7651724,0.81558044E-02
,50,0,12.186772,1.3795784,5.1599606,


WindowConstruction

,,Construction Name,Index,#Layers,Roughness,Conductance {Btu/h-ft2-F},SHGC,Solar Transmittance at Normal Incidence,Visible Transmittance at Normal Incidence
,1,EXTERIOR WINDOW,12,1,VerySmooth,0.300,0.335,0.248,0.883
,2,INTERIOR WINDOW,13,1,VerySmooth,0.300,0.335,0.248,0.883
,3,WINDOW_W_BLINDS,18,2,VerySmooth,0.300,0.309,4.646E-002,0.133
,4,TDD DOME,22,1,VerySmooth,1.071,0.929,0.920,0.920
,5,TDD DIFFUSER,23,1,VerySmooth,1.077,0.906,0.900,0.900


WindowMaterial:Glazing

,,Material Name,Optical Data Type,Spectral Data Set Name,Thickness {ft},Solar Transmittance,Front Solar Reflectance,Back Solar Reflectance,Visible Transmittance,Front Visible Reflectance,Back Visible Reflectance,Infrared Transmittance,Front Thermal Emissivity,Back Thermal Emissivity,Conductivity {W/m-K},Dirt Factor,Solar Diffusing
,1,GLASS,SpectralAverage,,0.13728,0.24698,0.55113,0.55113,0.88000,0.11900,0.11900,0.00000,0.84000,0.84000,0.10138,1.00000,No
,2,GLASS,SpectralAverage,,0.13728,0.24698,0.55113,0.55113,0.88000,0.11900,0.11900,0.00000,0.84000,0.84000,0.10138,1.00000,No
,3,GLASS,SpectralAverage,,0.13728,0.24698,0.55113,0.55113,0.88000,0.11900,0.11900,0.00000,0.84000,0.84000,0.10138,1.00000,No
,4,CLEAR ACRYLIC PLASTIC,SpectralAverage,,0.00984,0.92000,5.00000E-002,5.00000E-002,0.92000,5.00000E-002,5.00000E-002,0.00000,0.90000,0.90000,0.90000,1.00000,No
,5,DIFFUSING ACRYLIC PLASTIC,SpectralAverage,,0.00722,0.90000,8.00000E-002,8.00000E-002,0.90000,8.00000E-002,8.00000E-002,0.00000,0.90000,0.90000,0.90000,1.00000,No


WindowMaterial:Blind

,,Material Name,Slat Width {ft},Slat Separation {ft},Slat Thickness {ft},Slat Angle {deg},Slat Beam Solar Transmittance,Slat Beam Solar Front Reflectance,Blind To Glass Distance {ft}
,1,INT_BLIND,0.0820,0.0615,0.0033,45.000,0.000,0.500,0.164


Shadowing/Sun Position Calculations Annual Simulations

,,Shading Calculation Method,Shading Calculation Update Frequency Method,Shading Calculation Update Frequency {days},Maximum Figures in Shadow Overlap Calculations {},Polygon Clipping Algorithm,Pixel Counting Resolution,Sky Diffuse Modeling Algorithm,Output External Shading Calculation Results,Disable Self-Shading Within Shading Zone Groups,Disable Self-Shading From Shading Zone Groups to Other Zones
,1,PolygonClipping,Periodic,20,15000.,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No


Heat Pump Water Heater Information

,,Type,Name,Volume {ft3},Maximum Capacity {Btu/h},Standard Rated Recovery Efficiency,Standard Rated Energy Factor,"DX Coil Total Cooling Rate {W,HPWH Only}"
,1,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT1_FRONTROW_BOTTOMFLOOR,6.9509,4435.6,0.000,0.0000,785,
,2,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT2_FRONTROW_BOTTOMFLOOR,6.9509,4435.6,0.000,0.0000,785,
,3,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT3_FRONTROW_BOTTOMFLOOR,6.9509,4435.6,0.000,0.0000,785,
,4,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT1_BACKROW_BOTTOMFLOOR,6.9509,4435.6,0.000,0.0000,785,
,5,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT2_BACKROW_BOTTOMFLOOR,6.9509,4435.6,0.000,0.0000,785,
,6,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT3_BACKROW_BOTTOMFLOOR,6.9509,4435.6,0.000,0.0000,785,
,7,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT1_FRONTROW_MIDDLEFLOOR,6.9509,4435.6,0.000,0.0000,785,
,8,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT2_FRONTROW_MIDDLEFLOOR,6.9509,4435.6,0.000,0.0000,785,
,9,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT3_FRONTROW_MIDDLEFLOOR,6.9509,4435.6,0.000,0.0000,785,
,10,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT1_BACKROW_MIDDLEFLOOR,6.9509,4435.6,0.000,0.0000,785,
,11,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT2_BACKROW_MIDDLEFLOOR,6.9509,4435.6,0.000,0.0000,785,
,12,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT3_BACKROW_MIDDLEFLOOR,6.9509,4435.6,0.000,0.0000,785,
,13,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT1_FRONTROW_TOPFLOOR,6.9509,4435.6,0.000,0.0000,785,
,14,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT2_FRONTROW_TOPFLOOR,6.9509,4435.6,0.000,0.0000,785,
,15,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT3_FRONTROW_TOPFLOOR,6.9509,4435.6,0.000,0.0000,785,
,16,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT1_BACKROW_TOPFLOOR,6.9509,4435.6,0.000,0.0000,785,
,17,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT2_BACKROW_TOPFLOOR,6.9509,4435.6,0.000,0.0000,785,
,18,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT3_BACKROW_TOPFLOOR,6.9509,4435.6,0.000,0.0000,785,


Water Heater Stratified Node Information

,,Node Number,Height {ft},Volume {ft3},Maximum Capacity {Btu/h},Off-Cycle UA {Btu/h-F},On-Cycle UA {Btu/h-F},Number Of Inlets,Number Of Outlets
,1,1,5.2299,6.9509,0.000,2.9246,2.9246,1,1
,2,1,5.2299,6.9509,0.000,2.9246,2.9246,1,1
,3,1,5.2299,6.9509,0.000,2.9246,2.9246,1,1
,4,1,5.2299,6.9509,0.000,2.9246,2.9246,1,1
,5,1,5.2299,6.9509,0.000,2.9246,2.9246,1,1
,6,1,5.2299,6.9509,0.000,2.9246,2.9246,1,1
,7,1,5.2299,6.9509,0.000,2.9246,2.9246,1,1
,8,1,5.2299,6.9509,0.000,2.9246,2.9246,1,1
,9,1,5.2299,6.9509,0.000,2.9246,2.9246,1,1
,10,1,5.2299,6.9509,0.000,2.9246,2.9246,1,1
,11,1,5.2299,6.9509,0.000,2.9246,2.9246,1,1
,12,1,5.2299,6.9509,0.000,2.9246,2.9246,1,1
,13,1,5.2299,6.9509,0.000,2.9246,2.9246,1,1
,14,1,5.2299,6.9509,0.000,2.9246,2.9246,1,1
,15,1,5.2299,6.9509,0.000,2.9246,2.9246,1,1
,16,1,5.2299,6.9509,0.000,2.9246,2.9246,1,1
,17,1,5.2299,6.9509,0.000,2.9246,2.9246,1,1
,18,1,5.2299,6.9509,0.000,2.9246,2.9246,1,1


ZoneInfiltration Airflow Stats Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {ft2},# Zone Occupants,Design Volume Flow Rate {ft3/min},Volume Flow Rate/Floor Area {ft3/min-ft2},Volume Flow Rate/Exterior Surface Area {ft3/min-ft2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m},Equation D - Velocity Squared Term Coefficient {s2/m2}
,1,LIVING_SHERMANGRIMSRUD_UNIT1_FRONTROW_BOTTOMFLOOR,ALWAYS_AVAIL,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,2,LIVING_SHERMANGRIMSRUD_UNIT2_FRONTROW_BOTTOMFLOOR,ALWAYS_AVAIL,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,3,LIVING_SHERMANGRIMSRUD_UNIT3_FRONTROW_BOTTOMFLOOR,ALWAYS_AVAIL,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,4,LIVING_SHERMANGRIMSRUD_UNIT1_BACKROW_BOTTOMFLOOR,ALWAYS_AVAIL,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,5,LIVING_SHERMANGRIMSRUD_UNIT2_BACKROW_BOTTOMFLOOR,ALWAYS_AVAIL,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,6,LIVING_SHERMANGRIMSRUD_UNIT3_BACKROW_BOTTOMFLOOR,ALWAYS_AVAIL,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,7,LIVING_SHERMANGRIMSRUD_UNIT1_FRONTROW_MIDDLEFLOOR,ALWAYS_AVAIL,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,8,LIVING_SHERMANGRIMSRUD_UNIT2_FRONTROW_MIDDLEFLOOR,ALWAYS_AVAIL,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,9,LIVING_SHERMANGRIMSRUD_UNIT3_FRONTROW_MIDDLEFLOOR,ALWAYS_AVAIL,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,10,LIVING_SHERMANGRIMSRUD_UNIT1_BACKROW_MIDDLEFLOOR,ALWAYS_AVAIL,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,11,LIVING_SHERMANGRIMSRUD_UNIT2_BACKROW_MIDDLEFLOOR,ALWAYS_AVAIL,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,12,LIVING_SHERMANGRIMSRUD_UNIT3_BACKROW_MIDDLEFLOOR,ALWAYS_AVAIL,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,13,LIVING_SHERMANGRIMSRUD_UNIT1_FRONTROW_TOPFLOOR,ALWAYS_AVAIL,LIVING_UNIT1_FRONTROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,14,LIVING_SHERMANGRIMSRUD_UNIT2_FRONTROW_TOPFLOOR,ALWAYS_AVAIL,LIVING_UNIT2_FRONTROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,15,LIVING_SHERMANGRIMSRUD_UNIT3_FRONTROW_TOPFLOOR,ALWAYS_AVAIL,LIVING_UNIT3_FRONTROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,16,LIVING_SHERMANGRIMSRUD_UNIT1_BACKROW_TOPFLOOR,ALWAYS_AVAIL,LIVING_UNIT1_BACKROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,17,LIVING_SHERMANGRIMSRUD_UNIT2_BACKROW_TOPFLOOR,ALWAYS_AVAIL,LIVING_UNIT2_BACKROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,18,LIVING_SHERMANGRIMSRUD_UNIT3_BACKROW_TOPFLOOR,ALWAYS_AVAIL,LIVING_UNIT3_BACKROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,19,ATTICVENT,ALWAYS_AVAIL,ATTIC,7802.66,0.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000


ZoneVentilation Airflow Stats Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {ft2},# Zone Occupants,Design Volume Flow Rate {ft3/min},Volume Flow Rate/Floor Area {ft3/min-ft2},Volume Flow Rate/person Area {ft3/min-person},ACH - Air Changes per Hour,Fan Type {Exhaust;Intake;Natural},Fan Pressure Rise {psi},Fan Efficiency {},Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m},Equation D - Velocity Squared Term Coefficient {s2/m2},Minimum Indoor Temperature{F}/Schedule,Maximum Indoor Temperature{F}/Schedule,Delta Temperature{F}/Schedule,Minimum Outdoor Temperature{F}/Schedule,Maximum Outdoor Temperature{F}/Schedule,Maximum WindSpeed{ft/min}
,1,VENTILATION_UNIT1_FRONTROW_BOTTOMFLOOR,ALWAYS_AVAIL,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,Exhaust,0.000,0.6,1.000,0.000,0.000,0.000,-148.0,212.00,-148.0,-148.0,212.00,7874.40
,2,VENTILATION_UNIT2_FRONTROW_BOTTOMFLOOR,ALWAYS_AVAIL,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,Exhaust,0.000,0.6,1.000,0.000,0.000,0.000,-148.0,212.00,-148.0,-148.0,212.00,7874.40
,3,VENTILATION_UNIT3_FRONTROW_BOTTOMFLOOR,ALWAYS_AVAIL,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,Exhaust,0.000,0.6,1.000,0.000,0.000,0.000,-148.0,212.00,-148.0,-148.0,212.00,7874.40
,4,VENTILATION_UNIT1_BACKROW_BOTTOMFLOOR,ALWAYS_AVAIL,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,Exhaust,0.000,0.6,1.000,0.000,0.000,0.000,-148.0,212.00,-148.0,-148.0,212.00,7874.40
,5,VENTILATION_UNIT2_BACKROW_BOTTOMFLOOR,ALWAYS_AVAIL,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,Exhaust,0.000,0.6,1.000,0.000,0.000,0.000,-148.0,212.00,-148.0,-148.0,212.00,7874.40
,6,VENTILATION_UNIT3_BACKROW_BOTTOMFLOOR,ALWAYS_AVAIL,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,Exhaust,0.000,0.6,1.000,0.000,0.000,0.000,-148.0,212.00,-148.0,-148.0,212.00,7874.40
,7,VENTILATION_UNIT1_FRONTROW_MIDDLEFLOOR,ALWAYS_AVAIL,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,Exhaust,0.000,0.6,1.000,0.000,0.000,0.000,-148.0,212.00,-148.0,-148.0,212.00,7874.40
,8,VENTILATION_UNIT2_FRONTROW_MIDDLEFLOOR,ALWAYS_AVAIL,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,Exhaust,0.000,0.6,1.000,0.000,0.000,0.000,-148.0,212.00,-148.0,-148.0,212.00,7874.40
,9,VENTILATION_UNIT3_FRONTROW_MIDDLEFLOOR,ALWAYS_AVAIL,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,Exhaust,0.000,0.6,1.000,0.000,0.000,0.000,-148.0,212.00,-148.0,-148.0,212.00,7874.40
,10,VENTILATION_UNIT1_BACKROW_MIDDLEFLOOR,ALWAYS_AVAIL,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,Exhaust,0.000,0.6,1.000,0.000,0.000,0.000,-148.0,212.00,-148.0,-148.0,212.00,7874.40
,11,VENTILATION_UNIT2_BACKROW_MIDDLEFLOOR,ALWAYS_AVAIL,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,Exhaust,0.000,0.6,1.000,0.000,0.000,0.000,-148.0,212.00,-148.0,-148.0,212.00,7874.40
,12,VENTILATION_UNIT3_BACKROW_MIDDLEFLOOR,ALWAYS_AVAIL,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,Exhaust,0.000,0.6,1.000,0.000,0.000,0.000,-148.0,212.00,-148.0,-148.0,212.00,7874.40
,13,VENTILATION_UNIT1_FRONTROW_TOPFLOOR,ALWAYS_AVAIL,LIVING_UNIT1_FRONTROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,Exhaust,0.000,0.6,1.000,0.000,0.000,0.000,-148.0,212.00,-148.0,-148.0,212.00,7874.40
,14,VENTILATION_UNIT2_FRONTROW_TOPFLOOR,ALWAYS_AVAIL,LIVING_UNIT2_FRONTROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,Exhaust,0.000,0.6,1.000,0.000,0.000,0.000,-148.0,212.00,-148.0,-148.0,212.00,7874.40
,15,VENTILATION_UNIT3_FRONTROW_TOPFLOOR,ALWAYS_AVAIL,LIVING_UNIT3_FRONTROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,Exhaust,0.000,0.6,1.000,0.000,0.000,0.000,-148.0,212.00,-148.0,-148.0,212.00,7874.40
,16,VENTILATION_UNIT1_BACKROW_TOPFLOOR,ALWAYS_AVAIL,LIVING_UNIT1_BACKROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,Exhaust,0.000,0.6,1.000,0.000,0.000,0.000,-148.0,212.00,-148.0,-148.0,212.00,7874.40
,17,VENTILATION_UNIT2_BACKROW_TOPFLOOR,ALWAYS_AVAIL,LIVING_UNIT2_BACKROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,Exhaust,0.000,0.6,1.000,0.000,0.000,0.000,-148.0,212.00,-148.0,-148.0,212.00,7874.40
,18,VENTILATION_UNIT3_BACKROW_TOPFLOOR,ALWAYS_AVAIL,LIVING_UNIT3_BACKROW_TOPFLOOR,1200.51,2.0,0.000,0.000,0.000,0.000,Exhaust,0.000,0.6,1.000,0.000,0.000,0.000,-148.0,212.00,-148.0,-148.0,212.00,7874.40


AirFlow Model

,,Simple
,1,Simple


RoomAir Model

,,Zone Name,Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
,1,BREEZEWAY,Mixing/Well-Stirred
,2,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,Mixing/Well-Stirred
,3,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,Mixing/Well-Stirred
,4,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,Mixing/Well-Stirred
,5,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,Mixing/Well-Stirred
,6,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,Mixing/Well-Stirred
,7,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,Mixing/Well-Stirred
,8,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,Mixing/Well-Stirred
,9,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,Mixing/Well-Stirred
,10,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,Mixing/Well-Stirred
,11,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,Mixing/Well-Stirred
,12,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,Mixing/Well-Stirred
,13,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,Mixing/Well-Stirred
,14,ATTIC,Mixing/Well-Stirred
,15,LIVING_UNIT3_BACKROW_TOPFLOOR,Mixing/Well-Stirred
,16,LIVING_UNIT3_FRONTROW_TOPFLOOR,Mixing/Well-Stirred
,17,LIVING_UNIT1_FRONTROW_TOPFLOOR,Mixing/Well-Stirred
,18,LIVING_UNIT2_BACKROW_TOPFLOOR,Mixing/Well-Stirred
,19,LIVING_UNIT2_FRONTROW_TOPFLOOR,Mixing/Well-Stirred
,20,LIVING_UNIT1_BACKROW_TOPFLOOR,Mixing/Well-Stirred


AirflowNetwork Model:Control

,,No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
,1,NoMultizoneOrDistribution


Zone Volume Capacitance Multiplier

,,Sensible Heat Capacity Multiplier,Moisture Capacity Multiplier,Carbon Dioxide Capacity Multiplier,Generic Contaminant Capacity Multiplier
,1,1.000,1.000,1.000,1.000


Load Timesteps in Zone Design Calculation Averaging Window

,,Value
,1,1


Heating Sizing Factor Information

,,Sizing Factor ID,Value
,1,Global,1.0000


Cooling Sizing Factor Information

,,Sizing Factor ID,Value
,1,Global,1.0000


Zone Sizing Information

,,Zone Name,Load Type,Calc Des Load {Btu/h},User Des Load {Btu/h},Calc Des Air Flow Rate {ft3/min},User Des Air Flow Rate {ft3/min},Design Day Name,Date/Time of Peak,Temperature at Peak {F},Humidity Ratio at Peak {lbWater/lbDryAir},Floor Area {ft2},# Occupants,Calc Outdoor Air Flow Rate {ft3/min},Calc DOAS Heat Addition Rate {Btu/h}
,1,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,Cooling,10841.99386,10841.99386,554.13129,554.13129,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,83.05520,0.01272,1200.55323,2.00000,44.99491,0.00000
,2,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,Heating,27586.38119,27586.38119,503.47451,503.47451,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,-26.8600,0.00018,1200.55323,2.00000,44.99491,0.00000
,3,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,Cooling,6463.59126,6463.59126,330.33894,330.33894,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,86.18000,0.01273,1200.55323,2.00000,44.99491,0.00000
,4,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,Heating,24633.77646,24633.77646,449.59740,449.59740,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,-26.8600,0.00018,1200.55323,2.00000,44.99491,0.00000
,5,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,Cooling,8078.93179,8078.93179,412.90249,412.90249,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,86.18000,0.01273,1200.55323,2.00000,44.99491,0.00000
,6,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,Heating,27593.38299,27593.38299,503.60163,503.60163,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,-26.8600,0.00018,1200.55323,2.00000,44.99491,0.00000
,7,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,Cooling,10292.39756,10292.39756,526.03807,526.03807,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,83.05520,0.01272,1200.55323,2.00000,44.99491,0.00000
,8,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,Heating,27589.31084,27589.31084,503.53807,503.53807,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,-26.8600,0.00018,1200.55323,2.00000,44.99491,0.00000
,9,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,Cooling,5140.53851,5140.53851,262.73302,262.73302,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,86.18000,0.01273,1200.55323,2.00000,44.99491,0.00000
,10,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,Heating,24634.08483,24634.08483,449.61859,449.61859,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,-26.8600,0.00018,1200.55323,2.00000,44.99491,0.00000
,11,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,Cooling,6565.02070,6565.02070,335.52962,335.52962,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,86.18000,0.01273,1200.55323,2.00000,44.99491,0.00000
,12,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,Heating,27591.18290,27591.18290,503.55926,503.55926,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,-26.8600,0.00018,1200.55323,2.00000,44.99491,0.00000
,13,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,Cooling,9265.25625,9265.25625,473.53808,473.53808,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,83.05520,0.01272,1200.55323,2.00000,44.99491,0.00000
,14,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,Heating,9287.64200,9287.64200,169.53218,169.53218,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,-26.8600,0.00018,1200.55323,2.00000,44.99491,0.00000
,15,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,Cooling,5868.69729,5868.69729,282.20335,282.20335,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,69.44000,0.01271,1200.55323,2.00000,44.99491,0.00000
,16,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,Heating,6208.31565,6208.31565,113.32795,113.32795,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,-26.8600,0.00018,1200.55323,2.00000,44.99491,0.00000
,17,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,Cooling,7290.18514,7290.18514,372.58470,372.58470,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,77.69840,0.01272,1200.55323,2.00000,44.99491,0.00000
,18,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,Heating,9288.40291,9288.40291,169.54617,169.54617,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,-26.8600,0.00018,1200.55323,2.00000,44.99491,0.00000
,19,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,Cooling,8525.65434,8525.65434,435.72028,435.72028,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,83.05520,0.01272,1200.55323,2.00000,44.99491,0.00000
,20,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,Heating,9289.24592,9289.24592,169.56142,169.56142,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,-26.8600,0.00018,1200.55323,2.00000,44.99491,0.00000
,21,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,Cooling,5742.51419,5742.51419,275.99573,275.99573,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,69.44000,0.01271,1200.55323,2.00000,44.99491,0.00000
,22,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,Heating,6207.52332,6207.52332,113.31354,113.31354,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,-26.8600,0.00018,1200.55323,2.00000,44.99491,0.00000
,23,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,Cooling,6768.46885,6768.46885,345.91097,345.91097,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,73.90400,0.01271,1200.55323,2.00000,44.99491,0.00000
,24,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,Heating,9285.22501,9285.22501,169.48811,169.48811,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,-26.8600,0.00018,1200.55323,2.00000,44.99491,0.00000
,25,LIVING_UNIT3_BACKROW_TOPFLOOR,Cooling,6922.81804,6922.81804,353.81351,353.81351,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,73.90400,0.01271,1200.55323,2.00000,44.99491,0.00000
,26,LIVING_UNIT3_BACKROW_TOPFLOOR,Heating,11845.71200,11845.71200,216.18641,216.18641,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,-26.8600,0.00018,1200.55323,2.00000,44.99491,0.00000
,27,LIVING_UNIT3_FRONTROW_TOPFLOOR,Cooling,7399.88128,7399.88128,378.19910,378.19910,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,77.69840,0.01272,1200.55323,2.00000,44.99491,0.00000
,28,LIVING_UNIT3_FRONTROW_TOPFLOOR,Heating,11849.74791,11849.74791,216.27116,216.27116,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,-26.8600,0.00018,1200.55323,2.00000,44.99491,0.00000
,29,LIVING_UNIT1_FRONTROW_TOPFLOOR,Cooling,9335.05437,9335.05437,477.09740,477.09740,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,83.05520,0.01272,1200.55323,2.00000,44.99491,0.00000
,30,LIVING_UNIT1_FRONTROW_TOPFLOOR,Heating,11853.53145,11853.53145,216.33472,216.33472,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,-26.8600,0.00018,1200.55323,2.00000,44.99491,0.00000
,31,LIVING_UNIT2_BACKROW_TOPFLOOR,Cooling,6236.19456,6236.19456,300.36013,300.36013,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,69.44000,0.01271,1200.55323,2.00000,44.99491,0.00000
,32,LIVING_UNIT2_BACKROW_TOPFLOOR,Heating,8736.92412,8736.92412,159.45740,159.45740,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,-26.8600,0.00018,1200.55323,2.00000,44.99491,0.00000
,33,LIVING_UNIT2_FRONTROW_TOPFLOOR,Cooling,6265.88896,6265.88896,301.82200,301.82200,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,69.44000,0.01271,1200.55323,2.00000,44.99491,0.00000
,34,LIVING_UNIT2_FRONTROW_TOPFLOOR,Heating,8739.22306,8739.22306,159.49934,159.49934,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,-26.8600,0.00018,1200.55323,2.00000,44.99491,0.00000
,35,LIVING_UNIT1_BACKROW_TOPFLOOR,Cooling,8876.61184,8876.61184,453.68638,453.68638,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,83.05520,0.01272,1200.55323,2.00000,44.99491,0.00000
,36,LIVING_UNIT1_BACKROW_TOPFLOOR,Heating,11852.94741,11852.94741,216.31353,216.31353,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,-26.8600,0.00018,1200.55323,2.00000,44.99491,0.00000


System Sizing Information

,,System Name,Load Type,Peak Load Kind,User Design Capacity,Calc Des Air Flow Rate [ft3/min],User Des Air Flow Rate [ft3/min],Design Day Name,Date/Time of Peak
,1,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,Cooling,Sensible,3292.57,554.13129,554.13129,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,2,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,Heating,Sensible,9357.85,503.47451,503.47451,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,3,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,Cooling,Sensible,2072.39,330.33894,330.33894,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,4,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,Heating,Sensible,8505.12,449.59740,449.59740,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,5,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,Cooling,Sensible,2538.84,412.90249,412.90249,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,6,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,Heating,Sensible,9359.87,503.60163,503.60163,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,7,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,Cooling,Sensible,3133.86,526.03807,526.03807,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,8,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,Heating,Sensible,9358.70,503.53807,503.53807,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,9,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,Cooling,Sensible,1690.35,262.73302,262.73302,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,10,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,Heating,Sensible,8505.21,449.61859,449.61859,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,11,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,Cooling,Sensible,2101.68,335.52962,335.52962,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,12,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,Heating,Sensible,9359.24,503.55926,503.55926,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,13,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,Cooling,Sensible,2837.26,473.53808,473.53808,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,14,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,Heating,Sensible,4073.01,169.53218,169.53218,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,15,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,Cooling,Sensible,1616.50,282.20335,282.20335,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,16,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,Heating,Sensible,3183.68,113.32795,113.32795,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,17,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,Cooling,Sensible,2191.27,372.58470,372.58470,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,18,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,Heating,Sensible,4073.23,169.54617,169.54617,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,19,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,Cooling,Sensible,2623.69,435.72028,435.72028,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,20,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,Heating,Sensible,4073.47,169.56142,169.56142,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
