Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32
,21,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,Cooling,Sensible,1579.89,275.99573,275.99573,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,22,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,Heating,Sensible,3183.46,113.31354,113.31354,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,23,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,Cooling,Sensible,1987.03,345.91097,345.91097,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,24,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,Heating,Sensible,4072.31,169.48811,169.48811,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,25,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,Cooling,Sensible,2857.42,477.09740,477.09740,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,26,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,Heating,Sensible,4813.96,216.33472,216.33472,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,27,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,Cooling,Sensible,1731.75,301.82200,301.82200,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,28,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,Heating,Sensible,3914.52,159.49934,159.49934,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,29,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,Cooling,Sensible,2222.95,378.19910,378.19910,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,30,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,Heating,Sensible,4812.87,216.27116,216.27116,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,31,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,Cooling,Sensible,2725.04,453.68638,453.68638,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,32,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,Heating,Sensible,4813.79,216.31353,216.31353,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,33,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,Cooling,Sensible,1723.13,300.36013,300.36013,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,34,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,Heating,Sensible,3913.86,159.45740,159.45740,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,35,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,Cooling,Sensible,2031.60,353.81351,353.81351,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,36,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,Heating,Sensible,4811.70,216.18641,216.18641,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00


Component Sizing Information

,,Component Type,Component Name,Input Field Description,Value
,1,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_FRONTROW_BOTTOMFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,2,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_FRONTROW_BOTTOMFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,3,Fan:OnOff,OASUPPLYFAN_UNIT1_FRONTROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,4,Fan:OnOff,OAEXHAUSTFAN_UNIT1_FRONTROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,5,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT1_FRONTROW_BOTTOMFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,6,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT1_FRONTROW_BOTTOMFLOOR,Design Size Maximum Air Flow Rate [ft3/min],554.13129
,7,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_FRONTROW_BOTTOMFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,8,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_FRONTROW_BOTTOMFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,9,Fan:OnOff,OASUPPLYFAN_UNIT2_FRONTROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,10,Fan:OnOff,OAEXHAUSTFAN_UNIT2_FRONTROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,11,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT2_FRONTROW_BOTTOMFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,12,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT2_FRONTROW_BOTTOMFLOOR,Design Size Maximum Air Flow Rate [ft3/min],449.59740
,13,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_FRONTROW_BOTTOMFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,14,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_FRONTROW_BOTTOMFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,15,Fan:OnOff,OASUPPLYFAN_UNIT3_FRONTROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,16,Fan:OnOff,OAEXHAUSTFAN_UNIT3_FRONTROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,17,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT3_FRONTROW_BOTTOMFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,18,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT3_FRONTROW_BOTTOMFLOOR,Design Size Maximum Air Flow Rate [ft3/min],503.60163
,19,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_BACKROW_BOTTOMFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,20,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_BACKROW_BOTTOMFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,21,Fan:OnOff,OASUPPLYFAN_UNIT1_BACKROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,22,Fan:OnOff,OAEXHAUSTFAN_UNIT1_BACKROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,23,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT1_BACKROW_BOTTOMFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,24,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT1_BACKROW_BOTTOMFLOOR,Design Size Maximum Air Flow Rate [ft3/min],526.03807
,25,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_BACKROW_BOTTOMFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,26,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_BACKROW_BOTTOMFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,27,Fan:OnOff,OASUPPLYFAN_UNIT2_BACKROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,28,Fan:OnOff,OAEXHAUSTFAN_UNIT2_BACKROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,29,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT2_BACKROW_BOTTOMFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,30,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT2_BACKROW_BOTTOMFLOOR,Design Size Maximum Air Flow Rate [ft3/min],449.61859
,31,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_BACKROW_BOTTOMFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,32,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_BACKROW_BOTTOMFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,33,Fan:OnOff,OASUPPLYFAN_UNIT3_BACKROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,34,Fan:OnOff,OAEXHAUSTFAN_UNIT3_BACKROW_BOTTOMFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,35,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT3_BACKROW_BOTTOMFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,36,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Maximum Air Flow Rate [ft3/min],503.55926
,37,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_FRONTROW_MIDDLEFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,38,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_FRONTROW_MIDDLEFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,39,Fan:OnOff,OASUPPLYFAN_UNIT1_FRONTROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,40,Fan:OnOff,OAEXHAUSTFAN_UNIT1_FRONTROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,41,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT1_FRONTROW_MIDDLEFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,42,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Maximum Air Flow Rate [ft3/min],473.53808
,43,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_FRONTROW_MIDDLEFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,44,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_FRONTROW_MIDDLEFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,45,Fan:OnOff,OASUPPLYFAN_UNIT2_FRONTROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,46,Fan:OnOff,OAEXHAUSTFAN_UNIT2_FRONTROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,47,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT2_FRONTROW_MIDDLEFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,48,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Maximum Air Flow Rate [ft3/min],282.20335
,49,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_FRONTROW_MIDDLEFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,50,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_FRONTROW_MIDDLEFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,51,Fan:OnOff,OASUPPLYFAN_UNIT3_FRONTROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,52,Fan:OnOff,OAEXHAUSTFAN_UNIT3_FRONTROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,53,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT3_FRONTROW_MIDDLEFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,54,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT3_FRONTROW_MIDDLEFLOOR,Design Size Maximum Air Flow Rate [ft3/min],372.58470
,55,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_BACKROW_MIDDLEFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,56,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_BACKROW_MIDDLEFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,57,Fan:OnOff,OASUPPLYFAN_UNIT1_BACKROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,58,Fan:OnOff,OAEXHAUSTFAN_UNIT1_BACKROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,59,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT1_BACKROW_MIDDLEFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,60,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT1_BACKROW_MIDDLEFLOOR,Design Size Maximum Air Flow Rate [ft3/min],435.72028
,61,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_BACKROW_MIDDLEFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,62,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_BACKROW_MIDDLEFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,63,Fan:OnOff,OASUPPLYFAN_UNIT2_BACKROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,64,Fan:OnOff,OAEXHAUSTFAN_UNIT2_BACKROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,65,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT2_BACKROW_MIDDLEFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,66,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT2_BACKROW_MIDDLEFLOOR,Design Size Maximum Air Flow Rate [ft3/min],275.99573
,67,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_BACKROW_MIDDLEFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,68,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_BACKROW_MIDDLEFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,69,Fan:OnOff,OASUPPLYFAN_UNIT3_BACKROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,70,Fan:OnOff,OAEXHAUSTFAN_UNIT3_BACKROW_MIDDLEFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,71,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT3_BACKROW_MIDDLEFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,72,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT3_BACKROW_MIDDLEFLOOR,Design Size Maximum Air Flow Rate [ft3/min],345.91097
,73,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_BACKROW_TOPFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,74,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_BACKROW_TOPFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,75,Fan:OnOff,OASUPPLYFAN_UNIT3_BACKROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,76,Fan:OnOff,OAEXHAUSTFAN_UNIT3_BACKROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,77,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT3_BACKROW_TOPFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,78,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT3_BACKROW_TOPFLOOR,Design Size Maximum Air Flow Rate [ft3/min],353.81351
,79,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_FRONTROW_TOPFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,80,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT3_FRONTROW_TOPFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,81,Fan:OnOff,OASUPPLYFAN_UNIT3_FRONTROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,82,Fan:OnOff,OAEXHAUSTFAN_UNIT3_FRONTROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,83,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT3_FRONTROW_TOPFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,84,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT3_FRONTROW_TOPFLOOR,Design Size Maximum Air Flow Rate [ft3/min],378.19910
,85,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_FRONTROW_TOPFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,86,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_FRONTROW_TOPFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,87,Fan:OnOff,OASUPPLYFAN_UNIT1_FRONTROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,88,Fan:OnOff,OAEXHAUSTFAN_UNIT1_FRONTROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,89,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT1_FRONTROW_TOPFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,90,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT1_FRONTROW_TOPFLOOR,Design Size Maximum Air Flow Rate [ft3/min],477.09740
,91,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_BACKROW_TOPFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,92,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_BACKROW_TOPFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,93,Fan:OnOff,OASUPPLYFAN_UNIT2_BACKROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,94,Fan:OnOff,OAEXHAUSTFAN_UNIT2_BACKROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,95,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT2_BACKROW_TOPFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,96,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT2_BACKROW_TOPFLOOR,Design Size Maximum Air Flow Rate [ft3/min],300.36013
,97,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_FRONTROW_TOPFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,98,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT2_FRONTROW_TOPFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,99,Fan:OnOff,OASUPPLYFAN_UNIT2_FRONTROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,100,Fan:OnOff,OAEXHAUSTFAN_UNIT2_FRONTROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,101,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT2_FRONTROW_TOPFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,102,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT2_FRONTROW_TOPFLOOR,Design Size Maximum Air Flow Rate [ft3/min],301.82200
,103,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_BACKROW_TOPFLOOR,User-Specified Supply Air Flow Rate [ft3/min],44.99491
,104,ZoneHVAC:EnergyRecoveryVentilator,ERV_UNIT1_BACKROW_TOPFLOOR,User-Specified Exhaust Air Flow Rate [ft3/min],44.99491
,105,Fan:OnOff,OASUPPLYFAN_UNIT1_BACKROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,106,Fan:OnOff,OAEXHAUSTFAN_UNIT1_BACKROW_TOPFLOOR,User-Specified Maximum Flow Rate [ft3/min],44.99491
,107,HeatExchanger:AirToAir:SensibleAndLatent,OA_HEAT_RECOVERY_UNIT1_BACKROW_TOPFLOOR,User-Specified Nominal Supply Air Flow Rate [ft3/min],44.99491
,108,AirTerminal:SingleDuct:ConstantVolume:NoReheat,ZONEDIRECTAIR_UNIT1_BACKROW_TOPFLOOR,Design Size Maximum Air Flow Rate [ft3/min],453.68638
,109,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],554.13129
,110,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],554.13129
,111,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],554.13129
,112,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],554.13129
,113,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],554.13129
,114,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],554.13129
,115,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,User Heating Air Flow Ratio [],1.00000
,116,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,117,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],449.59740
,118,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],449.59740
,119,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],449.59740
,120,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],449.59740
,121,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],449.59740
,122,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],449.59740
,123,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,User Heating Air Flow Ratio [],1.00000
,124,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,125,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],503.60163
,126,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],503.60163
,127,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],503.60163
,128,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],503.60163
,129,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],503.60163
,130,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],503.60163
,131,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,User Heating Air Flow Ratio [],1.00000
,132,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,133,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],526.03807
,134,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],526.03807
,135,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],526.03807
,136,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],526.03807
,137,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],526.03807
,138,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],526.03807
,139,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,User Heating Air Flow Ratio [],1.00000
,140,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,141,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],449.61859
,142,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],449.61859
,143,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],449.61859
,144,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],449.61859
,145,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],449.61859
,146,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],449.61859
,147,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,User Heating Air Flow Ratio [],1.00000
,148,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,149,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],503.55926
,150,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],503.55926
,151,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],503.55926
,152,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],503.55926
,153,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],503.55926
,154,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],503.55926
,155,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,User Heating Air Flow Ratio [],1.00000
,156,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,157,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],473.53808
,158,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],473.53808
,159,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],473.53808
,160,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],473.53808
,161,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],473.53808
,162,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],473.53808
,163,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,User Heating Air Flow Ratio [],1.00000
,164,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,165,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],282.20335
,166,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],282.20335
,167,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],282.20335
,168,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],282.20335
,169,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],282.20335
,170,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],282.20335
,171,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,User Heating Air Flow Ratio [],1.00000
,172,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,173,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],372.58470
,174,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],372.58470
,175,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],372.58470
,176,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],372.58470
,177,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],372.58470
,178,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],372.58470
,179,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,User Heating Air Flow Ratio [],1.00000
,180,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,181,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],435.72028
,182,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],435.72028
,183,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],435.72028
,184,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],435.72028
,185,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],435.72028
,186,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],435.72028
,187,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,User Heating Air Flow Ratio [],1.00000
,188,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,189,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],275.99573
,190,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],275.99573
,191,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],275.99573
,192,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],275.99573
,193,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],275.99573
,194,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],275.99573
,195,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,User Heating Air Flow Ratio [],1.00000
,196,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,197,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],345.91097
,198,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],345.91097
,199,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],345.91097
,200,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],345.91097
,201,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],345.91097
,202,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],345.91097
,203,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,User Heating Air Flow Ratio [],1.00000
,204,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,205,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],477.09740
,206,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],477.09740
,207,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],477.09740
,208,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],477.09740
,209,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],477.09740
,210,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],477.09740
,211,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,User Heating Air Flow Ratio [],1.00000
,212,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,213,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],301.82200
,214,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],301.82200
,215,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],301.82200
,216,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],301.82200
,217,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],301.82200
,218,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],301.82200
,219,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,User Heating Air Flow Ratio [],1.00000
,220,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,221,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],378.19910
,222,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],378.19910
,223,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],378.19910
,224,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],378.19910
,225,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],378.19910
,226,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],378.19910
,227,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,User Heating Air Flow Ratio [],1.00000
,228,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,229,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],453.68638
,230,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],453.68638
,231,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],453.68638
,232,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],453.68638
,233,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],453.68638
,234,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],453.68638
,235,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,User Heating Air Flow Ratio [],1.00000
,236,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,237,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],300.36013
,238,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],300.36013
,239,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],300.36013
,240,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],300.36013
,241,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],300.36013
,242,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],300.36013
,243,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,User Heating Air Flow Ratio [],1.00000
,244,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,245,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],353.81351
,246,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],353.81351
,247,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,Sum of Air Terminal Maximum Flow Rates [ft3/min],353.81351
,248,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,Adjusted Heating Design Air Flow Rate [ft3/min],353.81351
,249,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,Adjusted Cooling Design Air Flow Rate [ft3/min],353.81351
,250,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,Adjusted Main Design Air Flow Rate [ft3/min],353.81351
,251,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,User Heating Air Flow Ratio [],1.00000
,252,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,Calculated Heating Air Flow Ratio [],1.00000
,253,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,Design Supply Air Flow Rate [ft3/min],554.13129
,254,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,Design Supply Air Flow Rate [ft3/min],449.59740
,255,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,Design Supply Air Flow Rate [ft3/min],503.60163
,256,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,Design Supply Air Flow Rate [ft3/min],526.03807
,257,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,Design Supply Air Flow Rate [ft3/min],449.61859
,258,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,Design Supply Air Flow Rate [ft3/min],503.55926
,259,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,Design Supply Air Flow Rate [ft3/min],473.53808
,260,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,Design Supply Air Flow Rate [ft3/min],282.20335
,261,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,Design Supply Air Flow Rate [ft3/min],372.58470
,262,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,Design Supply Air Flow Rate [ft3/min],435.72028
,263,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,Design Supply Air Flow Rate [ft3/min],275.99573
,264,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,Design Supply Air Flow Rate [ft3/min],345.91097
,265,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,Design Supply Air Flow Rate [ft3/min],477.09740
,266,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,Design Supply Air Flow Rate [ft3/min],301.82200
,267,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,Design Supply Air Flow Rate [ft3/min],378.19910
,268,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,Design Supply Air Flow Rate [ft3/min],453.68638
,269,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,Design Supply Air Flow Rate [ft3/min],300.36013
,270,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,Design Supply Air Flow Rate [ft3/min],353.81351
,271,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Design Size Rated Air Flow Rate [ft3/min],554.13129
,272,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],1.23103
,273,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,274,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_BOTTOMFLOOR,Supply Air Flow Rate [ft3/min],554.13129
,275,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_BOTTOMFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],554.13129
,276,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_BOTTOMFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],554.13129
,277,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_BOTTOMFLOOR,Nominal Heating Capacity [Btu/h],14772.31514
,278,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_BOTTOMFLOOR,Nominal Cooling Capacity [ton],1.23103
,279,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_BOTTOMFLOOR,Supplemental Heating Coil Nominal Capacity [Btu/h],31928.99031
,280,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_BOTTOMFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,281,Fan:OnOff,SUPPLY FAN_UNIT1_FRONTROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],554.13129
,282,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Design Size Rated Air Flow Rate [ft3/min],554.13129
,283,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Design Size Gross Rated Heating Capacity [Btu/h],14772.31514
,284,Coil:Heating:Electric,SUPP HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Design Size Nominal Capacity [Btu/h],31928.99031
,285,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Design Size Rated Air Flow Rate [ft3/min],449.59740
,286,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],1.06586
,287,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80053
,288,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_BOTTOMFLOOR,Supply Air Flow Rate [ft3/min],449.59740
,289,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_BOTTOMFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],449.59740
,290,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_BOTTOMFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],449.59740
,291,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_BOTTOMFLOOR,Nominal Heating Capacity [Btu/h],12790.34590
,292,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_BOTTOMFLOOR,Nominal Cooling Capacity [ton],1.06586
,293,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_BOTTOMFLOOR,Supplemental Heating Coil Nominal Capacity [Btu/h],29019.46077
,294,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_BOTTOMFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,295,Fan:OnOff,SUPPLY FAN_UNIT2_FRONTROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],449.59740
,296,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Design Size Rated Air Flow Rate [ft3/min],449.59740
,297,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Design Size Gross Rated Heating Capacity [Btu/h],12790.34590
,298,Coil:Heating:Electric,SUPP HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Design Size Nominal Capacity [Btu/h],29019.46077
,299,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Design Size Rated Air Flow Rate [ft3/min],503.60163
,300,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],1.14330
,301,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80078
,302,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_BOTTOMFLOOR,Supply Air Flow Rate [ft3/min],503.60163
,303,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_BOTTOMFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],503.60163
,304,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_BOTTOMFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],503.60163
,305,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_BOTTOMFLOOR,Nominal Heating Capacity [Btu/h],13719.59724
,306,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_BOTTOMFLOOR,Nominal Cooling Capacity [ton],1.14330
,307,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_BOTTOMFLOOR,Supplemental Heating Coil Nominal Capacity [Btu/h],31935.89012
,308,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_FRONTROW_BOTTOMFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,309,Fan:OnOff,SUPPLY FAN_UNIT3_FRONTROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],503.60163
,310,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Design Size Rated Air Flow Rate [ft3/min],503.60163
,311,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Design Size Gross Rated Heating Capacity [Btu/h],13719.59724
,312,Coil:Heating:Electric,SUPP HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Design Size Nominal Capacity [Btu/h],31935.89012
,313,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Design Size Rated Air Flow Rate [ft3/min],526.03807
,314,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],1.16863
,315,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,316,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_BOTTOMFLOOR,Supply Air Flow Rate [ft3/min],526.03807
,317,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_BOTTOMFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],526.03807
,318,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_BOTTOMFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],526.03807
,319,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_BOTTOMFLOOR,Nominal Heating Capacity [Btu/h],14023.51506
,320,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_BOTTOMFLOOR,Nominal Cooling Capacity [ton],1.16863
,321,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_BOTTOMFLOOR,Supplemental Heating Coil Nominal Capacity [Btu/h],31931.87727
,322,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_BACKROW_BOTTOMFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,323,Fan:OnOff,SUPPLY FAN_UNIT1_BACKROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],526.03807
,324,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Design Size Rated Air Flow Rate [ft3/min],526.03807
,325,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Design Size Gross Rated Heating Capacity [Btu/h],14023.51506
,326,Coil:Heating:Electric,SUPP HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Design Size Nominal Capacity [Btu/h],31931.87727
,327,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Design Size Rated Air Flow Rate [ft3/min],449.61859
,328,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],1.11936
,329,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80007
,330,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_BOTTOMFLOOR,Supply Air Flow Rate [ft3/min],449.61859
,331,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_BOTTOMFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],449.61859
,332,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_BOTTOMFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],449.61859
,333,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_BOTTOMFLOOR,Nominal Heating Capacity [Btu/h],13432.35491
,334,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_BOTTOMFLOOR,Nominal Cooling Capacity [ton],1.11936
,335,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_BOTTOMFLOOR,Supplemental Heating Coil Nominal Capacity [Btu/h],29019.76468
,336,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_BACKROW_BOTTOMFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,337,Fan:OnOff,SUPPLY FAN_UNIT2_BACKROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],449.61859
,338,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Design Size Rated Air Flow Rate [ft3/min],449.61859
,339,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Design Size Gross Rated Heating Capacity [Btu/h],13432.35491
,340,Coil:Heating:Electric,SUPP HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Design Size Nominal Capacity [Btu/h],29019.76468
,341,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Rated Air Flow Rate [ft3/min],503.55926
,342,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],1.18701
,343,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80050
,344,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_BOTTOMFLOOR,Supply Air Flow Rate [ft3/min],503.55926
,345,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_BOTTOMFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],503.55926
,346,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_BOTTOMFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],503.55926
,347,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_BOTTOMFLOOR,Nominal Heating Capacity [Btu/h],14244.10936
,348,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_BOTTOMFLOOR,Nominal Cooling Capacity [ton],1.18701
,349,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_BOTTOMFLOOR,Supplemental Heating Coil Nominal Capacity [Btu/h],31933.72207
,350,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT3_BACKROW_BOTTOMFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,351,Fan:OnOff,SUPPLY FAN_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],503.55926
,352,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Rated Air Flow Rate [ft3/min],503.55926
,353,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Gross Rated Heating Capacity [Btu/h],14244.10936
,354,Coil:Heating:Electric,SUPP HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Nominal Capacity [Btu/h],31933.72207
,355,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],473.53808
,356,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],1.05198
,357,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,358,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate [ft3/min],473.53808
,359,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],473.53808
,360,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],473.53808
,361,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_MIDDLEFLOOR,Nominal Heating Capacity [Btu/h],12623.72408
,362,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_MIDDLEFLOOR,Nominal Cooling Capacity [ton],1.05198
,363,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_MIDDLEFLOOR,Supplemental Heating Coil Nominal Capacity [Btu/h],13897.11336
,364,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT1_FRONTROW_MIDDLEFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,365,Fan:OnOff,SUPPLY FAN_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],473.53808
,366,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],473.53808
,367,Coil:Heating:DX:SingleSpeed,MAIN DX HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Heating Capacity [Btu/h],12623.72408
,368,Coil:Heating:Electric,SUPP HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Nominal Capacity [Btu/h],13897.11336
,369,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],282.20335
,370,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.64915
,371,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80008
,372,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate [ft3/min],282.20335
,373,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],282.20335
,374,AirLoopHVAC:UnitaryHeatPump:AirToAir,HEAT PUMP_UNIT2_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],282.20335
