Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32
,WALL_SDR_1.UNIT1_BACKROW_BOTTOMFLOOR,INTERIORWALL,0.30,0.329,0.597,255.46,255.46,90.00,90.00,E
,CEILING_UNIT1_BACKROW_BOTTOMFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT2_BACKROW_BOTTOMFLOOR,INTERIORWALL,0.30,0.329,0.597,255.46,255.46,270.00,90.00,W
,WALL_SDR_1.UNIT2_BACKROW_BOTTOMFLOOR,INTERIORWALL,0.30,0.329,0.597,255.46,255.46,90.00,90.00,E
,CEILING_UNIT2_BACKROW_BOTTOMFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT3_BACKROW_BOTTOMFLOOR,INTERIORWALL,0.30,0.329,0.597,255.46,255.46,270.00,90.00,W
,CEILING_UNIT3_BACKROW_BOTTOMFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDR_1.UNIT1_FRONTROW_MIDDLEFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,90.00,90.00,E
,FLOOR_UNIT1_FRONTROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT1_FRONTROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT2_FRONTROW_MIDDLEFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,270.00,90.00,W
,WALL_SDR_1.UNIT2_FRONTROW_MIDDLEFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,90.00,90.00,E
,FLOOR_UNIT2_FRONTROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT2_FRONTROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT3_FRONTROW_MIDDLEFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,270.00,90.00,W
,FLOOR_UNIT3_FRONTROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT3_FRONTROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDR_1.UNIT1_BACKROW_MIDDLEFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,90.00,90.00,E
,FLOOR_UNIT1_BACKROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT1_BACKROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT2_BACKROW_MIDDLEFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,90.00,90.00,E
,WALL_SDR_1.UNIT2_BACKROW_MIDDLEFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,270.00,90.00,W
,FLOOR_UNIT2_BACKROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT2_BACKROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT3_BACKROW_MIDDLEFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,270.00,90.00,W
,FLOOR_UNIT3_BACKROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT3_BACKROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,iz-BREEZEWAYROOF,ATTIC FLOOR,0.30,0.018,0.019,599.39,599.39,0.00,180.00,
,iz-CEILING_UNIT3_BACKROW_TOPFLOOR,ATTIC FLOOR,0.30,0.018,0.019,1200.55,1200.55,0.00,180.00,
,iz-CEILING_UNIT3_FRONTROW_TOPFLOOR,ATTIC FLOOR,0.30,0.018,0.019,1200.55,1200.55,0.00,180.00,
,iz-CEILING_UNIT1_FRONTROW_TOPFLOOR,ATTIC FLOOR,0.30,0.018,0.019,1200.55,1200.55,0.00,180.00,
,iz-CEILING_UNIT2_BACKROW_TOPFLOOR,ATTIC FLOOR,0.30,0.018,0.019,1200.55,1200.55,0.00,180.00,
,iz-CEILING_UNIT2_FRONTROW_TOPFLOOR,ATTIC FLOOR,0.30,0.018,0.019,1200.55,1200.55,0.00,180.00,
,iz-CEILING_UNIT1_BACKROW_TOPFLOOR,ATTIC FLOOR,0.30,0.018,0.019,1200.55,1200.55,0.00,180.00,
,WALL_SDL_1.UNIT3_BACKROW_TOPFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,270.00,90.00,W
,FLOOR_UNIT3_BACKROW_TOPFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT3_BACKROW_TOPFLOOR,INTERIOR CEILING,0.30,0.018,0.019,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT3_FRONTROW_TOPFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,270.00,90.00,W
,FLOOR_UNIT3_FRONTROW_TOPFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT3_FRONTROW_TOPFLOOR,INTERIOR CEILING,0.30,0.018,0.019,1200.55,1200.55,180.00,0.00,
,WALL_SDR_1.UNIT1_FRONTROW_TOPFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,90.00,90.00,E
,FLOOR_UNIT1_FRONTROW_TOPFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT1_FRONTROW_TOPFLOOR,INTERIOR CEILING,0.30,0.018,0.019,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT2_BACKROW_TOPFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,270.00,90.00,W
,WALL_SDR_1.UNIT2_BACKROW_TOPFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,90.00,90.00,E
,FLOOR_UNIT2_BACKROW_TOPFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT2_BACKROW_TOPFLOOR,INTERIOR CEILING,0.30,0.018,0.019,1200.55,1200.55,180.00,0.00,
,WALL_SDR_1.UNIT2_FRONTROW_TOPFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,90.00,90.00,E
,WALL_SDL_1.UNIT2_FRONTROW_TOPFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,270.00,90.00,W
,FLOOR_UNIT2_FRONTROW_TOPFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT2_FRONTROW_TOPFLOOR,INTERIOR CEILING,0.30,0.018,0.019,1200.55,1200.55,180.00,0.00,
,WALL_SDR_1.UNIT1_BACKROW_TOPFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,90.00,90.00,E
,FLOOR_UNIT1_BACKROW_TOPFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT1_BACKROW_TOPFLOOR,INTERIOR CEILING,0.30,0.018,0.019,1200.55,1200.55,180.00,0.00,


Exterior Fenestration

,,Construction,Glass Area [ft2],Frame Area [ft2],Divider Area [ft2],Area of One Opening [ft2],Area of Multiplied Openings [ft2],Glass U-Factor [Btu/h-ft2-F],Glass SHGC,Glass Visible Transmittance,Frame Conductance [Btu/h-ft2-F],Divider Conductance [Btu/h-ft2-F],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,WINDOW_LDF_UNIT1_FRONTROW_BOTTOMFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT1_FRONTROW_BOTTOMFLOOR,180.00,90.00,S
,WINDOW_SDL_UNIT3_FRONTROW_BOTTOMFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDL_1.UNIT1_FRONTROW_BOTTOMFLOOR,270.00,90.00,W
,WINDOW_LDF_UNIT2_FRONTROW_BOTTOMFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT2_FRONTROW_BOTTOMFLOOR,180.00,90.00,S
,WINDOW_LDF_UNIT3_FRONTROW_BOTTOMFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT3_FRONTROW_BOTTOMFLOOR,180.00,90.00,S
,WINDOW_SDR_UNIT3_FRONTROW_BOTTOMFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDR_1.UNIT3_FRONTROW_BOTTOMFLOOR,90.00,90.00,E
,WINDOW_LDB_UNIT1_BACKROW_BOTTOMFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT1_BACKROW_BOTTOMFLOOR,0.00,90.00,N
,WINDOW_SDL_UNIT3_BACKROW_BOTTOMFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDL_1.UNIT1_BACKROW_BOTTOMFLOOR,270.00,90.00,W
,WINDOW_LDB_UNIT2_BACKROW_BOTTOMFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT2_BACKROW_BOTTOMFLOOR,0.00,90.00,N
,WINDOW_SDR_UNIT3_BACKROW_BOTTOMFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDR_1.UNIT3_BACKROW_BOTTOMFLOOR,90.00,90.00,E
,WINDOW_LDB_UNIT3_BACKROW_BOTTOMFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT3_BACKROW_BOTTOMFLOOR,0.00,90.00,N
,WINDOW_LDF_UNIT1_FRONTROW_MIDDLEFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT1_FRONTROW_MIDDLEFLOOR,180.00,90.00,S
,WINDOW_SDL_UNIT3_FRONTROW_MIDDLEFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDL_1.UNIT1_FRONTROW_MIDDLEFLOOR,270.00,90.00,W
,WINDOW_LDF_UNIT2_FRONTROW_MIDDLEFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT2_FRONTROW_MIDDLEFLOOR,180.00,90.00,S
,WINDOW_LDF_UNIT3_FRONTROW_MIDDLEFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT3_FRONTROW_MIDDLEFLOOR,180.00,90.00,S
,WINDOW_SDR_UNIT3_FRONTROW_MIDDLEFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDR_1.UNIT3_FRONTROW_MIDDLEFLOOR,90.00,90.00,E
,WINDOW_LDB_UNIT1_BACKROW_MIDDLEFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT1_BACKROW_MIDDLEFLOOR,0.00,90.00,N
,WINDOW_SDL_UNIT3_BACKROW_MIDDLEFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDL_1.UNIT1_BACKROW_MIDDLEFLOOR,270.00,90.00,W
,WINDOW_LDB_UNIT2_BACKROW_MIDDLEFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT2_BACKROW_MIDDLEFLOOR,0.00,90.00,N
,WINDOW_SDR_UNIT3_BACKROW_MIDDLEFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDR_1.UNIT3_BACKROW_MIDDLEFLOOR,90.00,90.00,E
,WINDOW_LDB_UNIT3_BACKROW_MIDDLEFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT3_BACKROW_MIDDLEFLOOR,0.00,90.00,N
,WINDOW_SDR_UNIT3_BACKROW_TOPFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDR_1.UNIT3_BACKROW_TOPFLOOR,90.00,90.00,E
,WINDOW_LDB_UNIT3_BACKROW_TOPFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT3_BACKROW_TOPFLOOR,0.00,90.00,N
,WINDOW_LDF_UNIT3_FRONTROW_TOPFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT3_FRONTROW_TOPFLOOR,180.00,90.00,S
,WINDOW_SDR_UNIT3_FRONTROW_TOPFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDR_1.UNIT3_FRONTROW_TOPFLOOR,90.00,90.00,E
,WINDOW_LDF_UNIT1_FRONTROW_TOPFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT1_FRONTROW_TOPFLOOR,180.00,90.00,S
,WINDOW_SDL_UNIT3_FRONTROW_TOPFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDL_1.UNIT1_FRONTROW_TOPFLOOR,270.00,90.00,W
,WINDOW_LDB_UNIT2_BACKROW_TOPFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT2_BACKROW_TOPFLOOR,0.00,90.00,N
,WINDOW_LDF_UNIT2_FRONTROW_TOPFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT2_FRONTROW_TOPFLOOR,180.00,90.00,S
,WINDOW_LDB_UNIT1_BACKROW_TOPFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT1_BACKROW_TOPFLOOR,0.00,90.00,N
,WINDOW_SDL_UNIT3_BACKROW_TOPFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDL_1.UNIT1_BACKROW_TOPFLOOR,270.00,90.00,W
,Total or Average,,,,,,2126.74,0.300,0.335,0.883,,,,,,,
,North Total or Average,,,,,,531.68,0.300,0.335,0.883,,,,,,,
,Non-North Total or Average,,,,,,1595.05,0.300,0.335,0.883,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [ft2],Area of Openings [ft2],Glass U-Factor [Btu/h-ft2-F],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Parent Surface
,DOOR_LDB_UNIT1_FRONTROW_BOTTOMFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT1_FRONTROW_BOTTOMFLOOR
,DOOR_LDB_UNIT2_FRONTROW_BOTTOMFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT2_FRONTROW_BOTTOMFLOOR
,DOOR_LDB_UNIT3_FRONTROW_BOTTOMFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT3_FRONTROW_BOTTOMFLOOR
,DOOR_LDF_UNIT1_BACKROW_BOTTOMFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR
,DOOR_LDF_UNIT2_BACKROW_BOTTOMFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR
,DOOR_LDF_UNIT3_BACKROW_BOTTOMFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR
,DOOR_LDB_UNIT1_FRONTROW_MIDDLEFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT1_FRONTROW_MIDDLEFLOOR
,DOOR_LDB_UNIT2_FRONTROW_MIDDLEFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT2_FRONTROW_MIDDLEFLOOR
,DOOR_LDB_UNIT3_FRONTROW_MIDDLEFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT3_FRONTROW_MIDDLEFLOOR
,DOOR_LDF_UNIT1_BACKROW_MIDDLEFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR
,DOOR_LDF_UNIT2_BACKROW_MIDDLEFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR
,DOOR_LDF_UNIT3_BACKROW_MIDDLEFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR
,DOOR_LDF_UNIT3_BACKROW_TOPFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR
,DOOR_LDB_UNIT3_FRONTROW_TOPFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR
,DOOR_LDB_UNIT1_FRONTROW_TOPFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR
,DOOR_LDF_UNIT2_BACKROW_TOPFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR
,DOOR_LDB_UNIT2_FRONTROW_TOPFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR
,DOOR_LDF_UNIT1_BACKROW_TOPFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR


Interior Door

,,Construction,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,None,,,,,,,,,


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,WINDOW_LDF_UNIT1_FRONTROW_BOTTOMFLOOR,SHADES-LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDL_UNIT3_FRONTROW_BOTTOMFLOOR,SHADES-LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_UNIT2_FRONTROW_BOTTOMFLOOR,SHADES-LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_UNIT3_FRONTROW_BOTTOMFLOOR,SHADES-LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDR_UNIT3_FRONTROW_BOTTOMFLOOR,SHADES-LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT1_BACKROW_BOTTOMFLOOR,SHADES-LIVING_UNIT1_BACKROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDL_UNIT3_BACKROW_BOTTOMFLOOR,SHADES-LIVING_UNIT3_BACKROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT2_BACKROW_BOTTOMFLOOR,SHADES-LIVING_UNIT2_BACKROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDR_UNIT3_BACKROW_BOTTOMFLOOR,SHADES-LIVING_UNIT3_BACKROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT3_BACKROW_BOTTOMFLOOR,SHADES-LIVING_UNIT3_BACKROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_UNIT1_FRONTROW_MIDDLEFLOOR,SHADES-LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDL_UNIT3_FRONTROW_MIDDLEFLOOR,SHADES-LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_UNIT2_FRONTROW_MIDDLEFLOOR,SHADES-LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_UNIT3_FRONTROW_MIDDLEFLOOR,SHADES-LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDR_UNIT3_FRONTROW_MIDDLEFLOOR,SHADES-LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT1_BACKROW_MIDDLEFLOOR,SHADES-LIVING_UNIT1_BACKROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDL_UNIT3_BACKROW_MIDDLEFLOOR,SHADES-LIVING_UNIT3_BACKROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT2_BACKROW_MIDDLEFLOOR,SHADES-LIVING_UNIT2_BACKROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDR_UNIT3_BACKROW_MIDDLEFLOOR,SHADES-LIVING_UNIT3_BACKROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT3_BACKROW_MIDDLEFLOOR,SHADES-LIVING_UNIT3_BACKROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDR_UNIT3_BACKROW_TOPFLOOR,SHADES-LIVING_UNIT3_BACKROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT3_BACKROW_TOPFLOOR,SHADES-LIVING_UNIT3_BACKROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_UNIT3_FRONTROW_TOPFLOOR,SHADES-LIVING_UNIT3_FRONTROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDR_UNIT3_FRONTROW_TOPFLOOR,SHADES-LIVING_UNIT3_FRONTROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_UNIT1_FRONTROW_TOPFLOOR,SHADES-LIVING_UNIT1_FRONTROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDL_UNIT3_FRONTROW_TOPFLOOR,SHADES-LIVING_UNIT3_FRONTROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT2_BACKROW_TOPFLOOR,SHADES-LIVING_UNIT2_BACKROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_UNIT2_FRONTROW_TOPFLOOR,SHADES-LIVING_UNIT2_FRONTROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT1_BACKROW_TOPFLOOR,SHADES-LIVING_UNIT1_BACKROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDL_UNIT3_BACKROW_TOPFLOOR,SHADES-LIVING_UNIT3_BACKROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone Name,Space Name,Space Type,Lighting Power Density [Btu/h-ft2],Space Area [ft2],Total Power [Btu/h],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [kWh]
,LIVING HARDWIRED LIGHTING1_FRONTROW_BOTTOMFLOOR,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING1_FRONTROW_BOTTOMFLOOR,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING2_FRONTROW_BOTTOMFLOOR,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING2_FRONTROW_BOTTOMFLOOR,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING3_FRONTROW_BOTTOMFLOOR,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING3_FRONTROW_BOTTOMFLOOR,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING1_BACKROW_BOTTOMFLOOR,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING1_BACKROW_BOTTOMFLOOR,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING2_BACKROW_BOTTOMFLOOR,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING2_BACKROW_BOTTOMFLOOR,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING3_BACKROW_BOTTOMFLOOR,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING3_BACKROW_BOTTOMFLOOR,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING1_FRONTROW_MIDDLEFLOOR,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING1_FRONTROW_MIDDLEFLOOR,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING2_FRONTROW_MIDDLEFLOOR,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING2_FRONTROW_MIDDLEFLOOR,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING3_FRONTROW_MIDDLEFLOOR,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING3_FRONTROW_MIDDLEFLOOR,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING1_BACKROW_MIDDLEFLOOR,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING1_BACKROW_MIDDLEFLOOR,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING2_BACKROW_MIDDLEFLOOR,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING2_BACKROW_MIDDLEFLOOR,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING3_BACKROW_MIDDLEFLOOR,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING3_BACKROW_MIDDLEFLOOR,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING1_FRONTROW_TOPFLOOR,LIVING_UNIT1_FRONTROW_TOPFLOOR,LIVING_UNIT1_FRONTROW_TOPFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING1_FRONTROW_TOPFLOOR,LIVING_UNIT1_FRONTROW_TOPFLOOR,LIVING_UNIT1_FRONTROW_TOPFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING2_FRONTROW_TOPFLOOR,LIVING_UNIT2_FRONTROW_TOPFLOOR,LIVING_UNIT2_FRONTROW_TOPFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING2_FRONTROW_TOPFLOOR,LIVING_UNIT2_FRONTROW_TOPFLOOR,LIVING_UNIT2_FRONTROW_TOPFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING3_FRONTROW_TOPFLOOR,LIVING_UNIT3_FRONTROW_TOPFLOOR,LIVING_UNIT3_FRONTROW_TOPFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING3_FRONTROW_TOPFLOOR,LIVING_UNIT3_FRONTROW_TOPFLOOR,LIVING_UNIT3_FRONTROW_TOPFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING1_BACKROW_TOPFLOOR,LIVING_UNIT1_BACKROW_TOPFLOOR,LIVING_UNIT1_BACKROW_TOPFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING1_BACKROW_TOPFLOOR,LIVING_UNIT1_BACKROW_TOPFLOOR,LIVING_UNIT1_BACKROW_TOPFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING2_BACKROW_TOPFLOOR,LIVING_UNIT2_BACKROW_TOPFLOOR,LIVING_UNIT2_BACKROW_TOPFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING2_BACKROW_TOPFLOOR,LIVING_UNIT2_BACKROW_TOPFLOOR,LIVING_UNIT2_BACKROW_TOPFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING3_BACKROW_TOPFLOOR,LIVING_UNIT3_BACKROW_TOPFLOOR,LIVING_UNIT3_BACKROW_TOPFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING3_BACKROW_TOPFLOOR,LIVING_UNIT3_BACKROW_TOPFLOOR,LIVING_UNIT3_BACKROW_TOPFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,Interior Lighting Total,,,,0.2915,43219.92,12599.76,,,,,,,,30.81


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [Btu/h],Lighting Controlled [Btu/h]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [kWh]
,EXTERIOR-LIGHTS_UNIT1_FRONTROW_BOTTOMFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT1_FRONTROW_BOTTOMFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT2_FRONTROW_BOTTOMFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT2_FRONTROW_BOTTOMFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT3_FRONTROW_BOTTOMFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT3_FRONTROW_BOTTOMFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT1_BACKROW_BOTTOMFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT1_BACKROW_BOTTOMFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT2_BACKROW_BOTTOMFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT2_BACKROW_BOTTOMFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT3_BACKROW_BOTTOMFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT3_BACKROW_BOTTOMFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT1_FRONTROW_MIDDLEFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT1_FRONTROW_MIDDLEFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT2_FRONTROW_MIDDLEFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT2_FRONTROW_MIDDLEFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT3_FRONTROW_MIDDLEFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT3_FRONTROW_MIDDLEFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT1_BACKROW_MIDDLEFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT1_BACKROW_MIDDLEFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT2_BACKROW_MIDDLEFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT2_BACKROW_MIDDLEFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT3_BACKROW_MIDDLEFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT3_BACKROW_MIDDLEFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT1_FRONTROW_TOPFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT1_FRONTROW_TOPFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT2_FRONTROW_TOPFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT2_FRONTROW_TOPFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT3_FRONTROW_TOPFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT3_FRONTROW_TOPFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT1_BACKROW_TOPFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT1_BACKROW_TOPFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT2_BACKROW_TOPFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT2_BACKROW_TOPFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT3_BACKROW_TOPFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT3_BACKROW_TOPFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,Exterior Lighting Total,1257.69,,,,,,15.09


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Reference Capacity [Btu/h],Reference Efficiency [Btuh/Btuh],Rated Capacity [Btu/h],Rated Efficiency [Btuh/Btuh],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,,,


Cooling Coils

,,Type,Design Coil Load [Btu/h],Nominal Total Capacity [Btu/h],Nominal Sensible Capacity [Btu/h],Nominal Latent Capacity [Btu/h],Nominal Sensible Heat Ratio,Nominal Efficiency [Btuh/Btuh],Nominal Coil UA Value [Btu/h-F],Nominal Coil Surface Area [ft2]
,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,14772.32,11827.53,2944.78,0.80,4.07,,
,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,12790.35,10239.11,2551.23,0.80,4.07,,
,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,13719.60,10986.36,2733.24,0.80,4.07,,
,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,14023.52,11228.00,2795.51,0.80,4.07,,
,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,13432.35,10746.84,2685.51,0.80,4.07,,
,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,14244.11,11402.45,2841.66,0.80,4.07,,
,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,12623.72,10107.25,2516.47,0.80,4.07,,
,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,7789.78,6232.46,1557.32,0.80,4.07,,
,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,9932.55,7952.55,1980.00,0.80,4.07,,
,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,11616.07,9300.47,2315.60,0.80,4.07,,
,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,7690.88,6158.22,1532.66,0.80,4.07,,
,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,9221.86,7383.53,1838.33,0.80,4.07,,
,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,12719.13,10183.64,2535.49,0.80,4.07,,
,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,8449.67,6760.55,1689.13,0.80,4.07,,
,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,10082.16,8072.33,2009.82,0.80,4.07,,
,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,12094.54,9683.56,2410.98,0.80,4.07,,
,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,8437.21,6757.47,1679.74,0.80,4.07,,
,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,9432.30,7552.02,1880.28,0.80,4.07,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [ton],Standard Rated Net COP [Btuh/Btuh],EER [Btu/W-h],SEER User [Btu/W-h],SEER Standard [Btu/W-h],IEER [Btu/W-h]
,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,,1.2,3.26,11.11,11.62,10.99,10.86
,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,,1.0,3.30,11.26,11.78,11.15,11.08
,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,,1.1,3.27,11.16,11.68,11.04,10.94
,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,,1.1,3.26,11.11,11.62,10.99,10.86
,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,,1.1,3.33,11.36,11.90,11.26,11.24
,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,,1.1,3.30,11.24,11.77,11.13,11.06
,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,,1.0,3.26,11.11,11.62,10.99,10.86
,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,,0.6,3.28,11.19,11.71,11.08,10.98
,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,,0.8,3.26,11.11,11.62,10.99,10.86
,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,,0.9,3.26,11.11,11.62,10.99,10.86
,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,,0.6,3.29,11.21,11.73,11.10,11.01
,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,,0.7,3.26,11.11,11.62,10.99,10.86
,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,,1.0,3.26,11.11,11.62,10.99,10.86
,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,,0.7,3.29,11.22,11.74,11.11,11.03
,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,,0.8,3.26,11.11,11.62,10.99,10.86
,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,,1.0,3.26,11.11,11.62,10.99,10.86
,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,,0.7,3.29,11.23,11.75,11.12,11.04
,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,,0.7,3.26,11.11,11.62,10.99,10.86
ANSI/AHRI ratings account for supply air fan heat and electric power. SEER User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER Standard is calculated using AHRI Std 210/240-2008 default PLF curve and cooling coefficient of degradation.


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [ton],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [ton],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [ton],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [ton],Rated Electric Power Test D [W]
,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [Btu/h],Low Temperature Heating (net) Rating Capacity [Btu/h],HSPF [Btu/W-h],Region Number
,MAIN DX HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,15480.3,8621.6,7.88,4
,MAIN DX HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,13365.8,7427.3,7.88,4
,MAIN DX HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,14363.4,7993.5,7.86,4
,MAIN DX HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,14695.6,8184.6,7.86,4
,MAIN DX HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,14008.6,7772.0,7.91,4
,MAIN DX HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,14888.5,8275.1,7.90,4
,MAIN DX HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,13228.7,7367.6,7.83,4
,MAIN DX HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,8150.7,4533.9,7.76,4
,MAIN DX HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,10408.6,5797.0,7.88,4
,MAIN DX HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,12172.8,6779.5,7.88,4
,MAIN DX HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,8043.9,4473.1,7.75,4
,MAIN DX HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,9663.8,5382.2,7.85,4
,MAIN DX HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,13328.7,7423.3,7.84,4
,MAIN DX HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,8835.8,4912.7,7.86,4
,MAIN DX HEATING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,10565.4,5884.3,7.89,4
,MAIN DX HEATING COIL_UNIT1_BACKROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,12674.2,7058.8,7.78,4
,MAIN DX HEATING COIL_UNIT2_BACKROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,8821.5,4904.1,7.87,4
,MAIN DX HEATING COIL_UNIT3_BACKROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,9884.4,5505.0,7.86,4
ANSI/AHRI ratings account for supply air fan heat and electric power.


Heating Coils

,,Type,Design Coil Load [Btu/h],Nominal Total Capacity [Btu/h],Nominal Efficiency [Btuh/Btuh]
,MAIN DX HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,,14772.32,3.69
,SUPP HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Heating:Electric,,31928.99,1.00
,MAIN DX HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,,12790.35,3.69
,SUPP HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Heating:Electric,,29019.46,1.00
,MAIN DX HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,,13719.60,3.69
,SUPP HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Heating:Electric,,31935.89,1.00
,MAIN DX HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,,14023.52,3.69
,SUPP HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Heating:Electric,,31931.88,1.00
,MAIN DX HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,,13432.35,3.69
,SUPP HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Heating:Electric,,29019.76,1.00
,MAIN DX HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,,14244.11,3.69
,SUPP HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Heating:Electric,,31933.72,1.00
,MAIN DX HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,,12623.72,3.69
,SUPP HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Heating:Electric,,13897.11,1.00
,MAIN DX HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,,7789.78,3.69
,SUPP HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Heating:Electric,,10862.73,1.00
,MAIN DX HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,,9932.55,3.69
,SUPP HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Heating:Electric,,13897.86,1.00
,MAIN DX HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,,11616.07,3.69
,SUPP HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Heating:Electric,,13898.69,1.00
,MAIN DX HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,,7690.88,3.69
,SUPP HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Heating:Electric,,10861.95,1.00
,MAIN DX HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,,9221.86,3.69
,SUPP HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Heating:Electric,,13894.73,1.00
,MAIN DX HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,,12719.13,3.69
,SUPP HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Heating:Electric,,16425.22,1.00
,MAIN DX HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,,8449.67,3.69
,SUPP HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Heating:Electric,,13356.34,1.00
,MAIN DX HEATING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,,10082.16,3.69
,SUPP HEATING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Heating:Electric,,16421.50,1.00
,MAIN DX HEATING COIL_UNIT1_BACKROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,,12094.54,3.69
,SUPP HEATING COIL_UNIT1_BACKROW_TOPFLOOR,Coil:Heating:Electric,,16424.65,1.00
,MAIN DX HEATING COIL_UNIT2_BACKROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,,8437.21,3.69
,SUPP HEATING COIL_UNIT2_BACKROW_TOPFLOOR,Coil:Heating:Electric,,13354.08,1.00
,MAIN DX HEATING COIL_UNIT3_BACKROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,,9432.30,3.69
,SUPP HEATING COIL_UNIT3_BACKROW_TOPFLOOR,Coil:Heating:Electric,,16417.52,1.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


Fans

,,Type,Total Efficiency [Btuh/Btuh],Delta Pressure [psi],Max Air Flow Rate [ft3/min],Rated Electricity Rate [W],Rated Power Per Max Air Flow Rate [W-min/ft3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,OASUPPLYFAN_UNIT1_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT1_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT2_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT2_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT3_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT3_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT1_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT1_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT2_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT2_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT3_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT3_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT1_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT1_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT2_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT2_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT3_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT3_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT1_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT1_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT2_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT2_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT3_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT3_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT3_BACKROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT3_BACKROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT3_FRONTROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT3_FRONTROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT1_FRONTROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT1_FRONTROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT2_BACKROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT2_BACKROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT2_FRONTROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT2_FRONTROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT1_BACKROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT1_BACKROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,SUPPLY FAN_UNIT1_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.50,0.06,554.12,209.01,0.38,1.00,2.05,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT2_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.50,0.06,449.61,169.59,0.38,1.00,2.25,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT3_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.50,0.06,503.61,189.96,0.38,1.00,2.13,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT1_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.50,0.06,526.04,198.42,0.38,1.00,2.09,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT2_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.50,0.06,449.61,169.59,0.38,1.00,2.25,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT3_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.50,0.06,503.57,189.94,0.38,1.00,2.13,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT1_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.50,0.06,473.53,178.61,0.38,1.00,2.19,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT2_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.50,0.06,282.21,106.45,0.38,1.00,2.86,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT3_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.50,0.06,372.58,140.53,0.38,1.00,2.46,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT1_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.50,0.06,435.73,164.35,0.38,1.00,2.28,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
