Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,4051.615,3974.635,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,4034.374,3957.721,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3966.162,3890.805,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3970.612,3895.171,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3961.049,3885.790,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3965.120,3889.783,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3970.531,3895.091,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3959.740,3884.505,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [Btu/h],Coil Final Gross Sensible Capacity [Btu/h],Coil Final Reference Air Volume Flow Rate [ft3/min],Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min],Coil U-value Times Area Value [Btu/h-F],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [Btu/lbm-R],Dry Air Heat Capacity [Btu/lbm-R],Standard Air Density Adjusted for Elevation [lb/ft3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [ft3/min],Supply Fan Maximum Air Mass Flow Rate [lb/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [Btu/lbm-R],Plant Fluid Density [lb/ft3],Plant Maximum Fluid Mass Flow Rate [lb/s],Plant Design Fluid Return Temperature [F],Plant Design Fluid Supply Temperature [F],Plant Design Fluid Temperature Difference [deltaF],Plant Design Capacity [Btu/h],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Peak Load Type to Size On,Coil Total Capacity at Ideal Loads Peak [Btu/h],Coil Sensible Capacity at Ideal Loads Peak [Btu/h],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [],Coil Air Mass Flow Rate at Ideal Loads Peak [lb/s],Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min],Coil Entering Air Drybulb at Ideal Loads Peak [F],Coil Entering Air Wetbulb at Ideal Loads Peak [F],Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Coil Entering Air Enthalpy at Ideal Loads Peak [Btu/lbm-R],Coil Leaving Air Drybulb at Ideal Loads Peak [F],Coil Leaving Air Wetbulb at Ideal Loads Peak [F],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Coil Leaving Air Enthalpy at Ideal Loads Peak [Btu/lbm-R],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [lb/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [F],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [F],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaF],Supply Fan Air Heat Gain at Ideal Loads Peak [Btu/h],Coil and Fan Net Total Capacity at Ideal Loads Peak [Btu/h],Outdoor Air Drybulb at Ideal Loads Peak [F],Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Outdoor Air Wetbulb at Ideal Loads Peak [F],Outdoor Air Volume Flow Rate at Ideal Loads Peak [ft3/min],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [F],System Return Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Zone Air Drybulb at Ideal Loads Peak [F],Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h],Zone Latent Heat Gain at Ideal Loads Peak [Btu/h],Coil Total Capacity at Rating Conditions [Btu/h],Coil Sensible Capacity at Rating Conditions [Btu/h],Coil Air Mass Flow Rate at Rating Conditions [lb/s],Coil Entering Air Drybulb at Rating Conditions [F],Coil Entering Air Wetbulb at Rating Conditions [F],Coil Entering Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir],Coil Entering Air Enthalpy at Rating Conditions [Btu/lbm-R],Coil Leaving Air Drybulb at Rating Conditions [F],Coil Leaving Air Wetbulb at Rating Conditions [F],Coil Leaving Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir],Coil Leaving Air Enthalpy at Rating Conditions [Btu/lbm-R]
,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,14772.315,11827.532,554.123188,-999.,-999.00,-999.0000,1.04305,1.00000,0.2439,0.2400,0.0744,SUPPLY FAN_UNIT1_FRONTROW_BOTTOMFLOOR,Fan:OnOff,554.123188,0.68691806,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,Sensible,14300.82,12564.80,0.9681,0.68691806,554.123188,73.71,61.08,0.00869983,10.8,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,713.146,13587.67,83.06,0.01272282,69.78,44.99498340,8.1200,71.60,0.00834429,71.60,0.00834429,50.1724,10841.99,0.00,14769.78,11748.69,0.65978999,80.00,67.00,0.01118466,13.2,59.77,58.27,0.01002468,9.8
,MAIN DX HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,14772.315,14772.315,554.123188,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT1_FRONTROW_BOTTOMFLOOR,Fan:OnOff,554.123188,0.68691806,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,14772.32,14772.32,1.0000,0.68691806,554.123188,63.59,54.38,0.00697413,8.4,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,14772.32,-26.9,0.00018338,-26.9,44.99498340,8.1200,71.59,0.00757427,71.59,0.00757427,45.6137,27586.38,0.00,14791.73,14791.73,0.67478001,70.00,60.00,0.00875166,10.4,94.97,68.39,0.00875166,13.8
,SUPP HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,31928.990,31928.990,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT1_FRONTROW_BOTTOMFLOOR,Fan:OnOff,554.123188,0.68691806,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,31928.99,31928.99,1.0000,0.68691806,554.123188,63.59,54.38,0.00697413,8.4,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,31928.99,-26.9,0.00018338,-26.9,44.99498340,8.1200,71.59,0.00757427,71.59,0.00757427,45.6137,27586.38,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,12790.346,10239.112,449.605724,-999.,-999.00,-999.0000,1.00000,1.00000,0.2440,0.2400,0.0744,SUPPLY FAN_UNIT2_FRONTROW_BOTTOMFLOOR,Fan:OnOff,449.605724,0.55735313,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,Sensible,12391.81,10310.87,0.9688,0.55735313,449.605724,74.77,62.02,0.00906920,11.2,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,578.634,11813.18,86.18,0.01272586,70.70,44.99498340,10.0077,71.60,0.00849262,71.60,0.00849262,51.0524,6463.59,0.00,12788.15,10174.62,0.53534189,80.00,67.00,0.01118466,13.2,58.40,57.62,0.00994789,9.5
,MAIN DX HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,12790.346,12790.346,449.605724,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT2_FRONTROW_BOTTOMFLOOR,Fan:OnOff,449.605724,0.55735313,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,12790.35,12790.35,1.0000,0.55735313,449.605724,61.74,53.39,0.00685005,8.1,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,12790.35,-26.9,0.00018338,-26.9,44.99498340,10.0077,71.59,0.00759142,71.59,0.00759142,45.7136,24633.78,0.00,12807.15,12807.15,0.54750453,70.00,60.00,0.00875166,10.4,96.64,68.91,0.00875166,14.0
,SUPP HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,29019.461,29019.461,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT2_FRONTROW_BOTTOMFLOOR,Fan:OnOff,449.605724,0.55735313,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,29019.46,29019.46,1.0000,0.55735313,449.605724,61.74,53.39,0.00685005,8.1,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,29019.46,-26.9,0.00018338,-26.9,44.99498340,10.0077,71.59,0.00759142,71.59,0.00759142,45.7136,24633.78,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,13719.597,10986.360,503.609192,-999.,-999.00,-999.0000,1.00000,1.00000,0.2439,0.2400,0.0744,SUPPLY FAN_UNIT3_FRONTROW_BOTTOMFLOOR,Fan:OnOff,503.609192,0.62429845,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,Sensible,13215.14,11315.34,0.9632,0.62429845,503.609192,74.37,61.59,0.00887480,11.0,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,648.136,12567.00,86.18,0.01272586,70.70,44.99498340,8.9345,71.60,0.00840382,71.60,0.00840382,50.5256,8078.93,0.00,13717.24,10914.43,0.59964338,80.00,67.00,0.01118466,13.2,59.32,58.06,0.01000055,9.7
,MAIN DX HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,13719.597,13719.597,503.609192,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT3_FRONTROW_BOTTOMFLOOR,Fan:OnOff,503.609192,0.62429845,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,13719.60,13719.60,1.0000,0.62429845,503.609192,62.79,53.94,0.00691402,8.3,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,13719.60,-26.9,0.00018338,-26.9,44.99498340,8.9345,71.59,0.00757437,71.59,0.00757437,45.6143,27593.38,0.00,13737.63,13737.63,0.61326691,70.00,60.00,0.00875166,10.4,95.51,68.56,0.00875166,13.8
,SUPP HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,31935.890,31935.890,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT3_FRONTROW_BOTTOMFLOOR,Fan:OnOff,503.609192,0.62429845,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,31935.89,31935.89,1.0000,0.62429845,503.609192,62.79,53.94,0.00691402,8.3,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,31935.89,-26.9,0.00018338,-26.9,44.99498340,8.9345,71.59,0.00757437,71.59,0.00757437,45.6143,27593.38,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,14023.515,11228.001,526.035004,-999.,-999.00,-999.0000,1.03487,1.00000,0.2439,0.2400,0.0744,SUPPLY FAN_UNIT1_BACKROW_BOTTOMFLOOR,Fan:OnOff,526.035004,0.65209858,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,Sensible,13588.60,11869.16,0.9690,0.65209858,526.035004,73.76,61.16,0.00873535,10.9,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,676.997,12911.60,83.06,0.01272282,69.78,44.99498340,8.5536,71.60,0.00836238,71.60,0.00836238,50.2798,10292.40,0.00,14021.11,11153.16,0.62634562,80.00,67.00,0.01118466,13.2,59.77,58.27,0.01002468,9.8
,MAIN DX HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,14023.515,14023.515,526.035004,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT1_BACKROW_BOTTOMFLOOR,Fan:OnOff,526.035004,0.65209858,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,14023.52,14023.52,1.0000,0.65209858,526.035004,63.17,54.15,0.00694212,8.4,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,14023.52,-26.9,0.00018338,-26.9,44.99498340,8.5536,71.59,0.00757431,71.59,0.00757431,45.6140,27589.31,0.00,14041.94,14041.94,0.64057580,70.00,60.00,0.00875166,10.4,94.97,68.39,0.00875166,13.8
,SUPP HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,31931.877,31931.877,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT1_BACKROW_BOTTOMFLOOR,Fan:OnOff,526.035004,0.65209858,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,31931.88,31931.88,1.0000,0.65209858,526.035004,63.17,54.15,0.00694212,8.4,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,31931.88,-26.9,0.00018338,-26.9,44.99498340,8.5536,71.59,0.00757431,71.59,0.00757431,45.6140,27589.31,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,13432.355,10746.841,449.611353,-999.,-999.00,-999.0000,1.00000,1.00000,0.2441,0.2400,0.0744,SUPPLY FAN_UNIT2_BACKROW_BOTTOMFLOOR,Fan:OnOff,449.611353,0.55736011,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,Sensible,13103.44,10572.29,0.9755,0.55736011,449.611353,75.28,62.54,0.00929530,11.4,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,578.641,12524.80,86.18,0.01272586,70.70,44.99498340,10.0075,71.60,0.00858638,71.60,0.00858638,51.6089,5140.54,0.00,13430.05,10678.18,0.53534859,80.00,67.00,0.01118466,13.2,57.33,57.10,0.00988244,9.3
,MAIN DX HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,13432.355,13432.355,449.611353,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT2_BACKROW_BOTTOMFLOOR,Fan:OnOff,449.611353,0.55736011,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,13432.35,13432.35,1.0000,0.55736011,449.611353,61.74,53.39,0.00685007,8.1,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,13432.35,-26.9,0.00018338,-26.9,44.99498340,10.0075,71.59,0.00759143,71.59,0.00759143,45.7136,24634.08,0.00,13450.01,13450.01,0.54751138,70.00,60.00,0.00875166,10.4,97.98,69.31,0.00875166,14.2
,SUPP HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,29019.765,29019.765,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT2_BACKROW_BOTTOMFLOOR,Fan:OnOff,449.611353,0.55736011,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,29019.76,29019.76,1.0000,0.55736011,449.611353,61.74,53.39,0.00685007,8.1,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,29019.76,-26.9,0.00018338,-26.9,44.99498340,10.0075,71.59,0.00759143,71.59,0.00759143,45.7136,24634.08,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,14244.109,11402.449,503.569036,-999.,-999.00,-999.0000,1.00000,1.00000,0.2440,0.2400,0.0744,SUPPLY FAN_UNIT3_BACKROW_BOTTOMFLOOR,Fan:OnOff,503.569036,0.62424867,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,Sensible,13789.66,11527.75,0.9681,0.62424867,503.569036,74.74,61.96,0.00903817,11.2,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,648.084,13141.58,86.18,0.01272586,70.70,44.99498340,8.9352,71.60,0.00846708,71.60,0.00846708,50.9012,6565.02,0.00,14241.67,11326.55,0.59959557,80.00,67.00,0.01118466,13.2,58.53,57.68,0.00995300,9.5
,MAIN DX HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,14244.109,14244.109,503.569036,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT3_BACKROW_BOTTOMFLOOR,Fan:OnOff,503.569036,0.62424867,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,14244.11,14244.11,1.0000,0.62424867,503.569036,62.79,53.94,0.00691394,8.3,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,14244.11,-26.9,0.00018338,-26.9,44.99498340,8.9352,71.59,0.00757434,71.59,0.00757434,45.6142,27591.18,0.00,14262.83,14262.83,0.61321801,70.00,60.00,0.00875166,10.4,96.49,68.86,0.00875166,14.0
,SUPP HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,31933.722,31933.722,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT3_BACKROW_BOTTOMFLOOR,Fan:OnOff,503.569036,0.62424867,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,31933.72,31933.72,1.0000,0.62424867,503.569036,62.79,53.94,0.00691394,8.3,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,31933.72,-26.9,0.00018338,-26.9,44.99498340,8.9352,71.59,0.00757434,71.59,0.00757434,45.6142,27591.18,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,12623.724,10107.251,473.527551,-999.,-999.00,-999.0000,1.03360,1.00000,0.2439,0.2400,0.0744,SUPPLY FAN_UNIT1_FRONTROW_MIDDLEFLOOR,Fan:OnOff,473.527551,0.58700779,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,Sensible,12234.41,10722.17,0.9692,0.58700779,473.527551,73.87,61.17,0.00871932,10.9,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,609.421,11624.98,83.06,0.01272282,69.78,44.99498340,9.5021,71.60,0.00829896,71.60,0.00829896,49.9028,9265.26,0.00,12621.56,10039.88,0.56382542,80.00,67.00,0.01118466,13.2,59.77,58.27,0.01002468,9.8
,MAIN DX HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,12623.724,12623.724,473.527551,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT1_FRONTROW_MIDDLEFLOOR,Fan:OnOff,473.527551,0.58700779,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,12623.72,12623.72,1.0000,0.58700779,473.527551,62.24,53.68,0.00689274,8.2,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,12623.72,-26.9,0.00018338,-26.9,44.99498340,9.5021,71.60,0.00759720,71.60,0.00759720,45.7397,9287.64,0.00,12640.31,12640.31,0.57663518,70.00,60.00,0.00875166,10.4,94.97,68.39,0.00875166,13.8
,SUPP HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,13897.113,13897.113,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT1_FRONTROW_MIDDLEFLOOR,Fan:OnOff,473.527551,0.58700779,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,13897.11,13897.11,1.0000,0.58700779,473.527551,62.24,53.68,0.00689274,8.2,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,13897.11,-26.9,0.00018338,-26.9,44.99498340,9.5021,71.60,0.00759720,71.60,0.00759720,45.7397,9287.64,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,7789.781,6232.463,282.209007,-999.,-999.00,-999.0000,1.00000,1.00000,0.2442,0.2400,0.0744,SUPPLY FAN_UNIT2_FRONTROW_MIDDLEFLOOR,Fan:OnOff,282.209007,0.34984001,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,Sensible,7859.01,6018.40,1.0089,0.34984001,282.209007,73.03,62.07,0.00950297,11.2,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,363.198,7495.82,69.44,0.01270967,65.53,44.99498340,15.9439,72.30,0.00889472,72.30,0.00889472,52.1748,5868.70,0.00,7788.44,6192.02,0.33602398,80.00,67.00,0.01118466,13.2,59.06,57.93,0.00998109,9.6
,MAIN DX HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,7789.781,7789.781,282.209007,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT2_FRONTROW_MIDDLEFLOOR,Fan:OnOff,282.209007,0.34984001,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,7789.78,7789.78,1.0000,0.34984001,282.209007,55.90,50.20,0.00647430,7.1,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,7789.78,-26.9,0.00018338,-26.9,44.99498340,15.9439,71.60,0.00766757,71.60,0.00766757,46.1552,6208.32,0.00,7800.02,7800.02,0.34365823,70.00,60.00,0.00875166,10.4,95.85,68.67,0.00875166,13.9
,SUPP HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,10862.733,10862.733,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT2_FRONTROW_MIDDLEFLOOR,Fan:OnOff,282.209007,0.34984001,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,10862.73,10862.73,1.0000,0.34984001,282.209007,55.90,50.20,0.00647430,7.1,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,10862.73,-26.9,0.00018338,-26.9,44.99498340,15.9439,71.60,0.00766757,71.60,0.00766757,46.1552,6208.32,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,9932.554,7952.552,372.579288,-999.,-999.00,-999.0000,1.03756,1.00000,0.2439,0.2400,0.0744,SUPPLY FAN_UNIT3_FRONTROW_MIDDLEFLOOR,Fan:OnOff,372.579288,0.46186741,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 11:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,Sensible,9794.07,8352.78,0.9861,0.46186741,372.579288,73.52,61.27,0.00886664,10.9,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,479.503,9314.56,77.70,0.01271761,68.16,44.99498340,12.0766,71.60,0.00833770,71.60,0.00832228,50.0407,7130.84,0.00,9930.85,7899.54,0.44362714,80.00,67.00,0.01118466,13.2,59.77,58.27,0.01002468,9.8
,MAIN DX HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,9932.554,9932.554,372.579288,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT3_FRONTROW_MIDDLEFLOOR,Fan:OnOff,372.579288,0.46186741,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,9932.55,9932.55,1.0000,0.46186741,372.579288,59.71,52.27,0.00670189,7.7,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,9932.55,-26.9,0.00018338,-26.9,44.99498340,12.0766,71.60,0.00759723,71.60,0.00759723,45.7399,9288.40,0.00,9945.61,9945.61,0.45370607,70.00,60.00,0.00875166,10.4,94.97,68.39,0.00875166,13.8
,SUPP HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,13897.863,13897.863,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT3_FRONTROW_MIDDLEFLOOR,Fan:OnOff,372.579288,0.46186741,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,13897.86,13897.86,1.0000,0.46186741,372.579288,59.71,52.27,0.00670189,7.7,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,13897.86,-26.9,0.00018338,-26.9,44.99498340,12.0766,71.60,0.00759723,71.60,0.00759723,45.7399,9288.40,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,11616.068,9300.466,435.729441,-999.,-999.00,-999.0000,1.01966,1.00000,0.2439,0.2400,0.0744,SUPPLY FAN_UNIT1_BACKROW_MIDDLEFLOOR,Fan:OnOff,435.729441,0.54015141,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,Sensible,11276.21,9785.73,0.9707,0.54015141,435.729441,73.96,61.30,0.00877998,10.9,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,560.776,10715.44,83.06,0.01272282,69.78,44.99498340,10.3264,71.60,0.00832595,71.60,0.00832595,50.0630,8525.65,0.00,11614.08,9238.47,0.51881951,80.00,67.00,0.01118466,13.2,59.77,58.27,0.01002468,9.8
,MAIN DX HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,11616.068,11616.068,435.729441,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT1_BACKROW_MIDDLEFLOOR,Fan:OnOff,435.729441,0.54015141,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,11616.07,11616.07,1.0000,0.54015141,435.729441,61.43,53.23,0.00683168,8.1,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,11616.07,-26.9,0.00018338,-26.9,44.99498340,10.3264,71.60,0.00759727,71.60,0.00759727,45.7401,9289.25,0.00,11631.33,11631.33,0.53060677,70.00,60.00,0.00875166,10.4,94.97,68.39,0.00875166,13.8
,SUPP HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,13898.694,13898.694,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT1_BACKROW_MIDDLEFLOOR,Fan:OnOff,435.729441,0.54015141,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,13898.69,13898.69,1.0000,0.54015141,435.729441,61.43,53.23,0.00683168,8.1,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,13898.69,-26.9,0.00018338,-26.9,44.99498340,10.3264,71.60,0.00759727,71.60,0.00759727,45.7401,9289.25,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,7690.879,6158.219,275.985672,-999.,-999.00,-999.0000,1.00000,1.00000,0.2442,0.2400,0.0744,SUPPLY FAN_UNIT2_BACKROW_MIDDLEFLOOR,Fan:OnOff,275.985672,0.34212527,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,Sensible,7766.88,5887.82,1.0099,0.34212527,275.985672,73.02,62.17,0.00956760,11.3,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,355.188,7411.69,69.44,0.01270967,65.53,44.99498340,16.3034,72.30,0.00895555,72.30,0.00895555,52.5284,5742.51,0.00,7689.56,6117.79,0.32861390,80.00,67.00,0.01118466,13.2,58.84,57.84,0.00997296,9.6
,MAIN DX HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,7690.879,7690.879,275.985672,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT2_BACKROW_MIDDLEFLOOR,Fan:OnOff,275.985672,0.34212527,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,7690.88,7690.88,1.0000,0.34212527,275.985672,55.55,50.00,0.00644737,7.0,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,7690.88,-26.9,0.00018338,-26.9,44.99498340,16.3034,71.60,0.00766754,71.60,0.00766754,46.1550,6207.52,0.00,7700.99,7700.99,0.33607981,70.00,60.00,0.00875166,10.4,96.10,68.74,0.00875166,13.9
,SUPP HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,10861.952,10861.952,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT2_BACKROW_MIDDLEFLOOR,Fan:OnOff,275.985672,0.34212527,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,10861.95,10861.95,1.0000,0.34212527,275.985672,55.55,50.00,0.00644737,7.0,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,10861.95,-26.9,0.00018338,-26.9,44.99498340,16.3034,71.60,0.00766754,71.60,0.00766754,46.1550,6207.52,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,9221.862,7383.533,345.920575,-999.,-999.00,-999.0000,1.03977,1.00000,0.2440,0.2400,0.0744,SUPPLY FAN_UNIT3_BACKROW_MIDDLEFLOOR,Fan:OnOff,345.920575,0.42881997,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,Sensible,9174.24,7630.00,0.9948,0.42881997,345.920575,73.08,61.32,0.00899697,10.9,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,445.193,8729.05,73.90,0.01271395,66.97,44.99498340,13.0073,71.60,0.00844120,71.60,0.00835074,50.2095,6673.89,0.00,9220.28,7334.32,0.41188483,80.00,67.00,0.01118466,13.2,59.77,58.27,0.01002468,9.8
,MAIN DX HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,9221.862,9221.862,345.920575,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT3_BACKROW_MIDDLEFLOOR,Fan:OnOff,345.920575,0.42881997,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,9221.86,9221.86,1.0000,0.42881997,345.920575,58.79,51.75,0.00663278,7.6,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,9221.86,-26.9,0.00018338,-26.9,44.99498340,13.0073,71.60,0.00759711,71.60,0.00759711,45.7391,9285.22,0.00,9233.98,9233.98,0.42124259,70.00,60.00,0.00875166,10.4,94.97,68.39,0.00875166,13.8
,SUPP HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,13894.732,13894.732,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT3_BACKROW_MIDDLEFLOOR,Fan:OnOff,345.920575,0.42881997,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,13894.73,13894.73,1.0000,0.42881997,345.920575,58.79,51.75,0.00663278,7.6,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,13894.73,-26.9,0.00018338,-26.9,44.99498340,13.0073,71.60,0.00759711,71.60,0.00759711,45.7391,9285.22,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,LIVING_UNIT1_FRONTROW_TOPFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,12719.133,10183.641,477.106428,-999.,-999.00,-999.0000,1.02020,1.00000,0.2439,0.2400,0.0744,SUPPLY FAN_UNIT1_FRONTROW_TOPFLOOR,Fan:OnOff,477.106428,0.59144434,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,Sensible,12345.82,10673.56,0.9706,0.59144434,477.106428,73.86,61.29,0.00879876,10.9,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,614.027,11731.79,83.06,0.01272282,69.78,44.99498340,9.4308,71.60,0.00839015,71.60,0.00839015,50.4446,9335.05,0.00,12716.95,10115.76,0.56808676,80.00,67.00,0.01118466,13.2,59.77,58.27,0.01002468,9.8
,MAIN DX HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,LIVING_UNIT1_FRONTROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,12719.133,12719.133,477.106428,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT1_FRONTROW_TOPFLOOR,Fan:OnOff,477.106428,0.59144434,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,12719.13,12719.13,1.0000,0.59144434,477.106428,62.30,52.88,0.00643748,7.9,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,12719.13,-26.9,0.00018338,-26.9,44.99498340,9.4308,71.59,0.00708871,71.59,0.00708871,42.7249,11853.53,0.00,12735.85,12735.85,0.58099333,70.00,60.00,0.00875166,10.4,94.97,68.39,0.00875166,13.8
,SUPP HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,LIVING_UNIT1_FRONTROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,16425.224,16425.224,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT1_FRONTROW_TOPFLOOR,Fan:OnOff,477.106428,0.59144434,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,16425.22,16425.22,1.0000,0.59144434,477.106428,62.30,52.88,0.00643748,7.9,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,16425.22,-26.9,0.00018338,-26.9,44.99498340,9.4308,71.59,0.00708871,71.59,0.00708871,42.7249,11853.53,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,LIVING_UNIT2_FRONTROW_TOPFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,8449.673,6760.546,301.816881,-999.,-999.00,-999.0000,1.00000,1.00000,0.2443,0.2400,0.0744,SUPPLY FAN_UNIT2_FRONTROW_TOPFLOOR,Fan:OnOff,301.816881,0.37414689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,Sensible,8537.38,6453.50,1.0104,0.37414689,301.816881,73.06,62.22,0.00958909,11.3,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,388.433,8148.95,69.44,0.01270967,65.53,44.99498340,14.9080,72.31,0.00904237,72.31,0.00904237,53.0258,6265.89,0.00,8448.22,6716.26,0.35937092,80.00,67.00,0.01118466,13.2,58.76,57.79,0.00996374,9.6
,MAIN DX HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,LIVING_UNIT2_FRONTROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,8449.673,8449.673,301.816881,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT2_FRONTROW_TOPFLOOR,Fan:OnOff,301.816881,0.37414689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,8449.67,8449.67,1.0000,0.37414689,301.816881,56.91,49.65,0.00595710,6.9,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,8449.67,-26.9,0.00018338,-26.9,44.99498340,14.9080,71.59,0.00696865,71.59,0.00696865,42.0074,8739.22,0.00,8460.78,8460.78,0.36753560,70.00,60.00,0.00875166,10.4,96.22,68.78,0.00875166,13.9
,SUPP HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Heating:Electric,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,LIVING_UNIT2_FRONTROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,13356.345,13356.345,-999.,-999.,-999.00,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT2_FRONTROW_TOPFLOOR,Fan:OnOff,301.816881,0.37414689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,13356.34,13356.34,1.0000,0.37414689,301.816881,56.91,49.65,0.00595710,6.9,122.00,74.93,0.00800000,17.0,-999.,-999.0,-999.0,-999.0,0.000,13356.34,-26.9,0.00018338,-26.9,44.99498340,14.9080,71.59,0.00696865,71.59,0.00696865,42.0074,8739.22,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,LIVING_UNIT3_FRONTROW_TOPFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,10082.156,8072.331,378.190968,-999.,-999.00,-999.0000,1.02426,1.00000,0.2440,0.2400,0.0744,SUPPLY FAN_UNIT3_FRONTROW_TOPFLOOR,Fan:OnOff,378.190968,0.46882392,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,Sensible,9955.56,8376.67,0.9874,0.46882392,378.190968,73.51,61.39,0.00894620,11.0,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,486.725,9468.84,77.70,0.01271761,68.16,44.99498340,11.8974,71.60,0.00843691,71.60,0.00843691,50.7211,7399.88,0.00,10080.43,8018.52,0.45030892,80.00,67.00,0.01118466,13.2,59.77,58.27,0.01002468,9.8
