Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32
,Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,15.43,349.44,12-JAN-04:00,1040.05,12-JAN-19:00
,InteriorLights:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,General:InteriorLights:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,15.43,349.44,12-JAN-04:00,1040.05,12-JAN-19:00
,InteriorLights:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,General:InteriorLights:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,15.43,349.44,12-JAN-04:00,1040.05,12-JAN-19:00
,InteriorLights:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,General:InteriorLights:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,15.43,349.44,12-JAN-04:00,1040.05,12-JAN-19:00
,InteriorLights:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,General:InteriorLights:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,15.43,349.44,12-JAN-04:00,1040.05,12-JAN-19:00
,InteriorLights:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,General:InteriorLights:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,15.43,349.44,12-JAN-04:00,1040.05,12-JAN-19:00
,InteriorLights:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,General:InteriorLights:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,15.43,349.44,12-JAN-04:00,1040.05,12-JAN-19:00
,InteriorLights:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,General:InteriorLights:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,15.43,349.44,12-JAN-04:00,1040.05,12-JAN-19:00
,InteriorLights:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,General:InteriorLights:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,15.43,349.44,12-JAN-04:00,1040.05,12-JAN-19:00
,InteriorLights:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,General:InteriorLights:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,15.43,349.44,12-JAN-04:00,1040.05,12-JAN-19:00
,InteriorLights:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,General:InteriorLights:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,15.43,349.44,12-JAN-04:00,1040.05,12-JAN-19:00
,InteriorLights:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,General:InteriorLights:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,15.43,349.44,12-JAN-04:00,1040.05,12-JAN-19:00
,InteriorLights:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,General:InteriorLights:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,15.43,349.44,12-JAN-04:00,1040.05,12-JAN-19:00
,InteriorLights:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,General:InteriorLights:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,15.43,349.44,12-JAN-04:00,1040.05,12-JAN-19:00
,InteriorLights:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,General:InteriorLights:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,15.43,349.44,12-JAN-04:00,1040.05,12-JAN-19:00
,InteriorLights:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,General:InteriorLights:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,1.73,14.10,12-JAN-01:00,205.15,12-JAN-20:00
,InteriorEquipment:Electricity,246.63,6025.47,12-JAN-05:00,15388.75,12-JAN-19:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,13.70,334.75,12-JAN-05:00,854.93,12-JAN-19:00
,InteriorEquipment:Electricity:SpaceType:GENERAL,246.63,6025.47,12-JAN-05:00,15388.75,12-JAN-19:00
,dishwasher:InteriorEquipment:Electricity,7.93,27.06,12-JAN-04:00,880.12,12-JAN-20:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,dishwasher:InteriorEquipment:Electricity:SpaceType:GENERAL,7.93,27.06,12-JAN-04:00,880.12,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity,32.98,1198.77,12-JAN-05:00,1639.04,12-JAN-19:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,refrigerator:InteriorEquipment:Electricity:SpaceType:GENERAL,32.98,1198.77,12-JAN-05:00,1639.04,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity,4.44,16.55,12-JAN-03:00,381.47,12-JAN-10:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,clotheswasher:InteriorEquipment:Electricity:SpaceType:GENERAL,4.44,16.55,12-JAN-03:00,381.47,12-JAN-10:00
,electric_dryer:InteriorEquipment:Electricity,39.37,77.97,12-JAN-04:00,3196.73,12-JAN-12:00
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,2.19,4.33,12-JAN-04:00,177.60,12-JAN-12:00
,electric_dryer:InteriorEquipment:Electricity:SpaceType:GENERAL,39.37,77.97,12-JAN-04:00,3196.73,12-JAN-12:00
,electric_range:InteriorEquipment:Electricity,24.82,87.62,12-JAN-03:00,3721.08,12-JAN-18:00
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,1.38,4.87,12-JAN-03:00,206.73,12-JAN-18:00
,electric_range:InteriorEquipment:Electricity:SpaceType:GENERAL,24.82,87.62,12-JAN-03:00,3721.08,12-JAN-18:00
,television:InteriorEquipment:Electricity,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,television:InteriorEquipment:Electricity:SpaceType:GENERAL,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,electric_mels:InteriorEquipment:Electricity,128.57,4099.97,12-JAN-10:00,7929.96,12-JAN-21:00
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,7.14,227.78,12-JAN-10:00,440.55,12-JAN-21:00
,electric_mels:InteriorEquipment:Electricity:SpaceType:GENERAL,128.57,4099.97,12-JAN-10:00,7929.96,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity,8.53,272.04,12-JAN-10:00,526.17,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.47,15.11,12-JAN-10:00,29.23,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:SpaceType:GENERAL,8.53,272.04,12-JAN-10:00,526.17,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,13.70,334.75,12-JAN-05:00,854.93,12-JAN-19:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,2.19,4.33,12-JAN-04:00,177.60,12-JAN-12:00
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,1.38,4.87,12-JAN-03:00,206.73,12-JAN-18:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,7.14,227.78,12-JAN-10:00,440.55,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.47,15.11,12-JAN-10:00,29.23,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,13.70,334.75,12-JAN-05:00,854.93,12-JAN-19:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,2.19,4.33,12-JAN-04:00,177.60,12-JAN-12:00
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,1.38,4.87,12-JAN-03:00,206.73,12-JAN-18:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,7.14,227.78,12-JAN-10:00,440.55,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.47,15.11,12-JAN-10:00,29.23,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,13.70,334.75,12-JAN-05:00,854.93,12-JAN-19:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,2.19,4.33,12-JAN-04:00,177.60,12-JAN-12:00
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,1.38,4.87,12-JAN-03:00,206.73,12-JAN-18:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,7.14,227.78,12-JAN-10:00,440.55,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.47,15.11,12-JAN-10:00,29.23,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,13.70,334.75,12-JAN-05:00,854.93,12-JAN-19:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,2.19,4.33,12-JAN-04:00,177.60,12-JAN-12:00
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,1.38,4.87,12-JAN-03:00,206.73,12-JAN-18:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,7.14,227.78,12-JAN-10:00,440.55,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.47,15.11,12-JAN-10:00,29.23,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,13.70,334.75,12-JAN-05:00,854.93,12-JAN-19:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,2.19,4.33,12-JAN-04:00,177.60,12-JAN-12:00
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,1.38,4.87,12-JAN-03:00,206.73,12-JAN-18:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,7.14,227.78,12-JAN-10:00,440.55,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.47,15.11,12-JAN-10:00,29.23,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,13.70,334.75,12-JAN-05:00,854.93,12-JAN-19:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,2.19,4.33,12-JAN-04:00,177.60,12-JAN-12:00
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,1.38,4.87,12-JAN-03:00,206.73,12-JAN-18:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,7.14,227.78,12-JAN-10:00,440.55,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.47,15.11,12-JAN-10:00,29.23,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,13.70,334.75,12-JAN-05:00,854.93,12-JAN-19:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,2.19,4.33,12-JAN-04:00,177.60,12-JAN-12:00
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1.38,4.87,12-JAN-03:00,206.73,12-JAN-18:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,7.14,227.78,12-JAN-10:00,440.55,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.47,15.11,12-JAN-10:00,29.23,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,13.70,334.75,12-JAN-05:00,854.93,12-JAN-19:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,2.19,4.33,12-JAN-04:00,177.60,12-JAN-12:00
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,1.38,4.87,12-JAN-03:00,206.73,12-JAN-18:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,7.14,227.78,12-JAN-10:00,440.55,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.47,15.11,12-JAN-10:00,29.23,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,13.70,334.75,12-JAN-05:00,854.93,12-JAN-19:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,2.19,4.33,12-JAN-04:00,177.60,12-JAN-12:00
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1.38,4.87,12-JAN-03:00,206.73,12-JAN-18:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,7.14,227.78,12-JAN-10:00,440.55,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.47,15.11,12-JAN-10:00,29.23,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,13.70,334.75,12-JAN-05:00,854.93,12-JAN-19:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,2.19,4.33,12-JAN-04:00,177.60,12-JAN-12:00
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1.38,4.87,12-JAN-03:00,206.73,12-JAN-18:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,7.14,227.78,12-JAN-10:00,440.55,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.47,15.11,12-JAN-10:00,29.23,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,13.70,334.75,12-JAN-05:00,854.93,12-JAN-19:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,2.19,4.33,12-JAN-04:00,177.60,12-JAN-12:00
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1.38,4.87,12-JAN-03:00,206.73,12-JAN-18:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,7.14,227.78,12-JAN-10:00,440.55,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.47,15.11,12-JAN-10:00,29.23,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,13.70,334.75,12-JAN-05:00,854.93,12-JAN-19:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,2.19,4.33,12-JAN-04:00,177.60,12-JAN-12:00
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,1.38,4.87,12-JAN-03:00,206.73,12-JAN-18:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,7.14,227.78,12-JAN-10:00,440.55,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.47,15.11,12-JAN-10:00,29.23,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,13.70,334.75,12-JAN-05:00,854.93,12-JAN-19:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,2.19,4.33,12-JAN-04:00,177.60,12-JAN-12:00
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,1.38,4.87,12-JAN-03:00,206.73,12-JAN-18:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,7.14,227.78,12-JAN-10:00,440.55,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.47,15.11,12-JAN-10:00,29.23,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,13.70,334.75,12-JAN-05:00,854.93,12-JAN-19:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,2.19,4.33,12-JAN-04:00,177.60,12-JAN-12:00
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,1.38,4.87,12-JAN-03:00,206.73,12-JAN-18:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,7.14,227.78,12-JAN-10:00,440.55,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.47,15.11,12-JAN-10:00,29.23,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,13.70,334.75,12-JAN-05:00,854.93,12-JAN-19:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,2.19,4.33,12-JAN-04:00,177.60,12-JAN-12:00
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,1.38,4.87,12-JAN-03:00,206.73,12-JAN-18:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,7.14,227.78,12-JAN-10:00,440.55,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.47,15.11,12-JAN-10:00,29.23,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,13.70,334.75,12-JAN-05:00,854.93,12-JAN-19:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,2.19,4.33,12-JAN-04:00,177.60,12-JAN-12:00
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,1.38,4.87,12-JAN-03:00,206.73,12-JAN-18:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,7.14,227.78,12-JAN-10:00,440.55,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.47,15.11,12-JAN-10:00,29.23,12-JAN-21:00
,InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,13.70,334.75,12-JAN-05:00,854.93,12-JAN-19:00
,dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.44,1.50,12-JAN-04:00,48.90,12-JAN-20:00
,refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,1.83,66.60,12-JAN-05:00,91.06,12-JAN-19:00
,clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.25,0.92,12-JAN-03:00,21.19,12-JAN-10:00
,electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,2.19,4.33,12-JAN-04:00,177.60,12-JAN-12:00
,electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,1.38,4.87,12-JAN-03:00,206.73,12-JAN-18:00
,television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,7.14,227.78,12-JAN-10:00,440.55,12-JAN-21:00
,IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.47,15.11,12-JAN-10:00,29.23,12-JAN-21:00
,Electricity:HVAC,843.18,26480.69,12-JAN-01:00,48090.15,12-JAN-10:00
,Cooling:Electricity,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:Electricity,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Heating:Electricity,760.43,23556.74,12-JAN-01:00,44415.58,12-JAN-10:00
,General:Heating:Electricity,760.43,23556.74,12-JAN-01:00,44415.58,12-JAN-10:00
,Electricity:Plant,67.90,149.40,12-JAN-01:00,8420.81,12-JAN-07:00
,WaterSystems:Electricity,67.90,149.40,12-JAN-01:00,8420.81,12-JAN-07:00
,Fans:Electricity,82.75,2923.95,12-JAN-01:00,3674.56,12-JAN-07:00
,General:Fans:Electricity,66.55,2248.95,12-JAN-01:00,2999.56,12-JAN-07:00
,Ventilation:Fans:Electricity,16.20,675.00,12-JAN-01:00,675.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,ElectricityPurchased:Facility,1203.87,35318.47,12-JAN-01:00,69339.66,12-JAN-22:00
,ElectricityPurchased:Plant,1203.87,35318.47,12-JAN-01:00,69339.66,12-JAN-22:00
,Cogeneration:ElectricityPurchased,1203.87,35318.47,12-JAN-01:00,69339.66,12-JAN-22:00
,General:Cogeneration:ElectricityPurchased,1203.87,35318.47,12-JAN-01:00,69339.66,12-JAN-22:00
,ElectricitySurplusSold:Facility,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,ElectricitySurplusSold:Plant,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Cogeneration:ElectricitySurplusSold,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cogeneration:ElectricitySurplusSold,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,ElectricityNet:Facility,1203.87,35318.47,12-JAN-01:00,69339.66,12-JAN-22:00
,ElectricityNet:Plant,1203.87,35318.47,12-JAN-01:00,69339.66,12-JAN-22:00
,Cogeneration:ElectricityNet,1203.87,35318.47,12-JAN-01:00,69339.66,12-JAN-22:00
,General:Cogeneration:ElectricityNet,1203.87,35318.47,12-JAN-01:00,69339.66,12-JAN-22:00
,HeatRecovery:Electricity,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:HeatRecovery:Electricity,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,ExteriorLights:Electricity,15.09,0.00,12-JAN-07:00,1257.69,12-JAN-01:00
,Exterior-Lights:ExteriorLights:Electricity,15.09,0.00,12-JAN-07:00,1257.69,12-JAN-01:00
,Garage-Lights:ExteriorLights:Electricity,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Water Heater:WaterSystems:Electricity,3.59,149.40,12-JAN-01:00,149.40,12-JAN-04:00
,Water Heater Parasitic:WaterSystems:Electricity,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Pumps:Electricity,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Pumps:Electricity,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00


Annual and Peak Values - Natural Gas

,,Natural Gas Annual Value [therm],Natural Gas Minimum Value [Btu/h],Timestamp of Minimum {TIMESTAMP},Natural Gas Maximum Value [Btu/h],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Cooling

,,Cooling Annual Value [ton-hrs],Cooling Minimum Value [ton],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [ton],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [ft3],Minimum Value [ft3/min],Timestamp of Minimum {TIMESTAMP},Maximum Value [ft3/min],Timestamp of Maximum {TIMESTAMP}
,Water:Facility,124.87,0.01,12-JAN-03:00,0.16,12-JAN-09:00
,Water:Plant,124.87,0.01,12-JAN-03:00,0.16,12-JAN-09:00
,WaterSystems:Water,124.87,0.01,12-JAN-03:00,0.16,12-JAN-09:00
,Domestic Hot Water:WaterSystems:Water,124.87,0.01,12-JAN-03:00,0.16,12-JAN-09:00
,MainsWater:Facility,124.87,0.01,12-JAN-03:00,0.16,12-JAN-09:00
,MainsWater:Plant,124.87,0.01,12-JAN-03:00,0.16,12-JAN-09:00
,WaterSystems:MainsWater,124.87,0.01,12-JAN-03:00,0.16,12-JAN-09:00
,Domestic Hot Water:WaterSystems:MainsWater,124.87,0.01,12-JAN-03:00,0.16,12-JAN-09:00
,Water Heater:WaterSystems:Water,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Water Heater:WaterSystems:MainsWater,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [lb],Minimum Value [lb/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [lb/s],Timestamp of Maximum {TIMESTAMP}
,Carbon Equivalent:Facility,0.00,0.000,12-JAN-01:00,0.000,12-JAN-01:00
,CarbonEquivalentEmissions:Carbon Equivalent,0.00,0.000,12-JAN-01:00,0.000,12-JAN-01:00


Annual and Peak Values - Other Volumetric

,,Annual Value [ft3],Minimum Value [ft3/min],Timestamp of Minimum {TIMESTAMP},Maximum Value [ft3/min],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [gal],Minimum Value [gal],Timestamp of Minimum {TIMESTAMP},Maximum Value [gal],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other

,,Annual Value [kBtu],Minimum Value [Btu/h],Timestamp of Minimum {TIMESTAMP},Maximum Value [Btu/h],Timestamp of Maximum {TIMESTAMP}
,EnergyTransfer:Facility,8226.14,256581.79,12-JAN-01:00,444164.26,12-JAN-10:00
,EnergyTransfer:HVAC,4669.18,139449.74,12-JAN-01:00,273049.89,12-JAN-10:00
,CoolingCoils:EnergyTransfer,382.88,0.00,12-JAN-01:00,51519.97,12-JAN-10:00
,HeatingCoils:EnergyTransfer,3527.38,114974.74,12-JAN-01:00,188667.59,12-JAN-10:00
,EnergyTransfer:Building,2989.89,110586.82,12-JAN-01:00,134345.86,12-JAN-24:00
,EnergyTransfer:Zone:BREEZEWAY,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Heating:EnergyTransfer,2989.89,110586.82,12-JAN-01:00,134345.86,12-JAN-24:00
,Heating:EnergyTransfer:Zone:BREEZEWAY,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Heating:EnergyTransfer,2989.89,110586.82,12-JAN-01:00,134345.86,12-JAN-24:00
,General:Heating:EnergyTransfer:Zone:BREEZEWAY,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Cooling:EnergyTransfer,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Cooling:EnergyTransfer:Zone:BREEZEWAY,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:BREEZEWAY,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,327.20,12283.75,12-JAN-02:00,15118.68,12-JAN-24:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,327.20,12283.75,12-JAN-02:00,15118.68,12-JAN-24:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,327.20,12283.75,12-JAN-02:00,15118.68,12-JAN-24:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,292.36,10894.55,12-JAN-02:00,13427.08,12-JAN-24:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,292.36,10894.55,12-JAN-02:00,13427.08,12-JAN-24:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,292.36,10894.55,12-JAN-02:00,13427.08,12-JAN-24:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,325.19,12276.85,12-JAN-02:00,15119.89,12-JAN-24:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,325.19,12276.85,12-JAN-02:00,15119.89,12-JAN-24:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,325.19,12276.85,12-JAN-02:00,15119.89,12-JAN-24:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,329.28,12287.54,12-JAN-02:00,15128.41,12-JAN-24:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,329.28,12287.54,12-JAN-02:00,15128.41,12-JAN-24:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,329.28,12287.54,12-JAN-02:00,15128.41,12-JAN-24:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,294.52,10897.87,12-JAN-02:00,13437.11,12-JAN-24:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,294.52,10897.87,12-JAN-02:00,13437.11,12-JAN-24:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,294.52,10897.87,12-JAN-02:00,13437.11,12-JAN-24:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,327.28,12278.62,12-JAN-02:00,15128.21,12-JAN-24:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,327.28,12278.62,12-JAN-02:00,15128.21,12-JAN-24:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,327.28,12278.62,12-JAN-02:00,15128.21,12-JAN-24:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,90.88,3233.40,12-JAN-19:00,4195.48,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,90.88,3233.40,12-JAN-19:00,4195.48,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,90.88,3233.40,12-JAN-19:00,4195.48,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,54.15,1655.70,12-JAN-21:00,2563.15,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,54.15,1655.70,12-JAN-21:00,2563.15,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,54.15,1655.70,12-JAN-21:00,2563.15,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,88.77,3217.29,12-JAN-19:00,4171.97,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,88.77,3217.29,12-JAN-19:00,4171.97,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,88.77,3217.29,12-JAN-19:00,4171.97,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,92.89,3284.17,12-JAN-19:00,4292.93,12-JAN-10:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,92.89,3284.17,12-JAN-19:00,4292.93,12-JAN-10:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,92.89,3284.17,12-JAN-19:00,4292.93,12-JAN-10:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,56.17,1690.52,12-JAN-21:00,2764.55,12-JAN-10:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,56.17,1690.52,12-JAN-21:00,2764.55,12-JAN-10:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,56.17,1690.52,12-JAN-21:00,2764.55,12-JAN-10:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,90.78,3265.70,12-JAN-19:00,4163.95,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,90.78,3265.70,12-JAN-19:00,4163.95,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,90.78,3265.70,12-JAN-19:00,4163.95,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:ATTIC,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Heating:EnergyTransfer:Zone:ATTIC,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Heating:EnergyTransfer:Zone:ATTIC,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,Cooling:EnergyTransfer:Zone:ATTIC,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:ATTIC,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,115.37,3907.59,12-JAN-01:00,5361.83,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,115.37,3907.59,12-JAN-01:00,5361.83,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,115.37,3907.59,12-JAN-01:00,5361.83,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,113.47,3896.66,12-JAN-01:00,5370.47,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,113.47,3896.66,12-JAN-01:00,5370.47,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,113.47,3896.66,12-JAN-01:00,5370.47,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,115.62,3903.27,12-JAN-01:00,5397.52,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,115.62,3903.27,12-JAN-01:00,5397.52,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,115.62,3903.27,12-JAN-01:00,5397.52,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,80.19,2486.82,12-JAN-01:00,3923.17,12-JAN-10:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,80.19,2486.82,12-JAN-01:00,3923.17,12-JAN-10:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,80.19,2486.82,12-JAN-01:00,3923.17,12-JAN-10:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,78.26,2473.89,12-JAN-01:00,3739.26,12-JAN-05:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,78.26,2473.89,12-JAN-01:00,3739.26,12-JAN-05:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,78.26,2473.89,12-JAN-01:00,3739.26,12-JAN-05:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,117.52,3915.37,12-JAN-01:00,5476.06,12-JAN-10:00
,Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,117.52,3915.37,12-JAN-01:00,5476.06,12-JAN-10:00
,General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,117.52,3915.37,12-JAN-01:00,5476.06,12-JAN-10:00
,Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,PlantLoopHeatingDemand:Facility,567.07,2257.87,12-JAN-03:00,43387.66,12-JAN-09:00
,PlantLoopHeatingDemand:Plant,567.07,2257.87,12-JAN-03:00,43387.66,12-JAN-09:00
,WaterSystems:PlantLoopHeatingDemand,567.07,2257.87,12-JAN-03:00,43387.66,12-JAN-09:00
,General:WaterSystems:PlantLoopHeatingDemand,567.07,2257.87,12-JAN-03:00,43387.66,12-JAN-09:00
,HeatRecoveryForHeating:EnergyTransfer,758.92,24475.00,12-JAN-01:00,36079.57,12-JAN-24:00
,HeatRecoveryForCooling:EnergyTransfer,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00
,EnergyTransfer:Plant,567.07,2257.87,12-JAN-03:00,43387.66,12-JAN-09:00
,WaterSystems:EnergyTransfer,567.07,2257.87,12-JAN-03:00,43387.66,12-JAN-09:00
,Domestic Hot Water:WaterSystems:EnergyTransfer,567.07,2257.87,12-JAN-03:00,43387.66,12-JAN-09:00
,Water Heater:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,12-JAN-01:00,0.00,12-JAN-01:00


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

