Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32
,,HVAC Zone Eq & Other Sensible Air Heating [kBtu],HVAC Zone Eq & Other Sensible Air Cooling [ton-hrs],HVAC Terminal Unit Sensible Air Heating [kBtu],HVAC Terminal Unit Sensible Air Cooling [ton-hrs],HVAC Input Heated Surface Heating [kBtu],HVAC Input Cooled Surface Cooling [ton-hrs],People Sensible Heat Addition [kBtu],Lights Sensible Heat Addition [kBtu],Equipment Sensible Heat Addition [kBtu],Window Heat Addition [kBtu],Interzone Air Transfer Heat Addition [kBtu],Infiltration Heat Addition [kBtu],Opaque Surface Conduction and Other Heat Addition [kBtu],Equipment Sensible Heat Removal [kBtu],Window Heat Removal [kBtu],Interzone Air Transfer Heat Removal [kBtu],Infiltration Heat Removal [kBtu],Opaque Surface Conduction and Other Heat Removal [kBtu]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.000,-3.51,369.347,0.000,0.000,0.000,8.808,5.892,28.773,0.000,0.000,0.000,0.000,0.000,-38.66,0.000,-40.90,-291.10
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.000,-3.51,334.526,0.000,0.000,0.000,8.808,5.892,28.773,0.344,0.000,0.000,0.000,0.000,-14.87,0.000,-36.01,-285.29
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.000,-3.51,367.332,0.000,0.000,0.000,8.808,5.892,28.773,1.001,0.000,0.000,0.000,0.000,-37.65,0.000,-40.90,-291.10
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.000,-3.51,371.427,0.000,0.000,0.000,8.808,5.892,28.773,0.000,0.000,0.000,0.000,0.000,-40.48,0.000,-40.90,-291.37
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.000,-3.51,336.679,0.000,0.000,0.000,8.808,5.892,28.773,0.000,0.000,0.000,0.000,0.000,-16.36,0.000,-36.01,-285.61
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.000,-3.51,369.425,0.000,0.000,0.000,8.808,5.892,28.773,0.048,0.000,0.000,0.000,0.000,-38.52,0.000,-40.90,-291.38
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.000,-3.52,133.155,0.000,0.000,0.000,8.808,5.892,28.773,0.000,0.000,0.000,0.000,0.000,-43.70,0.000,-17.92,-72.72
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.000,-3.52,96.440,0.000,0.000,0.000,8.808,5.892,28.773,0.248,0.000,0.000,0.000,0.000,-16.87,0.000,-13.04,-67.96
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.000,-3.52,131.035,0.000,0.000,0.000,8.808,5.892,28.773,0.780,0.000,0.000,0.000,0.000,-42.33,0.000,-17.92,-72.76
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.000,-3.52,135.161,0.000,0.000,0.000,8.808,5.892,28.773,0.000,0.000,0.000,0.000,0.000,-45.45,0.000,-17.92,-72.99
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.000,-3.52,98.459,0.000,0.000,0.000,8.808,5.892,28.773,0.000,0.000,0.000,0.000,0.000,-18.39,0.000,-13.04,-68.21
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.000,-3.52,133.041,0.000,0.000,0.000,8.808,5.892,28.773,0.000,0.000,0.000,0.000,0.000,-43.30,0.000,-17.92,-73.03
,LIVING_UNIT3_BACKROW_TOPFLOOR,0.000,-3.51,157.508,0.000,0.000,0.000,8.808,5.892,28.773,0.000,0.000,0.000,0.000,0.000,-43.66,0.000,-40.96,-74.22
,LIVING_UNIT3_FRONTROW_TOPFLOOR,0.000,-3.51,155.613,0.000,0.000,0.000,8.808,5.892,28.773,0.757,0.000,0.000,0.000,0.000,-42.69,0.000,-40.96,-74.05
,LIVING_UNIT1_FRONTROW_TOPFLOOR,0.000,-3.51,157.773,0.000,0.000,0.000,8.808,5.892,28.773,0.000,0.000,0.000,0.000,0.000,-44.16,0.000,-40.96,-73.97
,LIVING_UNIT2_BACKROW_TOPFLOOR,0.000,-3.51,122.340,0.000,0.000,0.000,8.808,5.892,28.773,0.000,0.000,0.000,0.000,0.000,-18.55,0.000,-36.07,-69.03
,LIVING_UNIT2_FRONTROW_TOPFLOOR,0.000,-3.51,120.418,0.000,0.000,0.000,8.808,5.892,28.773,0.236,0.000,0.000,0.000,0.000,-17.05,0.000,-36.07,-68.85
,LIVING_UNIT1_BACKROW_TOPFLOOR,0.000,-3.51,159.668,0.000,0.000,0.000,8.808,5.892,28.773,0.000,0.000,0.000,0.000,0.000,-45.88,0.000,-40.96,-74.15
,BREEZEWAY,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,ATTIC,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,48.803,136.694,0.000,0.000,0.000,-185.50,-7.88
,Total Facility,0.000,-63.25,3749.350,0.000,0.000,0.000,158.539,106.051,517.916,3.414,0.000,48.803,136.694,0.000,-608.59,0.000,-754.86,-2605.67


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [Btu/h],HVAC Zone Eq & Other Sensible Air Cooling [ton],HVAC Terminal Unit Sensible Air Heating [Btu/h],HVAC Terminal Unit Sensible Air Cooling [ton],HVAC Input Heated Surface Heating [Btu/h],HVAC Input Cooled Surface Cooling [ton],People Sensible Heat Addition [Btu/h],Lights Sensible Heat Addition [Btu/h],Equipment Sensible Heat Addition [Btu/h],Window Heat Addition [Btu/h],Interzone Air Transfer Heat Addition [Btu/h],Infiltration Heat Addition [Btu/h],Opaque Surface Conduction and Other Heat Addition [Btu/h],Equipment Sensible Heat Removal [Btu/h],Window Heat Removal [Btu/h],Interzone Air Transfer Heat Removal [Btu/h],Infiltration Heat Removal [Btu/h],Opaque Surface Conduction and Other Heat Removal [Btu/h]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_TOPFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_TOPFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_FRONTROW_TOPFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_TOPFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_TOPFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_TOPFLOOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BREEZEWAY,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [Btu/h],HVAC Zone Eq & Other Sensible Air Cooling [ton],HVAC Terminal Unit Sensible Air Heating [Btu/h],HVAC Terminal Unit Sensible Air Cooling [ton],HVAC Input Heated Surface Heating [Btu/h],HVAC Input Cooled Surface Cooling [ton],People Sensible Heat Addition [Btu/h],Lights Sensible Heat Addition [Btu/h],Equipment Sensible Heat Addition [Btu/h],Window Heat Addition [Btu/h],Interzone Air Transfer Heat Addition [Btu/h],Infiltration Heat Addition [Btu/h],Opaque Surface Conduction and Other Heat Addition [Btu/h],Equipment Sensible Heat Removal [Btu/h],Window Heat Removal [Btu/h],Interzone Air Transfer Heat Removal [Btu/h],Infiltration Heat Removal [Btu/h],Opaque Surface Conduction and Other Heat Removal [Btu/h]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,12-JAN-24:00,-1018.0,0.00,16137.38,0.00,0.00,0.00,532.66,120.31,1155.04,0.00,0.00,0.00,0.00,0.00,-2123.6,0.00,-1869.3,-12934.5
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,12-JAN-24:00,-1018.0,0.00,14445.91,0.00,0.00,0.00,532.66,120.31,1155.04,0.00,0.00,0.00,0.00,0.00,-859.2,0.00,-1646.0,-12730.7
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,12-JAN-24:00,-1018.0,0.00,16138.56,0.00,0.00,0.00,532.66,120.31,1155.04,0.00,0.00,0.00,0.00,0.00,-2130.2,0.00,-1869.3,-12929.1
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,12-JAN-24:00,-1018.0,0.00,16147.09,0.00,0.00,0.00,532.66,120.31,1155.04,0.00,0.00,0.00,0.00,0.00,-2119.0,0.00,-1869.3,-12948.8
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,12-JAN-24:00,-1018.0,0.00,14455.93,0.00,0.00,0.00,532.66,120.31,1155.04,0.00,0.00,0.00,0.00,0.00,-854.7,0.00,-1646.0,-12745.2
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,12-JAN-24:00,-1018.0,0.00,16146.87,0.00,0.00,0.00,532.66,120.31,1155.04,0.00,0.00,0.00,0.00,0.00,-2125.7,0.00,-1869.3,-12942.0
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,12-JAN-04:20,-851.7,0.00,5047.44,0.00,0.00,0.00,532.65,144.37,832.97,0.00,0.00,0.00,0.00,0.00,-2106.0,0.00,-818.1,-2781.7
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,12-JAN-05:00,-851.8,0.00,3415.21,0.00,0.00,0.00,532.65,144.37,832.97,0.00,0.00,0.00,0.00,0.00,-853.4,0.00,-595.0,-2625.1
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,12-JAN-05:00,-851.7,0.00,5023.94,0.00,0.00,0.00,532.64,144.37,832.97,0.00,0.00,0.00,0.00,0.00,-2077.7,0.00,-818.1,-2786.5
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,12-JAN-10:00,-3775.2,0.00,8067.70,0.00,0.00,0.00,128.83,90.23,1112.20,0.00,0.00,0.00,0.00,0.00,-1577.9,0.00,-853.8,-3192.0
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,12-JAN-10:00,-3786.8,0.00,6551.09,0.00,0.00,0.00,128.84,90.23,1112.20,0.00,0.00,0.00,0.00,0.00,-629.5,0.00,-621.0,-2845.0
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,12-JAN-05:00,-851.7,0.00,5015.83,0.00,0.00,0.00,532.65,144.37,832.97,0.00,0.00,0.00,0.00,0.00,-2058.7,0.00,-818.1,-2797.4
,LIVING_UNIT3_BACKROW_TOPFLOOR,12-JAN-04:20,-851.3,0.00,6213.38,0.00,0.00,0.00,532.65,144.37,832.97,0.00,0.00,0.00,0.00,0.00,-2071.3,0.00,-1869.4,-2931.4
,LIVING_UNIT3_FRONTROW_TOPFLOOR,12-JAN-04:20,-851.3,0.00,6222.00,0.00,0.00,0.00,532.65,144.37,832.97,0.00,0.00,0.00,0.00,0.00,-2092.1,0.00,-1869.4,-2919.2
,LIVING_UNIT1_FRONTROW_TOPFLOOR,12-JAN-05:00,-851.3,0.00,6249.14,0.00,0.00,0.00,532.62,144.37,832.97,0.00,0.00,0.00,0.00,0.00,-2123.1,0.00,-1869.4,-2915.2
,LIVING_UNIT2_BACKROW_TOPFLOOR,12-JAN-10:00,-3734.6,0.00,7657.30,0.00,0.00,0.00,128.84,90.23,1112.20,0.00,0.00,0.00,0.00,0.00,-636.3,0.00,-1718.0,-2899.7
,LIVING_UNIT2_FRONTROW_TOPFLOOR,12-JAN-04:20,-851.4,0.00,4590.90,0.00,0.00,0.00,532.65,144.37,832.97,0.00,0.00,0.00,0.00,0.00,-860.5,0.00,-1646.1,-2742.9
,LIVING_UNIT1_BACKROW_TOPFLOOR,12-JAN-10:00,-3729.1,0.00,9204.59,0.00,0.00,0.00,128.84,90.23,1112.20,0.00,0.00,0.00,0.00,0.00,-1597.3,0.00,-1951.1,-3258.4
,BREEZEWAY,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,12-JAN-24:00,-18326.9,0.00,152691.27,0.00,0.00,0.00,9587.79,2165.58,20790.79,0.00,0.00,0.00,0.00,0.00,-32782.5,0.00,-32549.5,-101576.5


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [ft3/min],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Origin of D,Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min],System Primary Airflow - Vps [ft3/min],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Calculation Method for Ev,Outdoor Air Intake Flow - Vot [ft3/min],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,554.1232,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,554.1232,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,449.6057,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,449.6057,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,503.6092,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,503.6092,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,526.0350,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,526.0350,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,449.6114,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,449.6114,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,503.5690,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,503.5690,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,473.5276,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,473.5276,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,282.2090,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,282.2090,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,372.5793,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,372.5793,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,435.7294,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,435.7294,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,275.9857,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,275.9857,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,345.9206,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,345.9206,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,477.1064,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,477.1064,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,301.8169,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,301.8169,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,378.1910,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,378.1910,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,453.6774,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,453.6774,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,300.3536,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,300.3536,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,353.8143,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,353.8143,0.0000,1.0000,Not calculated,0.0000,0.0000,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [ft3/min],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Origin of D,Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min],System Primary Airflow - Vps [ft3/min],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Calculation Method for Ev,Outdoor Air Intake Flow Vot [ft3/min],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,554.1232,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,554.1232,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,449.6057,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,449.6057,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,503.6092,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,503.6092,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,526.0350,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,526.0350,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,449.6114,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,449.6114,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,503.5690,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,503.5690,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,473.5276,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,473.5276,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,282.2090,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,282.2090,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,372.5793,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,372.5793,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,435.7294,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,435.7294,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,275.9857,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,275.9857,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,345.9206,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,345.9206,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,477.1064,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,477.1064,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,301.8169,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,301.8169,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,378.1910,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,378.1910,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,453.6774,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,453.6774,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,300.3536,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,300.3536,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,353.8143,0.0000,2.0000,1.0000,Calculated from schedules,0.0000,353.8143,0.0000,1.0000,Not calculated,0.0000,0.0000,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [ft3/min-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [ft3/min-ft2],Zone Floor Area - Az [ft2],Breathing Zone Outdoor Airflow - Vbz [ft3/min],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [ft3/min],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [ft3/min]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT3_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT3_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT1_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT2_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT2_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000
,LIVING_UNIT1_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,0.000000,2.0000,0.000000,1200.55,0.0000,1.0000,0.0000,1.000,0.0000


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [ft3/min-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [ft3/min-ft2],Sum of Zone Floor Area - Az-sum [ft2],Breathing Zone Outdoor Airflow - Vbz [ft3/min],Cooling Zone Outdoor Airflow - Voz-clg [ft3/min],Heating Zone Outdoor Airflow - Voz-htg [ft3/min]
,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,0.000000,2.00,0.000000,1200.5533,0.0000,0.0000,0.0000


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [ft3/min],Zone Discharge Airflow - Vdz [ft3/min],Minimum Zone Primary Airflow - Vpz-min [ft3/min],Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?,Zone Outdoor Airflow Cooling - Voz-clg [ft3/min],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,554.1232,554.1232,554.1232,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,449.6057,449.6057,449.6057,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,503.6092,503.6092,503.6092,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,526.0350,526.0350,526.0350,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,449.6114,449.6114,449.6114,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,503.5690,503.5690,503.5690,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,473.5276,473.5276,473.5276,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,282.2090,282.2090,282.2090,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,372.5793,372.5793,372.5793,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,435.7294,435.7294,435.7294,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,275.9857,275.9857,275.9857,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,345.9206,345.9206,345.9206,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,353.8143,353.8143,353.8143,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,378.1910,378.1910,378.1910,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT1_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,477.1064,477.1064,477.1064,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,300.3536,300.3536,300.3536,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,301.8169,301.8169,301.8169,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT1_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,453.6774,453.6774,453.6774,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [ft3/min],System Primary Airflow - Vps [ft3/min],Sum of Zone Discharge Airflow - Vdz-sum [ft3/min],Sum of Min Zone Primary Airflow - Vpz-min [ft3/min],Zone Outdoor Airflow Cooling - Voz-clg [ft3/min],Zone Ventilation Efficiency - Evz-min
,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,554.1232,554.1232,554.1232,554.1232,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,449.6057,449.6057,449.6057,449.6057,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,503.6092,503.6092,503.6092,503.6092,0.0000,1.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,526.0350,526.0350,526.0350,526.0350,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,449.6114,449.6114,449.6114,449.6114,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,503.5690,503.5690,503.5690,503.5690,0.0000,1.0000
,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,473.5276,473.5276,473.5276,473.5276,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,282.2090,282.2090,282.2090,282.2090,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,372.5793,372.5793,372.5793,372.5793,0.0000,1.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,435.7294,435.7294,435.7294,435.7294,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,275.9857,275.9857,275.9857,275.9857,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,345.9206,345.9206,345.9206,345.9206,0.0000,1.0000
,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,477.1064,477.1064,477.1064,477.1064,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,301.8169,301.8169,301.8169,301.8169,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,378.1910,378.1910,378.1910,378.1910,0.0000,1.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,453.6774,453.6774,453.6774,453.6774,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,300.3536,300.3536,300.3536,300.3536,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,353.8143,353.8143,353.8143,353.8143,0.0000,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [ft3/min],Zone Discharge Airflow - Vdz [ft3/min],Minimum Zone Primary Airflow - Vpz-min [ft3/min],Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?,Zone Outdoor Airflow Heating - Voz-htg [ft3/min],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,554.1232,554.1232,554.1232,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,449.6057,449.6057,449.6057,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,503.6092,503.6092,503.6092,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,526.0350,526.0350,526.0350,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,449.6114,449.6114,449.6114,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,503.5690,503.5690,503.5690,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,473.5276,473.5276,473.5276,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,282.2090,282.2090,282.2090,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,372.5793,372.5793,372.5793,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,435.7294,435.7294,435.7294,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,275.9857,275.9857,275.9857,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,345.9206,345.9206,345.9206,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,353.8143,353.8143,353.8143,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT3_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,378.1910,378.1910,378.1910,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT1_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,477.1064,477.1064,477.1064,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,300.3536,300.3536,300.3536,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT2_FRONTROW_TOPFLOOR,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,301.8169,301.8169,301.8169,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIVING_UNIT1_BACKROW_TOPFLOOR,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,453.6774,453.6774,453.6774,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [ft3/min],System Primary Airflow - Vps [ft3/min],Sum of Zone Discharge Airflow - Vdz-sum [ft3/min],Sum of Min Zone Primary Airflow - Vpz-min [ft3/min],Zone Outdoor Airflow Heating - Voz-htg [ft3/min],Zone Ventilation Efficiency - Evz-min
,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,554.1232,554.1232,554.1232,554.1232,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,449.6057,449.6057,449.6057,449.6057,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,503.6092,503.6092,503.6092,503.6092,0.0000,1.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,526.0350,526.0350,526.0350,526.0350,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,449.6114,449.6114,449.6114,449.6114,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,503.5690,503.5690,503.5690,503.5690,0.0000,1.0000
,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,473.5276,473.5276,473.5276,473.5276,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,282.2090,282.2090,282.2090,282.2090,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,372.5793,372.5793,372.5793,372.5793,0.0000,1.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,435.7294,435.7294,435.7294,435.7294,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,275.9857,275.9857,275.9857,275.9857,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,345.9206,345.9206,345.9206,345.9206,0.0000,1.0000
,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,477.1064,477.1064,477.1064,477.1064,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,301.8169,301.8169,301.8169,301.8169,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,378.1910,378.1910,378.1910,378.1910,0.0000,1.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,453.6774,453.6774,453.6774,453.6774,0.0000,1.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,300.3536,300.3536,300.3536,300.3536,0.0000,1.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,353.8143,353.8143,353.8143,353.8143,0.0000,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,ANNUAL ** Quebec.City-Ste.Foy-Univ.Laval QC CAN Custom-713920 WMO#=713920
,Total gross floor area [ft2],31210.83
,Principal Heating Source,Electricity


EAp2-1. Space Usage Type

,,Space Area [ft2],Regularly Occupied Area [ft2],Unconditioned Area [ft2],Typical Hours/Week in Operation [hr/wk]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT3_BACKROW_TOPFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT3_FRONTROW_TOPFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT1_FRONTROW_TOPFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT2_BACKROW_TOPFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT2_FRONTROW_TOPFLOOR,1200.55,1200.55,0.00,168.00
,LIVING_UNIT1_BACKROW_TOPFLOOR,1200.55,1200.55,0.00,168.00
,BREEZEWAY,1798.16,0.00,1798.16,0.00
,ATTIC,7802.71,0.00,7802.71,0.00
,Totals,31210.83,21609.96,9600.87,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,0.00
,Number of hours cooling loads not met,0.00
,Number of hours not met,0.00


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,None,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electricity Energy Use [kWh],Electricity Demand [W],Natural Gas Energy Use [therm],Natural Gas Demand [Btu/h],Gasoline Use [therm],Gasoline Demand [Btu/h],Diesel Use [kBtu],Diesel Demand [Btu/h],Coal Use [kBtu],Coal Demand [Btu/h],Fuel Oil No 1 Use [kBtu],Fuel Oil No 1 Demand [Btu/h],Fuel Oil No 2 Use [kBtu],Fuel Oil No 2 Demand [Btu/h],Propane Use [kBtu],Propane Demand [Btu/h],Other Fuel 1 Use [kBtu],Other Fuel 1 Demand [Btu/h],Other Fuel 2 Use [kBtu],Other Fuel 2 Demand [Btu/h],District Cooling Use [ton-hrs],District Cooling Demand [ton],District Heating Use [kBtu],District Heating Demand [Btu/h]
,Heating -- General,760.43,44415.58,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,31.06,3692.78,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior-Lights,15.09,1257.69,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Garage-Lights,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- dishwasher,7.93,880.12,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- refrigerator,32.98,1639.04,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- clotheswasher,4.44,381.47,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- electric_dryer,39.37,3196.73,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- electric_range,24.82,3721.08,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- television,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- electric_mels,128.57,7929.96,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- IECC_adj,8.53,526.17,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- General,66.55,2999.56,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Ventilation,16.20,675.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Ventilation (simple),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Domestic Hot Water,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater,3.59,149.40,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater Parasitic,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Other,0.00,8271.41,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [kBtu],Total Energy Use [kBtu]
,Electricity,842.11,4110.50
,Natural Gas,0.00,0.00
,Additional,0.00,0.00
,Total,842.11,4110.50


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,0.00,
,Natural Gas,0.00,
,Additional,0.00,
,Total,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [kBtu]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [kWh/ft2]
,Interior Lighting (All),0.00
,Space Heating,0.02
,Space Cooling,0.00
,Fans (All),0.00
,Service Water Heating,0.00
,Receptacle Equipment,0.01
,Miscellaneous (All),0.04
,Subtotal,0.04


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [kWh/ft2]
,Space Heating,0.00
,Service Water Heating,0.00
,Miscellaneous (All),0.00
,Subtotal,0.00


EAp2-17c. Energy Use Intensity - Additional

,,Additional [kBtu/ft2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),2.58
,Space Heating,63.17
,Space Cooling,0.00
,Fans (All),6.87
,Service Water Heating,5.64
,Receptacle Equipment,20.49
,Miscellaneous,1.25


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,OCCUPANCY,6031.,8760.
,INTERIORLIGHTING,2852.,8760.
,INTERIORLIGHTINGHE,3070.,8760.
,INTERIORLIGHTINGHE_OS,2910.,8760.
,INTERIORLIGHTINGHE_VS,2149.,8760.
,EXTERIORLIGHTING,4380.,4380.
,REFRIGERATOR,7343.,8760.
,MISCPLUGLOAD,5918.,8760.
,COOKINGRANGE,2434.,8760.
,DHW_SCH,365.,8760.
,DISHWASHER,2799.,8760.
,CLOTHESWASHER,3297.,8760.
,CLOTHESDRYER,3911.,8760.
,SINKS,4179.,8760.
,SHOWERS,2640.,8760.
,BATHS,2586.,8760.
,DHWDIST,4662.,8760.
,SHADING_2012IECC,0.,0.
,SINKSENSSCHEDULE,6025.,8760.
,SINKLATSCHEDULE,2735.,8760.
,SHOWERSENSSCHEDULE,4492.,8760.
,SHOWERLATSCHEDULE,4268.,8760.
,BATHSENSSCHEDULE,8760.,8760.
,BATHLATSCHEDULE,0.,0.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [F],Days with Same 11am Value,11pm First Wednesday [F],Days with Same 11pm Value
,HEATING_SCH,THERMOSTAT_LIVING DUAL SP CONTROL,January,71.60,365,71.60,365
,COOLING_SCH,THERMOSTAT_LIVING DUAL SP CONTROL,July,71.60,365,71.60,365


----------------------------------------------------------------------------------------------------
REPORT:,Annual Thermal Resilience Summary
FOR:,Entire Facility
Heat Index Hours

,,Safe (≤ 26.7°C) [hr],Caution (> 26.7, ≤ 32.2°C) [hr],Extreme Caution (> 32.2, ≤ 39.4°C) [hr],Danger (> 39.4, ≤ 51.7°C) [hr],Extreme Danger (> 51.7°C) [hr]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_TOPFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_TOPFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_FRONTROW_TOPFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_TOPFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_TOPFLOOR,24.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_TOPFLOOR,24.00,0.00,0.00,0.00,0.00
,BREEZEWAY,24.00,0.00,0.00,0.00,0.00
,ATTIC,24.00,0.00,0.00,0.00,0.00
,Min,24.00,0.00,0.00,0.00,0.00
,Max,24.00,0.00,0.00,0.00,0.00
,Average,24.00,0.00,0.00,0.00,0.00
,Sum,480.00,0.00,0.00,0.00,0.00


Heat Index OccupantHours

,,Safe (≤ 26.7°C) [hr],Caution (> 26.7, ≤ 32.2°C) [hr],Extreme Caution (> 32.2, ≤ 39.4°C) [hr],Danger (> 39.4, ≤ 51.7°C) [hr],Extreme Danger (> 51.7°C) [hr]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_BACKROW_TOPFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT3_FRONTROW_TOPFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_FRONTROW_TOPFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_BACKROW_TOPFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT2_FRONTROW_TOPFLOOR,25.00,0.00,0.00,0.00,0.00
,LIVING_UNIT1_BACKROW_TOPFLOOR,25.00,0.00,0.00,0.00,0.00
,BREEZEWAY,0.00,0.00,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,25.00,0.00,0.00,0.00,0.00
,Average,22.50,0.00,0.00,0.00,0.00
,Sum,450.00,0.00,0.00,0.00,0.00


Humidex Hours

