!- Windows Line endings 

Version,
    9.6;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    ,                         !- Do HVAC Sizing Simulation for Sizing Periods
    ;                         !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    US+MF+CZ7+hp+unheatedbsmt+IECC_2021,    !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

Timestep,
    1;                        !- Number of Timesteps per Hour

Site:Location,
    International Falls Intl Ap_MN_USA Design_Conditions,    !- Name
    48.57,                    !- Latitude
    -93.4,                    !- Longitude
    -6,                       !- Time Zone
    359;                      !- Elevation

SizingPeriod:DesignDay,
    International Falls Intl Ap Ann Htg 99.6% Condns DB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -32.7,                    !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -32.7,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97086,                    !- Barometric Pressure
    2.4,                      !- Wind Speed
    210,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    International Falls Intl Ap Ann Clg .4% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    30.1,                     !- Maximum DryBulb Temperature
    12.4,                     !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    21.1,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97086,                    !- Barometric Pressure
    4.7,                      !- Wind Speed
    200,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.405,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.2;                      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

RunPeriod,
    annual,                   !- Name
    1,                        !- Begin Month
    12,                       !- Begin Day of Month
    ,                         !- Begin Year
    1,                        !- End Month
    12,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    3.29166666666667,         !- Annual Average Outdoor Air Temperature
    36.6;                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures

ScheduleTypeLimits,
    any number;               !- Name

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete;                 !- Numeric Type

ScheduleTypeLimits,
    control_type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    Discrete;                 !- Numeric Type

ScheduleTypeLimits,
    fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    Continuous;               !- Numeric Type

Schedule:Day:Hourly,
    OccupancyDay,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    0.8831,                   !- Hour 8
    0.40861,                  !- Hour 9
    0.24189,                  !- Hour 10
    0.24189,                  !- Hour 11
    0.24189,                  !- Hour 12
    0.24189,                  !- Hour 13
    0.24189,                  !- Hour 14
    0.24189,                  !- Hour 15
    0.24189,                  !- Hour 16
    0.29498,                  !- Hour 17
    0.5531,                   !- Hour 18
    0.89693,                  !- Hour 19
    0.89693,                  !- Hour 20
    0.89693,                  !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

Schedule:Day:Hourly,
    LightingDay,              !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0625,                   !- Hour 1
    0.0625,                   !- Hour 2
    0.0625,                   !- Hour 3
    0.0625,                   !- Hour 4
    0.1875,                   !- Hour 5
    0.390625,                 !- Hour 6
    0.4375,                   !- Hour 7
    0.390625,                 !- Hour 8
    0.171875,                 !- Hour 9
    0.1171875,                !- Hour 10
    0.1171875,                !- Hour 11
    0.1171875,                !- Hour 12
    0.1171875,                !- Hour 13
    0.1171875,                !- Hour 14
    0.1171875,                !- Hour 15
    0.203125,                 !- Hour 16
    0.4375,                   !- Hour 17
    0.609375,                 !- Hour 18
    0.8203125,                !- Hour 19
    0.984375,                 !- Hour 20
    1,                        !- Hour 21
    0.6875,                   !- Hour 22
    0.3828125,                !- Hour 23
    0.15625;                  !- Hour 24

Schedule:Day:Hourly,
    LightingDay_EELighting_OccSensors,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.065170403,              !- Hour 1
    0.065170403,              !- Hour 2
    0.065170403,              !- Hour 3
    0.065170403,              !- Hour 4
    0.195511208,              !- Hour 5
    0.407315016,              !- Hour 6
    0.456192818,              !- Hour 7
    0.407315016,              !- Hour 8
    0.179218607,              !- Hour 9
    0.122194505,              !- Hour 10
    0.122194505,              !- Hour 11
    0.122194505,              !- Hour 12
    0.122194505,              !- Hour 13
    0.122194505,              !- Hour 14
    0.122194505,              !- Hour 15
    0.211803808,              !- Hour 16
    0.456192818,              !- Hour 17
    0.635411425,              !- Hour 18
    0.855361533,              !- Hour 19
    0.947933128,              !- Hour 20
    0.947933128,              !- Hour 21
    0.716874428,              !- Hour 22
    0.399168715,              !- Hour 23
    0.162926006;              !- Hour 24

Schedule:Day:Hourly,
    LightingDay_EELighting_Garage_OccSensors,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.048125,                 !- Hour 1
    0.048125,                 !- Hour 2
    0.048125,                 !- Hour 3
    0.048125,                 !- Hour 4
    0.144375,                 !- Hour 5
    0.30078125,               !- Hour 6
    0.336875,                 !- Hour 7
    0.30078125,               !- Hour 8
    0.13234375,               !- Hour 9
    0.090234375,              !- Hour 10
    0.090234375,              !- Hour 11
    0.090234375,              !- Hour 12
    0.090234375,              !- Hour 13
    0.090234375,              !- Hour 14
    0.090234375,              !- Hour 15
    0.15640625,               !- Hour 16
    0.336875,                 !- Hour 17
    0.46921875,               !- Hour 18
    0.631640625,              !- Hour 19
    0.7,                      !- Hour 20
    0.7,                      !- Hour 21
    0.529375,                 !- Hour 22
    0.294765625,              !- Hour 23
    0.1203125;                !- Hour 24

Schedule:Day:Hourly,
    ExteriorLightingDay,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

Schedule:Day:Hourly,
    LightingDay_EELighting,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.06875,                  !- Hour 1
    0.06875,                  !- Hour 2
    0.06875,                  !- Hour 3
    0.06875,                  !- Hour 4
    0.20625,                  !- Hour 5
    0.4296875,                !- Hour 6
    0.48125,                  !- Hour 7
    0.4296875,                !- Hour 8
    0.1890625,                !- Hour 9
    0.12890625,               !- Hour 10
    0.12890625,               !- Hour 11
    0.12890625,               !- Hour 12
    0.12890625,               !- Hour 13
    0.12890625,               !- Hour 14
    0.12890625,               !- Hour 15
    0.2234375,                !- Hour 16
    0.48125,                  !- Hour 17
    0.6703125,                !- Hour 18
    0.90234375,               !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    0.75625,                  !- Hour 22
    0.42109375,               !- Hour 23
    0.171875;                 !- Hour 24

Schedule:Day:Hourly,
    RefrigeratorDay,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.8,                      !- Hour 1
    0.782696177062374,        !- Hour 2
    0.765593561368209,        !- Hour 3
    0.742857142857143,        !- Hour 4
    0.731388329979879,        !- Hour 5
    0.731388329979879,        !- Hour 6
    0.759959758551308,        !- Hour 7
    0.8,                      !- Hour 8
    0.817102615694165,        !- Hour 9
    0.828571428571429,        !- Hour 10
    0.8,                      !- Hour 11
    0.8,                      !- Hour 12
    0.839839034205231,        !- Hour 13
    0.839839034205231,        !- Hour 14
    0.828571428571429,        !- Hour 15
    0.839839034205231,        !- Hour 16
    0.885714285714286,        !- Hour 17
    0.971428571428572,        !- Hour 18
    1,                        !- Hour 19
    0.971428571428572,        !- Hour 20
    0.942857142857143,        !- Hour 21
    0.925553319919517,        !- Hour 22
    0.885714285714286,        !- Hour 23
    0.828571428571429;        !- Hour 24

Schedule:Day:Hourly,
    MiscPlugLoadDay,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.607490272373541,        !- Hour 1
    0.559338521400778,        !- Hour 2
    0.552853437094682,        !- Hour 3
    0.545071335927367,        !- Hour 4
    0.524481193255512,        !- Hour 5
    0.585278858625162,        !- Hour 6
    0.676232166018158,        !- Hour 7
    0.718547341115435,        !- Hour 8
    0.607490272373541,        !- Hour 9
    0.517023346303502,        !- Hour 10
    0.529182879377432,        !- Hour 11
    0.529345006485084,        !- Hour 12
    0.520428015564202,        !- Hour 13
    0.538424124513619,        !- Hour 14
    0.568741893644617,        !- Hour 15
    0.600356679636835,        !- Hour 16
    0.71011673151751,         !- Hour 17
    0.862678339818418,        !- Hour 18
    0.936608300907912,        !- Hour 19
    0.966763942931258,        !- Hour 20
    1,                        !- Hour 21
    0.976653696498055,        !- Hour 22
    0.845168612191959,        !- Hour 23
    0.73443579766537;         !- Hour 24

Schedule:Day:Hourly,
    CookingRangeDay,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.04715848452508,         !- Hour 1
    0.04715848452508,         !- Hour 2
    0.0235458911419424,       !- Hour 3
    0.0235458911419424,       !- Hour 4
    0.04715848452508,         !- Hour 5
    0.0707043756670224,       !- Hour 6
    0.165088046958378,        !- Hour 7
    0.283017609391676,        !- Hour 8
    0.306563500533618,        !- Hour 9
    0.320771077908218,        !- Hour 10
    0.283017609391676,        !- Hour 11
    0.330176093916756,        !- Hour 12
    0.377334578441836,        !- Hour 13
    0.306563500533618,        !- Hour 14
    0.292422625400213,        !- Hour 15
    0.377334578441836,        !- Hour 16
    0.613193703308431,        !- Hour 17
    1,                        !- Hour 18
    0.778348452508004,        !- Hour 19
    0.400947171824973,        !- Hour 20
    0.235859124866596,        !- Hour 21
    0.165088046958378,        !- Hour 22
    0.103721985058698,        !- Hour 23
    0.0707043756670224;       !- Hour 24

Schedule:Day:Hourly,
    DishwasherWeekday,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.115341807909605,        !- Hour 1
    0.0512463276836156,       !- Hour 2
    0.0383971751412427,       !- Hour 3
    0.0256231638418081,       !- Hour 4
    0.0256231638418081,       !- Hour 5
    0.0768694915254237,       !- Hour 6
    0.153814124293785,        !- Hour 7
    0.230758757062147,        !- Hour 8
    0.435969491525424,        !- Hour 9
    0.487215819209039,        !- Hour 10
    0.423120338983051,        !- Hour 11
    0.359024858757063,        !- Hour 12
    0.307703389830508,        !- Hour 13
    0.34617570621469,         !- Hour 14
    0.282080225988701,        !- Hour 15
    0.269231073446328,        !- Hour 16
    0.282080225988701,        !- Hour 17
    0.371798870056497,        !- Hour 18
    0.653954237288135,        !- Hour 19
    0.833466666666664,        !- Hour 20
    0.679577401129944,        !- Hour 21
    0.500064971751412,        !- Hour 22
    0.333326553672317,        !- Hour 23
    0.230758757062147;        !- Hour 24

Schedule:Day:Hourly,
    DishwasherWeekend,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.123580508474576,        !- Hour 1
    0.054906779661017,        !- Hour 2
    0.0411398305084745,       !- Hour 3
    0.0274533898305084,       !- Hour 4
    0.0274533898305084,       !- Hour 5
    0.0823601694915254,       !- Hour 6
    0.164800847457627,        !- Hour 7
    0.247241525423729,        !- Hour 8
    0.467110169491526,        !- Hour 9
    0.522016949152542,        !- Hour 10
    0.453343220338983,        !- Hour 11
    0.384669491525423,        !- Hour 12
    0.329682203389831,        !- Hour 13
    0.370902542372881,        !- Hour 14
    0.302228813559322,        !- Hour 15
    0.28846186440678,         !- Hour 16
    0.302228813559322,        !- Hour 17
    0.39835593220339,         !- Hour 18
    0.700665254237288,        !- Hour 19
    0.893,                    !- Hour 20
    0.728118644067796,        !- Hour 21
    0.535783898305085,        !- Hour 22
    0.357135593220339,        !- Hour 23
    0.247241525423729;        !- Hour 24

Schedule:Day:Hourly,
    DishwasherVacation,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherWeekday,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0792922803078573,       !- Hour 1
    0.0634168451712738,       !- Hour 2
    0.0316659748981059,       !- Hour 3
    0.0316659748981059,       !- Hour 4
    0.0634168451712738,       !- Hour 5
    0.0951677154444406,       !- Hour 6
    0.190335430888883,        !- Hour 7
    0.412506627425994,        !- Hour 8
    0.618802388826521,        !- Hour 9
    0.729930434782609,        !- Hour 10
    0.714054999646026,        !- Hour 11
    0.634677823963106,        !- Hour 12
    0.57117608341677,         !- Hour 13
    0.507759238245497,        !- Hour 14
    0.444257497699161,        !- Hour 15
    0.412506627425994,        !- Hour 16
    0.428382062562577,        !- Hour 17
    0.412506627425994,        !- Hour 18
    0.412506627425994,        !- Hour 19
    0.412506627425994,        !- Hour 20
    0.412506627425994,        !- Hour 21
    0.39663119228941,         !- Hour 22
    0.269712606571801,        !- Hour 23
    0.142794020854192;        !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherWeekend,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0970065131425914,       !- Hour 1
    0.0775844382414515,       !- Hour 2
    0.0387402884391719,       !- Hour 3
    0.0387402884391719,       !- Hour 4
    0.0775844382414515,       !- Hour 5
    0.116428588043731,        !- Hour 6
    0.232857176087462,        !- Hour 7
    0.504662363340312,        !- Hour 8
    0.757045475692021,        !- Hour 9
    0.893,                    !- Hour 10
    0.87357792509886,         !- Hour 11
    0.776467550593161,        !- Hour 12
    0.698779250988602,        !- Hour 13
    0.621194812747151,        !- Hour 14
    0.543506513142591,        !- Hour 15
    0.504662363340312,        !- Hour 16
    0.524084438241451,        !- Hour 17
    0.504662363340312,        !- Hour 18
    0.504662363340312,        !- Hour 19
    0.504662363340312,        !- Hour 20
    0.504662363340312,        !- Hour 21
    0.485240288439172,        !- Hour 22
    0.329967550593161,        !- Hour 23
    0.174694812747151;        !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherVacation,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    dhw_profile_day,          !- Name
    fraction,                 !- Schedule Type Limits Name
    0.006,                    !- Hour 1
    0.003,                    !- Hour 2
    0.001,                    !- Hour 3
    0.001,                    !- Hour 4
    0.003,                    !- Hour 5
    0.021,                    !- Hour 6
    0.075,                    !- Hour 7
    0.079,                    !- Hour 8
    0.076,                    !- Hour 9
    0.067,                    !- Hour 10
    0.061,                    !- Hour 11
    0.05,                     !- Hour 12
    0.042,                    !- Hour 13
    0.038,                    !- Hour 14
    0.033,                    !- Hour 15
    0.038,                    !- Hour 16
    0.043,                    !- Hour 17
    0.058,                    !- Hour 18
    0.068,                    !- Hour 19
    0.065,                    !- Hour 20
    0.06,                     !- Hour 21
    0.047,                    !- Hour 22
    0.041,                    !- Hour 23
    0.024;                    !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerWeekday,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0996818663838815,       !- Hour 1
    0.0598091198303289,       !- Hour 2
    0.0398727465535526,       !- Hour 3
    0.0199363732767763,       !- Hour 4
    0.0398727465535526,       !- Hour 5
    0.0598091198303289,       !- Hour 6
    0.15949098621421,         !- Hour 7
    0.31898197242842,         !- Hour 8
    0.486427370202556,        !- Hour 9
    0.685791102970318,        !- Hour 10
    0.785472969354199,        !- Hour 11
    0.817391304347826,        !- Hour 12
    0.745600222800647,        !- Hour 13
    0.677836691410393,        !- Hour 14
    0.610073160020138,        !- Hour 15
    0.578154825026511,        !- Hour 16
    0.558218451749735,        !- Hour 17
    0.546236490032885,        !- Hour 18
    0.518345705196183,        !- Hour 19
    0.510391293636256,        !- Hour 20
    0.526300116756109,        !- Hour 21
    0.546236490032885,        !- Hour 22
    0.438600212089077,        !- Hour 23
    0.239236479321316;        !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerWeekend,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.121951219512195,        !- Hour 1
    0.0731707317073171,       !- Hour 2
    0.0487804878048781,       !- Hour 3
    0.024390243902439,        !- Hour 4
    0.0487804878048781,       !- Hour 5
    0.0731707317073171,       !- Hour 6
    0.195121951219512,        !- Hour 7
    0.390243902439024,        !- Hour 8
    0.59509731460951,         !- Hour 9
    0.8389997536339,          !- Hour 10
    0.960950973146095,        !- Hour 11
    1,                        !- Hour 12
    0.912170485341217,        !- Hour 13
    0.829268292682927,        !- Hour 14
    0.746366100024637,        !- Hour 15
    0.707317073170732,        !- Hour 16
    0.682926829268293,        !- Hour 17
    0.668268046316827,        !- Hour 18
    0.634146341463415,        !- Hour 19
    0.624414880512441,        !- Hour 20
    0.643877802414388,        !- Hour 21
    0.668268046316827,        !- Hour 22
    0.536585365853659,        !- Hour 23
    0.292682926829268;        !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerVacation,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    SinksWeekday,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.159338963523772,        !- Hour 1
    0.0764061837801136,       !- Hour 2
    0.0572765059559328,       !- Hour 3
    0.0572765059559328,       !- Hour 4
    0.0764061837801136,       !- Hour 5
    0.204012387619068,        !- Hour 6
    0.478129418087929,        !- Hour 7
    0.701271483531179,        !- Hour 8
    0.739530839179543,        !- Hour 9
    0.694857415084247,        !- Hour 10
    0.612037162857202,        !- Hour 11
    0.560949670314975,        !- Hour 12
    0.548234060937726,        !- Hour 13
    0.509974705289362,        !- Hour 14
    0.465301281194067,        !- Hour 15
    0.484430959018249,        !- Hour 16
    0.541819992490793,        !- Hour 17
    0.733116770732611,        !- Hour 18
    0.841480769230769,        !- Hour 19
    0.777790194827906,        !- Hour 20
    0.637468381611702,        !- Hour 21
    0.541819992490793,        !- Hour 22
    0.446284130886498,        !- Hour 23
    0.305962317670295;        !- Hour 24

Schedule:Day:Hourly,
    SinksWeekend,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.169094410270126,        !- Hour 1
    0.0810841133993046,       !- Hour 2
    0.0607832308103771,       !- Hour 3
    0.0607832308103771,       !- Hour 4
    0.0810841133993046,       !- Hour 5
    0.216502941963092,        !- Hour 6
    0.507402647766783,        !- Hour 7
    0.744206472318802,        !- Hour 8
    0.784808237496657,        !- Hour 9
    0.737399705803691,        !- Hour 10
    0.649508825889275,        !- Hour 11
    0.595293527681198,        !- Hour 12
    0.581799411607382,        !- Hour 13
    0.541197646429526,        !- Hour 14
    0.493789114736561,        !- Hour 15
    0.514089997325488,        !- Hour 16
    0.57499264509227,         !- Hour 17
    0.778001470981546,        !- Hour 18
    0.893,                    !- Hour 19
    0.825410002674512,        !- Hour 20
    0.676497058036909,        !- Hour 21
    0.57499264509227,         !- Hour 22
    0.473607649104039,        !- Hour 23
    0.324694704466435;        !- Hour 24

Schedule:Day:Hourly,
    SinksVacation,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    ShowersWeekday,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0757052559959177,       !- Hour 1
    0.034379259511255,        !- Hour 2
    0.0241009241934567,       !- Hour 3
    0.034379259511255,        !- Hour 4
    0.0964036967738279,       !- Hour 5
    0.365058116459716,        !- Hour 6
    0.833466666666664,        !- Hour 7
    0.826590814764415,        !- Hour 8
    0.671636049214719,        !- Hour 9
    0.52695961898282,         !- Hour 10
    0.423609185235585,        !- Hour 11
    0.334081340364008,        !- Hour 12
    0.241080127005727,        !- Hour 13
    0.206629982423314,        !- Hour 14
    0.179055689743154,        !- Hour 15
    0.185931541645404,        !- Hour 16
    0.213505834325565,        !- Hour 17
    0.275530271588139,        !- Hour 18
    0.299631195781595,        !- Hour 19
    0.299631195781595,        !- Hour 20
    0.296157827294891,        !- Hour 21
    0.289281975392641,        !- Hour 22
    0.206629982423314,        !- Hour 23
    0.148078913647446;        !- Hour 24

Schedule:Day:Hourly,
    ShowersWeekend,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0811127742813404,       !- Hour 1
    0.0368349209049158,       !- Hour 2
    0.0258224187787038,       !- Hour 3
    0.0368349209049158,       !- Hour 4
    0.103289675114816,        !- Hour 5
    0.391133696206838,        !- Hour 6
    0.893,                    !- Hour 7
    0.885633015819017,        !- Hour 8
    0.719610052730056,        !- Hour 9
    0.564599591767307,        !- Hour 10
    0.453866984180983,        !- Hour 11
    0.357944293247151,        !- Hour 12
    0.258300136077565,        !- Hour 13
    0.221389266882123,        !- Hour 14
    0.191845381867664,        !- Hour 15
    0.199212366048648,        !- Hour 16
    0.228756251063106,        !- Hour 17
    0.295211005273005,        !- Hour 18
    0.321033424051709,        !- Hour 19
    0.321033424051709,        !- Hour 20
    0.317311957815955,        !- Hour 21
    0.309944973634972,        !- Hour 22
    0.221389266882123,        !- Hour 23
    0.158655978907978;        !- Hour 24

Schedule:Day:Hourly,
    ShowersVacation,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    BathsWeekday,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0490561580280646,       !- Hour 1
    0.0245280790140328,       !- Hour 2
    0.0245280790140328,       !- Hour 3
    0.0245280790140328,       !- Hour 4
    0.0490561580280646,       !- Hour 5
    0.122640395070162,        !- Hour 6
    0.294400492414538,        !- Hour 7
    0.367984729456636,        !- Hour 8
    0.417040887484701,        !- Hour 9
    0.367984729456636,        !- Hour 10
    0.294400492414538,        !- Hour 11
    0.220752711126292,        !- Hour 12
    0.19622463211226,         !- Hour 13
    0.147168474084194,        !- Hour 14
    0.147168474084194,        !- Hour 15
    0.147168474084194,        !- Hour 16
    0.245344334386474,        !- Hour 17
    0.294400492414538,        !- Hour 18
    0.490688668772949,        !- Hour 19
    0.637857142857143,        !- Hour 20
    0.637857142857143,        !- Hour 21
    0.490688668772949,        !- Hour 22
    0.417040887484701,        !- Hour 23
    0.245344334386474;        !- Hour 24

Schedule:Day:Hourly,
    BathsWeekend,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0686786212392907,       !- Hour 1
    0.0343393106196454,       !- Hour 2
    0.0343393106196454,       !- Hour 3
    0.0343393106196454,       !- Hour 4
    0.0686786212392907,       !- Hour 5
    0.171696553098227,        !- Hour 6
    0.412160689380355,        !- Hour 7
    0.515178621239291,        !- Hour 8
    0.583857242478582,        !- Hour 9
    0.515178621239291,        !- Hour 10
    0.412160689380355,        !- Hour 11
    0.309053795576808,        !- Hour 12
    0.274714484957163,        !- Hour 13
    0.206035863717872,        !- Hour 14
    0.206035863717872,        !- Hour 15
    0.206035863717872,        !- Hour 16
    0.343482068141064,        !- Hour 17
    0.412160689380355,        !- Hour 18
    0.686964136282128,        !- Hour 19
    0.893,                    !- Hour 20
    0.893,                    !- Hour 21
    0.686964136282128,        !- Hour 22
    0.583857242478582,        !- Hour 23
    0.343482068141064;        !- Hour 24

Schedule:Day:Hourly,
    BathsVacation,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    DHWDistDay,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.142553149370226,        !- Hour 1
    0.0764866759550322,       !- Hour 2
    0.0516611840277747,       !- Hour 3
    0.0584039294664903,       !- Hour 4
    0.121469841058603,        !- Hour 5
    0.366180268451559,        !- Hour 6
    0.833258955739606,        !- Hour 7
    0.999999987228391,        !- Hour 8
    0.995483090581232,        !- Hour 9
    0.916474762598139,        !- Hour 10
    0.800898393293271,        !- Hour 11
    0.682564390940485,        !- Hour 12
    0.590066600109555,        !- Hour 13
    0.522371887032053,        !- Hour 14
    0.466005974303267,        !- Hour 15
    0.46573704253214,         !- Hour 16
    0.527514234916123,        !- Hour 17
    0.637905701335668,        !- Hour 18
    0.727588642310272,        !- Hour 19
    0.732551127624518,        !- Hour 20
    0.681468471942116,        !- Hour 21
    0.610804704600985,        !- Hour 22
    0.464292318119835,        !- Hour 23
    0.299867724445383;        !- Hour 24

Schedule:Day:Hourly,
    WinterLoadDay,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    SummerLoadDay,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

Schedule:Week:Compact,
    RefrigeratorWeek,         !- Name
    For: AllDays,             !- DayType List 1
    RefrigeratorDay;          !- ScheduleDay Name 1

Schedule:Week:Compact,
    MiscPlugLoadWeek,         !- Name
    For: AllDays,             !- DayType List 1
    MiscPlugLoadDay;          !- ScheduleDay Name 1

Schedule:Week:Compact,
    CookingRangeWeek,         !- Name
    For: AllDays,             !- DayType List 1
    CookingRangeDay;          !- ScheduleDay Name 1

Schedule:Week:Compact,
    DishwasherWeek,           !- Name
    For: Weekdays,            !- DayType List 1
    DishwasherWeekday,        !- ScheduleDay Name 1
    For: CustomDay1,          !- DayType List 2
    DishwasherVacation,       !- ScheduleDay Name 2
    For: AllOtherDays,        !- DayType List 3
    DishwasherWeekend;        !- ScheduleDay Name 3

Schedule:Week:Compact,
    ClothesWasherWeek,        !- Name
    For: Weekdays,            !- DayType List 1
    ClothesWasherWeekday,     !- ScheduleDay Name 1
    For: CustomDay1,          !- DayType List 2
    ClothesWasherVacation,    !- ScheduleDay Name 2
    For: AllOtherDays,        !- DayType List 3
    ClothesWasherWeekend;     !- ScheduleDay Name 3

Schedule:Week:Compact,
    dhw_profile_week,         !- Name
    AllDays,                  !- DayType List 1
    dhw_profile_day;          !- ScheduleDay Name 1

Schedule:Week:Compact,
    ClothesDryerWeek,         !- Name
    For: Weekdays,            !- DayType List 1
    ClothesDryerWeekday,      !- ScheduleDay Name 1
    For: CustomDay1,          !- DayType List 2
    ClothesDryerVacation,     !- ScheduleDay Name 2
    For: AllOtherDays,        !- DayType List 3
    ClothesDryerWeekend;      !- ScheduleDay Name 3

Schedule:Week:Compact,
    SinksWeek,                !- Name
    For: Weekdays,            !- DayType List 1
    SinksWeekday,             !- ScheduleDay Name 1
    For: CustomDay1,          !- DayType List 2
    SinksVacation,            !- ScheduleDay Name 2
    For: AllOtherDays,        !- DayType List 3
    SinksWeekend;             !- ScheduleDay Name 3

Schedule:Week:Compact,
    ShowersWeek,              !- Name
    For: Weekdays,            !- DayType List 1
    ShowersWeekday,           !- ScheduleDay Name 1
    For: CustomDay1,          !- DayType List 2
    ShowersVacation,          !- ScheduleDay Name 2
    For: AllOtherDays,        !- DayType List 3
    ShowersWeekend;           !- ScheduleDay Name 3

Schedule:Week:Compact,
    BathsWeek,                !- Name
    For: Weekdays,            !- DayType List 1
    BathsWeekday,             !- ScheduleDay Name 1
    For: CustomDay1,          !- DayType List 2
    BathsVacation,            !- ScheduleDay Name 2
    For: AllOtherDays,        !- DayType List 3
    BathsWeekend;             !- ScheduleDay Name 3

Schedule:Week:Compact,
    DHWDistWeek,              !- Name
    For: AllDays,             !- DayType List 1
    DHWDistDay;               !- ScheduleDay Name 1

Schedule:Week:Compact,
    OccupancyWeek,            !- Name
    AllDays,                  !- DayType List 1
    OccupancyDay;             !- ScheduleDay Name 1

Schedule:Week:Compact,
    LightingProfileWeek,      !- Name
    For: AllDays,             !- DayType List 1
    LightingDay;              !- ScheduleDay Name 1

Schedule:Week:Compact,
    LightingProfileWeek_EELighting,    !- Name
    For: AllDays,             !- DayType List 1
    LightingDay_EELighting;    !- ScheduleDay Name 1

Schedule:Week:Compact,
    LightingProfileWeek_EELighting_interior_controls,    !- Name
    For: AllDays,             !- DayType List 1
    LightingDay_EELighting_OccSensors;    !- ScheduleDay Name 1

Schedule:Week:Compact,
    LightingProfileWeek_EELighting_garage_controls,    !- Name
    For: AllDays,             !- DayType List 1
    LightingDay_EELighting_Garage_OccSensors;    !- ScheduleDay Name 1

Schedule:Week:Compact,
    ExteriorLightingProfileWeek,    !- Name
    For: AllDays,             !- DayType List 1
    ExteriorLightingDay;      !- ScheduleDay Name 1

Schedule:Year,
    Occupancy,                !- Name
    Fraction,                 !- Schedule Type Limits Name
    OccupancyWeek,            !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    InteriorLighting,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    LightingProfileWeek,      !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    InteriorLightingHE,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    LightingProfileWeek_EELighting,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    InteriorLightingHE_OS,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    LightingProfileWeek_EELighting_interior_controls,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    InteriorLightingHE_VS,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    LightingProfileWeek_EELighting_garage_controls,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    ExteriorLighting,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    ExteriorLightingProfileWeek,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Refrigerator,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    RefrigeratorWeek,         !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MiscPlugLoad,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    MiscPlugLoadWeek,         !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    CookingRange,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    CookingRangeWeek,         !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    dhw_sch,                  !- Name
    fraction,                 !- Schedule Type Limits Name
    dhw_profile_week,         !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Dishwasher,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    DishwasherWeek,           !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    ClothesWasher,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    ClothesWasherWeek,        !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    ClothesDryer,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    ClothesDryerWeek,         !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sinks,                    !- Name
    Fraction,                 !- Schedule Type Limits Name
    SinksWeek,                !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Showers,                  !- Name
    Fraction,                 !- Schedule Type Limits Name
    ShowersWeek,              !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Baths,                    !- Name
    Fraction,                 !- Schedule Type Limits Name
    BathsWeek,                !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    DHWDist,                  !- Name
    Fraction,                 !- Schedule Type Limits Name
    DHWDistWeek,              !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Compact,
    BA_shower_sch,            !- Name
    any number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 1:00,              !- Field 3
    0.00144798296296296,      !- Field 4
    Until: 2:00,              !- Field 5
    0.000658174074074074,     !- Field 6
    Until: 3:00,              !- Field 7
    0.000394904444444444,     !- Field 8
    Until: 4:00,              !- Field 9
    0.000658174074074074,     !- Field 10
    Until: 5:00,              !- Field 11
    0.00184288740740741,      !- Field 12
    Until: 6:00,              !- Field 13
    0.00684501037037037,      !- Field 14
    Until: 7:00,              !- Field 15
    0.0155329081481481,       !- Field 16
    Until: 8:00,              !- Field 17
    0.0154012733333333,       !- Field 18
    Until: 9:00,              !- Field 19
    0.0125053074074074,       !- Field 20
    Until: 10:00,             !- Field 21
    0.0097409762962963,       !- Field 22
    Until: 11:00,             !- Field 23
    0.00789808888888889,      !- Field 24
    Until: 12:00,             !- Field 25
    0.0061868362962963,       !- Field 26
    Until: 13:00,             !- Field 27
    0.0044755837037037,       !- Field 28
    Until: 14:00,             !- Field 29
    0.00381740962962963,      !- Field 30
    Until: 15:00,             !- Field 31
    0.00342250518518519,      !- Field 32
    Until: 16:00,             !- Field 33
    0.00329087037037037,      !- Field 34
    Until: 17:00,             !- Field 35
    0.00394904444444444,      !- Field 36
    Until: 18:00,             !- Field 37
    0.00513375777777778,      !- Field 38
    Until: 19:00,             !- Field 39
    0.00552866222222222,      !- Field 40
    Until: 20:00,             !- Field 41
    0.00552866222222222,      !- Field 42
    Until: 21:00,             !- Field 43
    0.00552866222222222,      !- Field 44
    Until: 22:00,             !- Field 45
    0.00539702740740741,      !- Field 46
    Until: 23:00,             !- Field 47
    0.00381740962962963,      !- Field 48
    Until: 24:00,             !- Field 49
    0.00276433111111111;      !- Field 50

Schedule:Compact,
    BA_bath_sch,              !- Name
    any number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 1:00,              !- Field 3
    0.00013530303030303,      !- Field 4
    Until: 2:00,              !- Field 5
    6.76515151515151e-05,     !- Field 6
    Until: 3:00,              !- Field 7
    6.76515151515151e-05,     !- Field 8
    Until: 4:00,              !- Field 9
    6.76515151515151e-05,     !- Field 10
    Until: 5:00,              !- Field 11
    0.00013530303030303,      !- Field 12
    Until: 6:00,              !- Field 13
    0.000321344696969697,     !- Field 14
    Until: 7:00,              !- Field 15
    0.000777992424242424,     !- Field 16
    Until: 8:00,              !- Field 17
    0.00098094696969697,      !- Field 18
    Until: 9:00,              !- Field 19
    0.00111625,               !- Field 20
    Until: 10:00,             !- Field 21
    0.00098094696969697,      !- Field 22
    Until: 11:00,             !- Field 23
    0.000777992424242424,     !- Field 24
    Until: 12:00,             !- Field 25
    0.000591950757575758,     !- Field 26
    Until: 13:00,             !- Field 27
    0.000524299242424242,     !- Field 28
    Until: 14:00,             !- Field 29
    0.000388996212121212,     !- Field 30
    Until: 15:00,             !- Field 31
    0.000388996212121212,     !- Field 32
    Until: 16:00,             !- Field 33
    0.000388996212121212,     !- Field 34
    Until: 17:00,             !- Field 35
    0.000659602272727273,     !- Field 36
    Until: 18:00,             !- Field 37
    0.000777992424242424,     !- Field 38
    Until: 19:00,             !- Field 39
    0.00130229166666667,      !- Field 40
    Until: 20:00,             !- Field 41
    0.00169128787878788,      !- Field 42
    Until: 21:00,             !- Field 43
    0.00169128787878788,      !- Field 44
    Until: 22:00,             !- Field 45
    0.00130229166666667,      !- Field 46
    Until: 23:00,             !- Field 47
    0.00111625,               !- Field 48
    Until: 24:00,             !- Field 49
    0.000659602272727273;     !- Field 50

Schedule:Compact,
    BA_sink_sch,              !- Name
    any number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 1:00,              !- Field 3
    0.00321688888888889,      !- Field 4
    Until: 2:00,              !- Field 5
    0.00160844444444444,      !- Field 6
    Until: 3:00,              !- Field 7
    0.00114888888888889,      !- Field 8
    Until: 4:00,              !- Field 9
    0.00114888888888889,      !- Field 10
    Until: 5:00,              !- Field 11
    0.00160844444444444,      !- Field 12
    Until: 6:00,              !- Field 13
    0.004136,                 !- Field 14
    Until: 7:00,              !- Field 15
    0.00965066666666667,      !- Field 16
    Until: 8:00,              !- Field 17
    0.0142462222222222,       !- Field 18
    Until: 9:00,              !- Field 19
    0.0151653333333333,       !- Field 20
    Until: 10:00,             !- Field 21
    0.0142462222222222,       !- Field 22
    Until: 11:00,             !- Field 23
    0.012408,                 !- Field 24
    Until: 12:00,             !- Field 25
    0.0114888888888889,       !- Field 26
    Until: 13:00,             !- Field 27
    0.0112591111111111,       !- Field 28
    Until: 14:00,             !- Field 29
    0.01034,                  !- Field 30
    Until: 15:00,             !- Field 31
    0.00988044444444444,      !- Field 32
    Until: 16:00,             !- Field 33
    0.00942088888888889,      !- Field 34
    Until: 17:00,             !- Field 35
    0.0110293333333333,       !- Field 36
    Until: 18:00,             !- Field 37
    0.0149355555555556,       !- Field 38
    Until: 19:00,             !- Field 39
    0.0172333333333333,       !- Field 40
    Until: 20:00,             !- Field 41
    0.0158546666666667,       !- Field 42
    Until: 21:00,             !- Field 43
    0.0130973333333333,       !- Field 44
    Until: 22:00,             !- Field 45
    0.0110293333333333,       !- Field 46
    Until: 23:00,             !- Field 47
    0.00919111111111111,      !- Field 48
    Until: 24:00,             !- Field 49
    0.006204;                 !- Field 50

Schedule:Compact,
    activity_sch,             !- Name
    any number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    117.28;                   !- Field 4

Schedule:Compact,
    inf_sch,                  !- Name
    any number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    zone_control_type,        !- Name
    control_type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until 24:00,              !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    shading_2012iecc,         !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until 24:00,              !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    shading_2009iecc,         !- Name
    any number,               !- Schedule Type Limits Name
    Through: 5/30,            !- Field 1
    For: AllDays,             !- Field 2
    Until 24:00,              !- Field 3
    0.85,                     !- Field 4
    Through: 8/31,            !- Field 5
    For: AllDays,             !- Field 6
    Until 24:00,              !- Field 7
    0.7,                      !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0.85;                     !- Field 12

Schedule:Compact,
    dhw_setpt,                !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until 24:00,              !- Field 3
    48;                       !- Field 4

Schedule:Compact,
    dhw_setpt_hpwh,           !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until 24:00,              !- Field 3
    44;                       !- Field 4

Schedule:Compact,
    Supply-Air-Temp-Sch,      !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    12;                       !- Field 4

Schedule:Compact,
    always_avail,             !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    always_off,               !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    heating_sch_HRef,         !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

Schedule:Compact,
    cooling_sch_HRef,         !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    25.55;                    !- Field 4

Schedule:Compact,
    heating_sch,              !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 17:00,             !- Field 3
    22,                       !- Field 4
    Until: 22:00,             !- Field 5
    22,                       !- Field 6
    Until: 24:00,             !- Field 7
    22;                       !- Field 8

Schedule:Compact,
    cooling_sch,              !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 17:00,             !- Field 3
    22,                       !- Field 4
    Until: 22:00,             !- Field 5
    24,                       !- Field 6
    Until: 24:00,             !- Field 7
    22;                       !- Field 8

Schedule:Compact,
    fan_cycle,                !- Name
    any number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Constant,
    DWWaterTempSchedule,      !- Name
    Temperature,              !- Schedule Type Limits Name
    48.8888888888889;         !- Hourly Value

Schedule:Constant,
    CWWaterTempSchedule,      !- Name
    Temperature,              !- Schedule Type Limits Name
    48.8888888888889;         !- Hourly Value

Schedule:Constant,
    SinkSensSchedule,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.687777777777778;        !- Hourly Value

Schedule:Constant,
    SinkLatSchedule,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.312222222222222;        !- Hourly Value

Schedule:Constant,
    ShowerSensSchedule,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.51280276816609;         !- Hourly Value

Schedule:Constant,
    ShowerLatSchedule,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.48719723183391;         !- Hourly Value

Schedule:Constant,
    BathSensSchedule,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    BathLatSchedule,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    SSBWaterTempSchedule,     !- Name
    Temperature,              !- Schedule Type Limits Name
    40.5555555555556;         !- Hourly Value

Schedule:Constant,
    WaterHeaterSP1Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    48.8888888888889;         !- Hourly Value

Schedule:Constant,
    WaterHeaterSP2Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    40.5555555555556;         !- Hourly Value

Schedule:Constant,
    DHWSupplySetpoint,        !- Name
    Temperature,              !- Schedule Type Limits Name
    48.8888888888889;         !- Hourly Value

Schedule:Constant,
    boiler_setpt,             !- Name
    Temperature,              !- Schedule Type Limits Name
    80;                       !- Hourly Value

Schedule:Constant,
    Compressor Setpoint,      !- Name
    Temperature,              !- Schedule Type Limits Name
    50;                       !- Hourly Value

Schedule:Constant,
    DOAShightemp,             !- Name
    Temperature,              !- Schedule Type Limits Name
    200;                      !- Hourly Value

Schedule:Constant,
    DOASlowtemp,              !- Name
    Temperature,              !- Schedule Type Limits Name
    -60;                      !- Hourly Value

Material,
    sheathing_consol_layer,    !- Name
    Rough,                    !- Roughness
    0.031115,                 !- Thickness
    0.035329,                 !- Conductivity
    20.1,                     !- Density
    1465.415;                 !- Specific Heat

Material,
    ceil_consol_layer,        !- Name
    Rough,                    !- Roughness
    0.566491407287384,        !- Thickness
    0.0617176,                !- Conductivity
    41.9286,                  !- Density
    776.25126;                !- Specific Heat

Material,
    floor_consol_layer,       !- Name
    Rough,                    !- Roughness
    0.28575,                  !- Thickness
    0.0499577105263158,       !- Conductivity
    55.074,                   !- Density
    916.9311;                 !- Specific Heat

Material,
    bsmtwall_consol_layer,    !- Name
    Rough,                    !- Roughness
    0.000254,                 !- Thickness
    10.84384,                 !- Conductivity
    120.801,                  !- Density
    1036.25775;               !- Specific Heat

Material,
    crawlwall_consol_layer,    !- Name
    Rough,                    !- Roughness
    0.000254,                 !- Thickness
    10.84384,                 !- Conductivity
    120.801,                  !- Density
    1036.25775;               !- Specific Heat

Material,
    wall_consol_layer,        !- Name
    Rough,                    !- Roughness
    0.1397,                   !- Thickness
    0.057165,                 !- Conductivity
    120.801,                  !- Density
    1036.25775;               !- Specific Heat

Material,
    Very High Reflectivity Surface,    !- Name
    Smooth,                   !- Roughness
    0.0005,                   !- Thickness
    237,                      !- Conductivity
    2702,                     !- Density
    903,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.05,                     !- Solar Absorptance
    0.05;                     !- Visible Absorptance

Material,
    GypsumBoard-5/16in,       !- Name
    Rough,                    !- Roughness
    0.00793953,               !- Thickness
    0.15862,                  !- Conductivity
    640,                      !- Density
    1129.6,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.1;                      !- Visible Absorptance

Material,
    CopperPipe,               !- Name
    MediumRough,              !- Roughness
    0.0190500386169072,       !- Thickness
    401,                      !- Conductivity
    2243,                     !- Density
    837,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material,
    F08 Metal surface,        !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500;                      !- Specific Heat

Material,
    Concrete_4in,             !- Name
    Rough,                    !- Roughness
    0.1014984,                !- Thickness
    1.312098,                 !- Conductivity
    2242.8,                   !- Density
    465.2;                    !- Specific Heat

Material,
    Asphalt_shingle,          !- Name
    MediumRough,              !- Roughness
    0.006339853,              !- Thickness
    0.08186,                  !- Conductivity
    1121.2917044623,          !- Density
    1255.20000949809,         !- Specific Heat
    ,                         !- Thermal Absorptance
    0.75;                     !- Solar Absorptance

Material,
    Wood_shingle,             !- Name
    MediumSmooth,             !- Roughness
    0.0127000257446048,       !- Thickness
    0.11388,                  !- Conductivity
    426.090847695673,         !- Density
    1631.76001234752;         !- Specific Heat

Material,
    Slate_shingle,            !- Name
    MediumSmooth,             !- Roughness
    0.0127000257446048,       !- Thickness
    1.44219,                  !- Conductivity
    1601.845292089,           !- Density
    1255.20000949809;         !- Specific Heat

Material,
    cement_stucco,            !- Name
    MediumSmooth,             !- Roughness
    0.01905,                  !- Thickness
    0.721,                    !- Conductivity
    1865.58,                  !- Density
    878.640006648665;         !- Specific Heat

Material,
    syn_stucco,               !- Name
    MediumSmooth,             !- Roughness
    0.003048,                 !- Thickness
    0.0865,                   !- Conductivity
    400,                      !- Density
    878.640006648665;         !- Specific Heat

Material,
    Drywall_1/2in,            !- Name
    MediumSmooth,             !- Roughness
    0.0127000257446048,       !- Thickness
    0.16009,                  !- Conductivity
    800.922646044499,         !- Density
    1087.84000823168;         !- Specific Heat

Material,
    OSB_5/8in,                !- Name
    MediumSmooth,             !- Roughness
    0.015875032180756,        !- Thickness
    0.1163,                   !- Conductivity
    544.627399310259,         !- Density
    1213.36000918149;         !- Specific Heat

Material,
    OSB_7/16in,               !- Name
    MediumSmooth,             !- Roughness
    0.0111125,                !- Thickness
    0.1163,                   !- Conductivity
    544.627399310259,         !- Density
    1213.36000918149;         !- Specific Heat

Material,
    Blown_R30,                !- Name
    MediumRough,              !- Roughness
    0.212598430964684,        !- Thickness
    0.04119,                  !- Conductivity
    9.61107175253399,         !- Density
    836.800006332062;         !- Specific Heat

Material,
    Blown_R30_top,            !- Name
    MediumRough,              !- Roughness
    0.117348237880148,        !- Thickness
    0.04119,                  !- Conductivity
    9.61107175253399,         !- Density
    836.800006332062,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Plywood_3/4in,            !- Name
    Rough,                    !- Roughness
    0.01905,                  !- Thickness
    0.1154577,                !- Conductivity
    544.68,                   !- Density
    674.54,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Batt_R19,                 !- Name
    MediumRough,              !- Roughness
    0.0254000514892096,       !- Thickness
    0.00347522,               !- Conductivity
    9.61107175253399,         !- Density
    836.800006332062,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Lumber_2x4,               !- Name
    Rough,                    !- Roughness
    0.0890016,                !- Thickness
    0.1154577,                !- Conductivity
    512.64,                   !- Density
    767.58,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Carpet_n_pad,             !- Name
    MediumSmooth,             !- Roughness
    0.0254000514892096,       !- Thickness
    0.0601314018580031,       !- Conductivity
    32.03690584178,           !- Density
    836.800006332062,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Batt_R13,                 !- Name
    MediumRough,              !- Roughness
    0.0889,                   !- Thickness
    0.03876,                  !- Conductivity
    9.61107175253399,         !- Density
    836.800006332062,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    OSB_1/2in,                !- Name
    MediumSmooth,             !- Roughness
    0.0127000257446048,       !- Thickness
    0.1163,                   !- Conductivity
    544.627399310259,         !- Density
    1213.36000918149,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    soil_12in,                !- Name
    Rough,                    !- Roughness
    0.3048,                   !- Thickness
    1.731,                    !- Conductivity
    1842.3,                   !- Density
    232.6,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    door_const,               !- Name
    Smooth,                   !- Roughness
    0.0422695734864227,       !- Thickness
    0.0720096,                !- Conductivity
    512.64,                   !- Density
    767.58;                   !- Specific Heat

Material,
    Gyp_board_1/2in,          !- Name
    Rough,                    !- Roughness
    0.01271016,               !- Thickness
    0.15862,                  !- Conductivity
    640,                      !- Density
    1129.6,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.1;                      !- Visible Absorptance

Material,
    Std Wood 6inch,           !- Name
    MediumSmooth,             !- Roughness
    0.15,                     !- Thickness
    0.12,                     !- Conductivity
    540,                      !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Pipe Insulation,          !- Name
    VeryRough,                !- Roughness
    0.0127032520325203,       !- Thickness
    0.03317175,               !- Conductivity
    91,                       !- Density
    836,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material:NoMass,
    Manf_wall_airgap,         !- Name
    Smooth,                   !- Roughness
    0.12;                     !- Thermal Resistance

Material:NoMass,
    Bldg_paper_felt,          !- Name
    Smooth,                   !- Roughness
    0.0105666113069662;       !- Thermal Resistance

Material:NoMass,
    R_high,                   !- Name
    MediumRough,              !- Roughness
    177;                      !- Thermal Resistance

Material:AirGap,
    Air_4_in_vert,            !- Name
    0.158499169604493;        !- Thermal Resistance

Material:AirGap,
    3/4in_air_space,          !- Name
    0.08513;                  !- Thermal Resistance

Material:AirGap,
    3/4in_Reflective_air_space,    !- Name
    0.246554;                 !- Thermal Resistance

WindowMaterial:SimpleGlazingSystem,
    Glass,                    !- Name
    1.70358,                  !- UFactor
    0.3344,                   !- Solar Heat Gain Coefficient
    0.88;                     !- Visible Transmittance

WindowMaterial:Glazing,
    Clear Acrylic Plastic,    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.92,                     !- Solar Transmittance at Normal Incidence
    0.05,                     !- Front Side Solar Reflectance at Normal Incidence
    0.05,                     !- Back Side Solar Reflectance at Normal Incidence
    0.92,                     !- Visible Transmittance at Normal Incidence
    0.05,                     !- Front Side Visible Reflectance at Normal Incidence
    0.05,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    Diffusing Acrylic Plastic,    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.0022,                   !- Thickness
    0.9,                      !- Solar Transmittance at Normal Incidence
    0.08,                     !- Front Side Solar Reflectance at Normal Incidence
    0.08,                     !- Back Side Solar Reflectance at Normal Incidence
    0.9,                      !- Visible Transmittance at Normal Incidence
    0.08,                     !- Front Side Visible Reflectance at Normal Incidence
    0.08,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Blind,
    int_blind,                !- Name
    Horizontal,               !- Slat Orientation
    0.025,                    !- Slat Width
    0.01875,                  !- Slat Separation
    0.001,                    !- Slat Thickness
    45,                       !- Slat Angle
    221,                      !- Slat Conductivity
    0,                        !- Slat Beam Solar Transmittance
    0.5,                      !- Front Side Slat Beam Solar Reflectance
    0.5,                      !- Back Side Slat Beam Solar Reflectance
    0,                        !- Slat Diffuse Solar Transmittance
    0.5,                      !- Front Side Slat Diffuse Solar Reflectance
    0.5,                      !- Back Side Slat Diffuse Solar Reflectance
    0,                        !- Slat Beam Visible Transmittance
    0.5,                      !- Front Side Slat Beam Visible Reflectance
    0.5,                      !- Back Side Slat Beam Visible Reflectance
    0,                        !- Slat Diffuse Visible Transmittance
    0.5,                      !- Front Side Slat Diffuse Visible Reflectance
    0.5,                      !- Back Side Slat Diffuse Visible Reflectance
    0,                        !- Slat Infrared Hemispherical Transmittance
    0.9,                      !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Slat Infrared Hemispherical Emissivity
    0.05,                     !- Blind to Glass Distance
    0.5,                      !- Blind Top Opening Multiplier
    0.5,                      !- Blind Bottom Opening Multiplier
    0.5,                      !- Blind Left Side Opening Multiplier
    0.5,                      !- Blind Right Side Opening Multiplier
    ,                         !- Minimum Slat Angle
    ;                         !- Maximum Slat Angle

Construction,
    Exterior Wall,            !- Name
    syn_stucco,               !- Outside Layer
    sheathing_consol_layer,    !- Layer 2
    OSB_7/16in,               !- Layer 3
    wall_consol_layer,        !- Layer 4
    Drywall_1/2in;            !- Layer 5

Construction,
    InteriorFurnishings,      !- Name
    Std Wood 6inch;           !- Outside Layer

Construction,
    ceiling-floor-layer,      !- Name
    Lumber_2x4;               !- Outside Layer

Construction,
    Exterior Floor,           !- Name
    floor_consol_layer,       !- Outside Layer
    Plywood_3/4in,            !- Layer 2
    Carpet_n_pad;             !- Layer 3

Construction,
    Interior Floor,           !- Name
    Plywood_3/4in,            !- Outside Layer
    Carpet_n_pad;             !- Layer 2

Construction,
    Interior Ceiling,         !- Name
    ceil_consol_layer,        !- Outside Layer
    Drywall_1/2in;            !- Layer 2

Construction,
    attic floor,              !- Name
    Drywall_1/2in,            !- Outside Layer
    ceil_consol_layer;        !- Layer 2

Construction,
    fndn_roof,                !- Name
    Carpet_n_pad,             !- Outside Layer
    Plywood_3/4in,            !- Layer 2
    ceil_consol_layer;        !- Layer 3

Construction,
    interiorwall,             !- Name
    Drywall_1/2in,            !- Outside Layer
    OSB_5/8in,                !- Layer 2
    Drywall_1/2in;            !- Layer 3

Construction,
    Interior Wall,            !- Name
    Drywall_1/2in,            !- Outside Layer
    Air_4_in_vert,            !- Layer 2
    Drywall_1/2in;            !- Layer 3

Construction,
    Exterior Roof,            !- Name
    Asphalt_shingle,          !- Outside Layer
    OSB_1/2in;                !- Layer 2

Construction,
    Exterior Window,          !- Name
    Glass;                    !- Outside Layer

Construction,
    Interior Window,          !- Name
    Glass;                    !- Outside Layer

Construction,
    Exterior Door,            !- Name
    door_const;               !- Outside Layer

Construction,
    Interior Door,            !- Name
    door_const;               !- Outside Layer

Construction,
    Gable_end,                !- Name
    cement_stucco,            !- Outside Layer
    Bldg_paper_felt,          !- Layer 2
    OSB_5/8in,                !- Layer 3
    Air_4_in_vert,            !- Layer 4
    Drywall_1/2in;            !- Layer 5

Construction,
    crawl_floor,              !- Name
    R_high,                   !- Outside Layer
    soil_12in;                !- Layer 2

Construction,
    window_w_blinds,          !- Name
    Glass,                    !- Outside Layer
    int_blind;                !- Layer 2

Construction,
    Insulated Pipe,           !- Name
    Pipe Insulation,          !- Outside Layer
    CopperPipe;               !- Layer 2

Construction,
    Plain Pipe,               !- Name
    CopperPipe;               !- Outside Layer

Construction,
    TDD Pipe,                 !- Name
    Very High Reflectivity Surface;    !- Outside Layer

Construction,
    TDD Dome,                 !- Name
    Clear Acrylic Plastic;    !- Outside Layer

Construction,
    TDD Diffuser,             !- Name
    Diffusing Acrylic Plastic;    !- Outside Layer

Construction,
    Basement Wall,            !- Name
    Plywood_3/4in,            !- Outside Layer
    bsmtwall_consol_layer,    !- Layer 2
    Plywood_3/4in;            !- Layer 3

GlobalGeometryRules,
    LowerLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    unheatedbsmt,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    Breezeway,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    living_unit1_FrontRow_BottomFloor,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    living_unit2_FrontRow_BottomFloor,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    living_unit3_FrontRow_BottomFloor,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    living_unit1_BackRow_BottomFloor,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    living_unit2_BackRow_BottomFloor,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    living_unit3_BackRow_BottomFloor,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    living_unit1_FrontRow_MiddleFloor,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    living_unit2_FrontRow_MiddleFloor,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    living_unit3_FrontRow_MiddleFloor,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    living_unit1_BackRow_MiddleFloor,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    living_unit2_BackRow_MiddleFloor,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    living_unit3_BackRow_MiddleFloor,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    attic,                    !- Name
    0,                        !- Direction of Relative North
    -41.122974,               !- X Origin
    15.731187,                !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    living_unit3_BackRow_TopFloor,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    living_unit3_FrontRow_TopFloor,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    living_unit1_FrontRow_TopFloor,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    living_unit2_BackRow_TopFloor,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    living_unit2_FrontRow_TopFloor,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    living_unit1_BackRow_TopFloor,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

BuildingSurface:Detailed,
    BGFloor,                  !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    unheatedbsmt,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    36.536888727945,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    -2.13414634146341,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -2.13414634146341,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    19.817,                   !- Vertex 3 Ycoordinate
    -2.13414634146341,        !- Vertex 3 Zcoordinate
    36.536888727945,          !- Vertex 4 Xcoordinate
    19.817,                   !- Vertex 4 Ycoordinate
    -2.13414634146341;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BGWall_upper_ldf,         !- Name
    Wall,                     !- Surface Type
    Basement Wall,            !- Construction Name
    unheatedbsmt,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    36.536888727945,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    36.536888727945,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.15243902439,            !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0.15243902439;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BGWall_lower_ldf,         !- Name
    Wall,                     !- Surface Type
    Basement Wall,            !- Construction Name
    unheatedbsmt,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    -2.13414634146341,        !- Vertex 1 Zcoordinate
    36.536888727945,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -2.13414634146341,        !- Vertex 2 Zcoordinate
    36.536888727945,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BGWall_upper_sdr,         !- Name
    Wall,                     !- Surface Type
    Basement Wall,            !- Construction Name
    unheatedbsmt,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    36.536888727945,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    36.536888727945,          !- Vertex 2 Xcoordinate
    19.838620182722,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    36.536888727945,          !- Vertex 3 Xcoordinate
    19.838620182722,          !- Vertex 3 Ycoordinate
    0.15243902439,            !- Vertex 3 Zcoordinate
    36.536888727945,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0.15243902439;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BGWall_lower_sdr,         !- Name
    Wall,                     !- Surface Type
    Basement Wall,            !- Construction Name
    unheatedbsmt,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    36.536888727945,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    -2.13414634146341,        !- Vertex 1 Zcoordinate
    36.536888727945,          !- Vertex 2 Xcoordinate
    19.838620182722,          !- Vertex 2 Ycoordinate
    -2.13414634146341,        !- Vertex 2 Zcoordinate
    36.536888727945,          !- Vertex 3 Xcoordinate
    19.838620182722,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    36.536888727945,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BGWall_upper_ldb,         !- Name
    Wall,                     !- Surface Type
    Basement Wall,            !- Construction Name
    unheatedbsmt,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    36.536888727945,          !- Vertex 1 Xcoordinate
    19.838620182722,          !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    19.838620182722,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    19.838620182722,          !- Vertex 3 Ycoordinate
    0.15243902439,            !- Vertex 3 Zcoordinate
    36.536888727945,          !- Vertex 4 Xcoordinate
    19.838620182722,          !- Vertex 4 Ycoordinate
    0.15243902439;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BGWall_lower_ldb,         !- Name
    Wall,                     !- Surface Type
    Basement Wall,            !- Construction Name
    unheatedbsmt,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    36.536888727945,          !- Vertex 1 Xcoordinate
    19.838620182722,          !- Vertex 1 Ycoordinate
    -2.13414634146341,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    19.838620182722,          !- Vertex 2 Ycoordinate
    -2.13414634146341,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    19.838620182722,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    36.536888727945,          !- Vertex 4 Xcoordinate
    19.838620182722,          !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BGWall_upper_sdl,         !- Name
    Wall,                     !- Surface Type
    Basement Wall,            !- Construction Name
    unheatedbsmt,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    19.838620182722,          !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.15243902439,            !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    19.838620182722,          !- Vertex 4 Ycoordinate
    0.15243902439;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BGWall_lower_sdl,         !- Name
    Wall,                     !- Surface Type
    Basement Wall,            !- Construction Name
    unheatedbsmt,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    19.838620182722,          !- Vertex 1 Ycoordinate
    -2.13414634146341,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -2.13414634146341,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    19.838620182722,          !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldf_1.unit1_FrontRow_BottomFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1_FrontRow_BottomFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.15243902439,            !- Vertex 1 Zcoordinate
    12.178962909315,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.15243902439,            !- Vertex 2 Zcoordinate
    12.178962909315,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.743902439024,           !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.743902439024;           !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldb_1.unit1_FrontRow_BottomFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1_FrontRow_BottomFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.178962909315,          !- Vertex 1 Xcoordinate
    9.15711496941,            !- Vertex 1 Ycoordinate
    0.15243902439,            !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9.15711496941,            !- Vertex 2 Ycoordinate
    0.15243902439,            !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9.15711496941,            !- Vertex 3 Ycoordinate
    2.743902439024,           !- Vertex 3 Zcoordinate
    12.178962909315,          !- Vertex 4 Xcoordinate
    9.15711496941,            !- Vertex 4 Ycoordinate
    2.743902439024;           !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdl_1.unit1_FrontRow_BottomFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1_FrontRow_BottomFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9.15711496941,            !- Vertex 1 Ycoordinate
    0.15243902439,            !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.15243902439,            !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.743902439024,           !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.15711496941,            !- Vertex 4 Ycoordinate
    2.743902439024;           !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldf_1.unit2_FrontRow_BottomFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit2_FrontRow_BottomFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.178962909315,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.15243902439,            !- Vertex 1 Zcoordinate
    24.35792581863,           !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.15243902439,            !- Vertex 2 Zcoordinate
    24.35792581863,           !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.743902439024,           !- Vertex 3 Zcoordinate
    12.178962909315,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.743902439024;           !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldb_1.unit2_FrontRow_BottomFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit2_FrontRow_BottomFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    24.35792581863,           !- Vertex 1 Xcoordinate
    9.15711496941,            !- Vertex 1 Ycoordinate
    0.15243902439,            !- Vertex 1 Zcoordinate
    12.178962909315,          !- Vertex 2 Xcoordinate
    9.15711496941,            !- Vertex 2 Ycoordinate
    0.15243902439,            !- Vertex 2 Zcoordinate
    12.178962909315,          !- Vertex 3 Xcoordinate
    9.15711496941,            !- Vertex 3 Ycoordinate
    2.743902439024,           !- Vertex 3 Zcoordinate
    24.35792581863,           !- Vertex 4 Xcoordinate
    9.15711496941,            !- Vertex 4 Ycoordinate
    2.743902439024;           !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldf_1.unit3_FrontRow_BottomFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit3_FrontRow_BottomFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    24.35792581863,           !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.15243902439,            !- Vertex 1 Zcoordinate
    36.536888727945,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.15243902439,            !- Vertex 2 Zcoordinate
    36.536888727945,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.743902439024,           !- Vertex 3 Zcoordinate
    24.35792581863,           !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.743902439024;           !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdr_1.unit3_FrontRow_BottomFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit3_FrontRow_BottomFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    36.536888727945,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.15243902439,            !- Vertex 1 Zcoordinate
    36.536888727945,          !- Vertex 2 Xcoordinate
    9.15711496941,            !- Vertex 2 Ycoordinate
    0.15243902439,            !- Vertex 2 Zcoordinate
    36.536888727945,          !- Vertex 3 Xcoordinate
    9.15711496941,            !- Vertex 3 Ycoordinate
    2.743902439024,           !- Vertex 3 Zcoordinate
    36.536888727945,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.743902439024;           !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldb_1.unit3_FrontRow_BottomFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit3_FrontRow_BottomFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    36.536888727945,          !- Vertex 1 Xcoordinate
    9.15711496941,            !- Vertex 1 Ycoordinate
    0.15243902439,            !- Vertex 1 Zcoordinate
    24.35792581863,           !- Vertex 2 Xcoordinate
    9.15711496941,            !- Vertex 2 Ycoordinate
    0.15243902439,            !- Vertex 2 Zcoordinate
    24.35792581863,           !- Vertex 3 Xcoordinate
    9.15711496941,            !- Vertex 3 Ycoordinate
    2.743902439024,           !- Vertex 3 Zcoordinate
    36.536888727945,          !- Vertex 4 Xcoordinate
    9.15711496941,            !- Vertex 4 Ycoordinate
    2.743902439024;           !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdl_1.unit3_FrontRow_BottomFloor,    !- Name
    Wall,                     !- Surface Type
    interiorwall,             !- Construction Name
    living_unit3_FrontRow_BottomFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Wall_sdr_1.unit2_FrontRow_BottomFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    24.35792581863,           !- Vertex 1 Xcoordinate
    9.15711496941,            !- Vertex 1 Ycoordinate
    0.15243902439,            !- Vertex 1 Zcoordinate
    24.35792581863,           !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.15243902439,            !- Vertex 2 Zcoordinate
    24.35792581863,           !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.743902439024,           !- Vertex 3 Zcoordinate
    24.35792581863,           !- Vertex 4 Xcoordinate
    9.15711496941,            !- Vertex 4 Ycoordinate
    2.743902439024;           !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldf_1.unit1_BackRow_BottomFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1_BackRow_BottomFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    10.681505213312,          !- Vertex 1 Ycoordinate
    0.15243902439,            !- Vertex 1 Zcoordinate
    12.178962909315,          !- Vertex 2 Xcoordinate
    10.681505213312,          !- Vertex 2 Ycoordinate
    0.15243902439,            !- Vertex 2 Zcoordinate
    12.178962909315,          !- Vertex 3 Xcoordinate
    10.681505213312,          !- Vertex 3 Ycoordinate
    2.743902439024,           !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    10.681505213312,          !- Vertex 4 Ycoordinate
    2.743902439024;           !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdr_1.unit1_BackRow_BottomFloor,    !- Name
    Wall,                     !- Surface Type
    interiorwall,             !- Construction Name
    living_unit1_BackRow_BottomFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Wall_sdl_1.unit2_BackRow_BottomFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.178962909315,          !- Vertex 1 Xcoordinate
    10.681505213312,          !- Vertex 1 Ycoordinate
    0.15243902439,            !- Vertex 1 Zcoordinate
    12.178962909315,          !- Vertex 2 Xcoordinate
    19.838620182722,          !- Vertex 2 Ycoordinate
    0.15243902439,            !- Vertex 2 Zcoordinate
    12.178962909315,          !- Vertex 3 Xcoordinate
    19.838620182722,          !- Vertex 3 Ycoordinate
    2.743902439024,           !- Vertex 3 Zcoordinate
    12.178962909315,          !- Vertex 4 Xcoordinate
    10.681505213312,          !- Vertex 4 Ycoordinate
    2.743902439024;           !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldb_1.unit1_BackRow_BottomFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1_BackRow_BottomFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.178962909315,          !- Vertex 1 Xcoordinate
    19.838620182722,          !- Vertex 1 Ycoordinate
    0.15243902439,            !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    19.838620182722,          !- Vertex 2 Ycoordinate
    0.15243902439,            !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    19.838620182722,          !- Vertex 3 Ycoordinate
    2.743902439024,           !- Vertex 3 Zcoordinate
    12.178962909315,          !- Vertex 4 Xcoordinate
    19.838620182722,          !- Vertex 4 Ycoordinate
    2.743902439024;           !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdl_1.unit1_BackRow_BottomFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1_BackRow_BottomFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    19.838620182722,          !- Vertex 1 Ycoordinate
    0.15243902439,            !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    10.681505213312,          !- Vertex 2 Ycoordinate
    0.15243902439,            !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    10.681505213312,          !- Vertex 3 Ycoordinate
    2.743902439024,           !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    19.838620182722,          !- Vertex 4 Ycoordinate
    2.743902439024;           !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldf_1.unit2_BackRow_BottomFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit2_BackRow_BottomFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.178962909315,          !- Vertex 1 Xcoordinate
    10.681505213312,          !- Vertex 1 Ycoordinate
    0.15243902439,            !- Vertex 1 Zcoordinate
    24.35792581863,           !- Vertex 2 Xcoordinate
    10.681505213312,          !- Vertex 2 Ycoordinate
    0.15243902439,            !- Vertex 2 Zcoordinate
    24.35792581863,           !- Vertex 3 Xcoordinate
    10.681505213312,          !- Vertex 3 Ycoordinate
    2.743902439024,           !- Vertex 3 Zcoordinate
    12.178962909315,          !- Vertex 4 Xcoordinate
    10.681505213312,          !- Vertex 4 Ycoordinate
    2.743902439024;           !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldb_1.unit2_BackRow_BottomFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit2_BackRow_BottomFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    24.35792581863,           !- Vertex 1 Xcoordinate
    19.838620182722,          !- Vertex 1 Ycoordinate
    0.15243902439,            !- Vertex 1 Zcoordinate
    12.178962909315,          !- Vertex 2 Xcoordinate
    19.838620182722,          !- Vertex 2 Ycoordinate
    0.15243902439,            !- Vertex 2 Zcoordinate
    12.178962909315,          !- Vertex 3 Xcoordinate
    19.838620182722,          !- Vertex 3 Ycoordinate
    2.743902439024,           !- Vertex 3 Zcoordinate
    24.35792581863,           !- Vertex 4 Xcoordinate
    19.838620182722,          !- Vertex 4 Ycoordinate
    2.743902439024;           !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldf_1.unit3_BackRow_BottomFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit3_BackRow_BottomFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    24.35792581863,           !- Vertex 1 Xcoordinate
    10.681505213312,          !- Vertex 1 Ycoordinate
    0.15243902439,            !- Vertex 1 Zcoordinate
    36.536888727945,          !- Vertex 2 Xcoordinate
    10.681505213312,          !- Vertex 2 Ycoordinate
    0.15243902439,            !- Vertex 2 Zcoordinate
    36.536888727945,          !- Vertex 3 Xcoordinate
    10.681505213312,          !- Vertex 3 Ycoordinate
    2.743902439024,           !- Vertex 3 Zcoordinate
    24.35792581863,           !- Vertex 4 Xcoordinate
    10.681505213312,          !- Vertex 4 Ycoordinate
    2.743902439024;           !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdr_1.unit3_BackRow_BottomFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit3_BackRow_BottomFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    36.536888727945,          !- Vertex 1 Xcoordinate
    10.681505213312,          !- Vertex 1 Ycoordinate
    0.15243902439,            !- Vertex 1 Zcoordinate
    36.536888727945,          !- Vertex 2 Xcoordinate
    19.838620182722,          !- Vertex 2 Ycoordinate
    0.15243902439,            !- Vertex 2 Zcoordinate
    36.536888727945,          !- Vertex 3 Xcoordinate
    19.838620182722,          !- Vertex 3 Ycoordinate
    2.743902439024,           !- Vertex 3 Zcoordinate
    36.536888727945,          !- Vertex 4 Xcoordinate
    10.681505213312,          !- Vertex 4 Ycoordinate
    2.743902439024;           !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldb_1.unit3_BackRow_BottomFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit3_BackRow_BottomFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    36.536888727945,          !- Vertex 1 Xcoordinate
    19.838620182722,          !- Vertex 1 Ycoordinate
    0.15243902439,            !- Vertex 1 Zcoordinate
    24.35792581863,           !- Vertex 2 Xcoordinate
    19.838620182722,          !- Vertex 2 Ycoordinate
    0.15243902439,            !- Vertex 2 Zcoordinate
    24.35792581863,           !- Vertex 3 Xcoordinate
    19.838620182722,          !- Vertex 3 Ycoordinate
    2.743902439024,           !- Vertex 3 Zcoordinate
    36.536888727945,          !- Vertex 4 Xcoordinate
    19.838620182722,          !- Vertex 4 Ycoordinate
    2.743902439024;           !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdl_1.unit3_BackRow_BottomFloor,    !- Name
    Wall,                     !- Surface Type
    interiorwall,             !- Construction Name
    living_unit3_BackRow_BottomFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Wall_sdr_1.unit2_BackRow_BottomFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    24.35792581863,           !- Vertex 1 Xcoordinate
    19.838620182722,          !- Vertex 1 Ycoordinate
    0.15243902439,            !- Vertex 1 Zcoordinate
    24.35792581863,           !- Vertex 2 Xcoordinate
    10.681505213312,          !- Vertex 2 Ycoordinate
    0.15243902439,            !- Vertex 2 Zcoordinate
    24.35792581863,           !- Vertex 3 Xcoordinate
    10.681505213312,          !- Vertex 3 Ycoordinate
    2.743902439024,           !- Vertex 3 Zcoordinate
    24.35792581863,           !- Vertex 4 Xcoordinate
    19.838620182722,          !- Vertex 4 Ycoordinate
    2.743902439024;           !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldf_1.unit1_FrontRow_MiddleFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1_FrontRow_MiddleFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.741463415,              !- Vertex 1 Zcoordinate
    12.178962909315,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.741463415,              !- Vertex 2 Zcoordinate
    12.178962909315,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    5.3329,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.3329;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdr_1.unit1_FrontRow_MiddleFloor,    !- Name
    Wall,                     !- Surface Type
    interiorwall,             !- Construction Name
    living_unit1_FrontRow_MiddleFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Wall_sdl_1.unit2_FrontRow_MiddleFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.178962909315,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.741463415,              !- Vertex 1 Zcoordinate
    12.178962909315,          !- Vertex 2 Xcoordinate
    9.15711496941,            !- Vertex 2 Ycoordinate
    2.741463415,              !- Vertex 2 Zcoordinate
    12.178962909315,          !- Vertex 3 Xcoordinate
    9.15711496941,            !- Vertex 3 Ycoordinate
    5.3329,                   !- Vertex 3 Zcoordinate
    12.178962909315,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.3329;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldb_1.unit1_FrontRow_MiddleFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1_FrontRow_MiddleFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.178962909315,          !- Vertex 1 Xcoordinate
    9.15711496941,            !- Vertex 1 Ycoordinate
    2.741463415,              !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9.15711496941,            !- Vertex 2 Ycoordinate
    2.741463415,              !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9.15711496941,            !- Vertex 3 Ycoordinate
    5.3329,                   !- Vertex 3 Zcoordinate
    12.178962909315,          !- Vertex 4 Xcoordinate
    9.15711496941,            !- Vertex 4 Ycoordinate
    5.3329;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdl_1.unit1_FrontRow_MiddleFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1_FrontRow_MiddleFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9.15711496941,            !- Vertex 1 Ycoordinate
    2.741463415,              !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.741463415,              !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    5.3329,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.15711496941,            !- Vertex 4 Ycoordinate
    5.3329;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldf_1.unit2_FrontRow_MiddleFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit2_FrontRow_MiddleFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.178962909315,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.741463415,              !- Vertex 1 Zcoordinate
    24.35792581863,           !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.741463415,              !- Vertex 2 Zcoordinate
    24.35792581863,           !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    5.3329,                   !- Vertex 3 Zcoordinate
    12.178962909315,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.3329;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldb_1.unit2_FrontRow_MiddleFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit2_FrontRow_MiddleFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    24.35792581863,           !- Vertex 1 Xcoordinate
    9.15711496941,            !- Vertex 1 Ycoordinate
    2.741463415,              !- Vertex 1 Zcoordinate
    12.178962909315,          !- Vertex 2 Xcoordinate
    9.15711496941,            !- Vertex 2 Ycoordinate
    2.741463415,              !- Vertex 2 Zcoordinate
    12.178962909315,          !- Vertex 3 Xcoordinate
    9.15711496941,            !- Vertex 3 Ycoordinate
    5.3329,                   !- Vertex 3 Zcoordinate
    24.35792581863,           !- Vertex 4 Xcoordinate
    9.15711496941,            !- Vertex 4 Ycoordinate
    5.3329;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldf_1.unit3_FrontRow_MiddleFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit3_FrontRow_MiddleFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    24.35792581863,           !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.741463415,              !- Vertex 1 Zcoordinate
    36.536888727945,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.741463415,              !- Vertex 2 Zcoordinate
    36.536888727945,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    5.3329,                   !- Vertex 3 Zcoordinate
    24.35792581863,           !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.3329;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdr_1.unit3_FrontRow_MiddleFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit3_FrontRow_MiddleFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    36.536888727945,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.741463415,              !- Vertex 1 Zcoordinate
    36.536888727945,          !- Vertex 2 Xcoordinate
    9.15711496941,            !- Vertex 2 Ycoordinate
    2.741463415,              !- Vertex 2 Zcoordinate
    36.536888727945,          !- Vertex 3 Xcoordinate
    9.15711496941,            !- Vertex 3 Ycoordinate
    5.3329,                   !- Vertex 3 Zcoordinate
    36.536888727945,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.3329;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldb_1.unit3_FrontRow_MiddleFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit3_FrontRow_MiddleFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    36.536888727945,          !- Vertex 1 Xcoordinate
    9.15711496941,            !- Vertex 1 Ycoordinate
    2.741463415,              !- Vertex 1 Zcoordinate
    24.35792581863,           !- Vertex 2 Xcoordinate
    9.15711496941,            !- Vertex 2 Ycoordinate
    2.741463415,              !- Vertex 2 Zcoordinate
    24.35792581863,           !- Vertex 3 Xcoordinate
    9.15711496941,            !- Vertex 3 Ycoordinate
    5.3329,                   !- Vertex 3 Zcoordinate
    36.536888727945,          !- Vertex 4 Xcoordinate
    9.15711496941,            !- Vertex 4 Ycoordinate
    5.3329;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdl_1.unit3_FrontRow_MiddleFloor,    !- Name
    Wall,                     !- Surface Type
    interiorwall,             !- Construction Name
    living_unit3_FrontRow_MiddleFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Wall_sdr_1.unit2_FrontRow_MiddleFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    24.35792581863,           !- Vertex 1 Xcoordinate
    9.15711496941,            !- Vertex 1 Ycoordinate
    2.741463415,              !- Vertex 1 Zcoordinate
    24.35792581863,           !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.741463415,              !- Vertex 2 Zcoordinate
    24.35792581863,           !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    5.3329,                   !- Vertex 3 Zcoordinate
    24.35792581863,           !- Vertex 4 Xcoordinate
    9.15711496941,            !- Vertex 4 Ycoordinate
    5.3329;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldf_1.unit1_BackRow_MiddleFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1_BackRow_MiddleFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    10.681505213312,          !- Vertex 1 Ycoordinate
    2.741463415,              !- Vertex 1 Zcoordinate
    12.178962909315,          !- Vertex 2 Xcoordinate
    10.681505213312,          !- Vertex 2 Ycoordinate
    2.741463415,              !- Vertex 2 Zcoordinate
    12.178962909315,          !- Vertex 3 Xcoordinate
    10.681505213312,          !- Vertex 3 Ycoordinate
    5.3329,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    10.681505213312,          !- Vertex 4 Ycoordinate
    5.3329;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdr_1.unit1_BackRow_MiddleFloor,    !- Name
    Wall,                     !- Surface Type
    interiorwall,             !- Construction Name
    living_unit1_BackRow_MiddleFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Wall_SDR_1.unit2_BackRow_MiddleFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.178962909315,          !- Vertex 1 Xcoordinate
    10.681505213312,          !- Vertex 1 Ycoordinate
    2.741463415,              !- Vertex 1 Zcoordinate
    12.178962909315,          !- Vertex 2 Xcoordinate
    19.838620182722,          !- Vertex 2 Ycoordinate
    2.741463415,              !- Vertex 2 Zcoordinate
    12.178962909315,          !- Vertex 3 Xcoordinate
    19.838620182722,          !- Vertex 3 Ycoordinate
    5.3329,                   !- Vertex 3 Zcoordinate
    12.178962909315,          !- Vertex 4 Xcoordinate
    10.681505213312,          !- Vertex 4 Ycoordinate
    5.3329;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldb_1.unit1_BackRow_MiddleFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1_BackRow_MiddleFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.178962909315,          !- Vertex 1 Xcoordinate
    19.838620182722,          !- Vertex 1 Ycoordinate
    2.741463415,              !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    19.838620182722,          !- Vertex 2 Ycoordinate
    2.741463415,              !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    19.838620182722,          !- Vertex 3 Ycoordinate
    5.3329,                   !- Vertex 3 Zcoordinate
    12.178962909315,          !- Vertex 4 Xcoordinate
    19.838620182722,          !- Vertex 4 Ycoordinate
    5.3329;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdl_1.unit1_BackRow_MiddleFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1_BackRow_MiddleFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    19.838620182722,          !- Vertex 1 Ycoordinate
    2.741463415,              !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    10.681505213312,          !- Vertex 2 Ycoordinate
    2.741463415,              !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    10.681505213312,          !- Vertex 3 Ycoordinate
    5.3329,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    19.838620182722,          !- Vertex 4 Ycoordinate
    5.3329;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldf_1.unit2_BackRow_MiddleFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit2_BackRow_MiddleFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.178962909315,          !- Vertex 1 Xcoordinate
    10.681505213312,          !- Vertex 1 Ycoordinate
    2.741463415,              !- Vertex 1 Zcoordinate
    24.35792581863,           !- Vertex 2 Xcoordinate
    10.681505213312,          !- Vertex 2 Ycoordinate
    2.741463415,              !- Vertex 2 Zcoordinate
    24.35792581863,           !- Vertex 3 Xcoordinate
    10.681505213312,          !- Vertex 3 Ycoordinate
    5.3329,                   !- Vertex 3 Zcoordinate
    12.178962909315,          !- Vertex 4 Xcoordinate
    10.681505213312,          !- Vertex 4 Ycoordinate
    5.3329;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldb_1.unit2_BackRow_MiddleFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit2_BackRow_MiddleFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    24.35792581863,           !- Vertex 1 Xcoordinate
    19.838620182722,          !- Vertex 1 Ycoordinate
    2.741463415,              !- Vertex 1 Zcoordinate
    12.178962909315,          !- Vertex 2 Xcoordinate
    19.838620182722,          !- Vertex 2 Ycoordinate
    2.741463415,              !- Vertex 2 Zcoordinate
    12.178962909315,          !- Vertex 3 Xcoordinate
    19.838620182722,          !- Vertex 3 Ycoordinate
    5.3329,                   !- Vertex 3 Zcoordinate
    24.35792581863,           !- Vertex 4 Xcoordinate
    19.838620182722,          !- Vertex 4 Ycoordinate
    5.3329;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldf_1.unit3_BackRow_MiddleFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit3_BackRow_MiddleFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    24.35792581863,           !- Vertex 1 Xcoordinate
    10.681505213312,          !- Vertex 1 Ycoordinate
    2.741463415,              !- Vertex 1 Zcoordinate
    36.536888727945,          !- Vertex 2 Xcoordinate
    10.681505213312,          !- Vertex 2 Ycoordinate
    2.741463415,              !- Vertex 2 Zcoordinate
    36.536888727945,          !- Vertex 3 Xcoordinate
    10.681505213312,          !- Vertex 3 Ycoordinate
    5.3329,                   !- Vertex 3 Zcoordinate
    24.35792581863,           !- Vertex 4 Xcoordinate
    10.681505213312,          !- Vertex 4 Ycoordinate
    5.3329;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdr_1.unit3_BackRow_MiddleFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit3_BackRow_MiddleFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    36.536888727945,          !- Vertex 1 Xcoordinate
    10.681505213312,          !- Vertex 1 Ycoordinate
    2.741463415,              !- Vertex 1 Zcoordinate
    36.536888727945,          !- Vertex 2 Xcoordinate
    19.838620182722,          !- Vertex 2 Ycoordinate
    2.741463415,              !- Vertex 2 Zcoordinate
    36.536888727945,          !- Vertex 3 Xcoordinate
    19.838620182722,          !- Vertex 3 Ycoordinate
    5.3329,                   !- Vertex 3 Zcoordinate
    36.536888727945,          !- Vertex 4 Xcoordinate
    10.681505213312,          !- Vertex 4 Ycoordinate
    5.3329;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldb_1.unit3_BackRow_MiddleFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit3_BackRow_MiddleFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    36.536888727945,          !- Vertex 1 Xcoordinate
    19.838620182722,          !- Vertex 1 Ycoordinate
    2.741463415,              !- Vertex 1 Zcoordinate
    24.35792581863,           !- Vertex 2 Xcoordinate
    19.838620182722,          !- Vertex 2 Ycoordinate
    2.741463415,              !- Vertex 2 Zcoordinate
    24.35792581863,           !- Vertex 3 Xcoordinate
    19.838620182722,          !- Vertex 3 Ycoordinate
    5.3329,                   !- Vertex 3 Zcoordinate
    36.536888727945,          !- Vertex 4 Xcoordinate
    19.838620182722,          !- Vertex 4 Ycoordinate
    5.3329;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdl_1.unit3_BackRow_MiddleFloor,    !- Name
    Wall,                     !- Surface Type
    interiorwall,             !- Construction Name
    living_unit3_BackRow_MiddleFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Wall_sdl_1.unit2_BackRow_MiddleFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    24.35792581863,           !- Vertex 1 Xcoordinate
    19.838620182722,          !- Vertex 1 Ycoordinate
    2.741463415,              !- Vertex 1 Zcoordinate
    24.35792581863,           !- Vertex 2 Xcoordinate
    10.681505213312,          !- Vertex 2 Ycoordinate
    2.741463415,              !- Vertex 2 Zcoordinate
    24.35792581863,           !- Vertex 3 Xcoordinate
    10.681505213312,          !- Vertex 3 Ycoordinate
    5.3329,                   !- Vertex 3 Zcoordinate
    24.35792581863,           !- Vertex 4 Xcoordinate
    19.838620182722,          !- Vertex 4 Ycoordinate
    5.3329;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Floor_unit1_FrontRow_MiddleFloor,    !- Name
    Floor,                    !- Surface Type
    ceiling-floor-layer,      !- Construction Name
    living_unit1_FrontRow_MiddleFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ceiling_unit1_FrontRow_BottomFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.178962909315,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.741463415,              !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.741463415,              !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9.15711496941,            !- Vertex 3 Ycoordinate
    2.741463415,              !- Vertex 3 Zcoordinate
    12.178962909315,          !- Vertex 4 Xcoordinate
    9.15711496941,            !- Vertex 4 Ycoordinate
    2.741463415;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Floor_unit2_FrontRow_MiddleFloor,    !- Name
    Floor,                    !- Surface Type
    ceiling-floor-layer,      !- Construction Name
    living_unit2_FrontRow_MiddleFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ceiling_unit2_FrontRow_BottomFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    24.35792581863,           !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.741463415,              !- Vertex 1 Zcoordinate
    12.178962909315,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.741463415,              !- Vertex 2 Zcoordinate
    12.178962909315,          !- Vertex 3 Xcoordinate
    9.15711496941,            !- Vertex 3 Ycoordinate
    2.741463415,              !- Vertex 3 Zcoordinate
    24.35792581863,           !- Vertex 4 Xcoordinate
    9.15711496941,            !- Vertex 4 Ycoordinate
    2.741463415;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Floor_unit3_FrontRow_MiddleFloor,    !- Name
    Floor,                    !- Surface Type
    ceiling-floor-layer,      !- Construction Name
    living_unit3_FrontRow_MiddleFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ceiling_unit3_FrontRow_BottomFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    36.536888727945,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.741463415,              !- Vertex 1 Zcoordinate
    24.35792581863,           !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.741463415,              !- Vertex 2 Zcoordinate
    24.35792581863,           !- Vertex 3 Xcoordinate
    9.15711496941,            !- Vertex 3 Ycoordinate
    2.741463415,              !- Vertex 3 Zcoordinate
    36.536888727945,          !- Vertex 4 Xcoordinate
    9.15711496941,            !- Vertex 4 Ycoordinate
    2.741463415;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Floor_unit1_BackRow_MiddleFloor,    !- Name
    Floor,                    !- Surface Type
    ceiling-floor-layer,      !- Construction Name
    living_unit1_BackRow_MiddleFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ceiling_unit1_BackRow_BottomFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.178962909315,          !- Vertex 1 Xcoordinate
    10.681505213312,          !- Vertex 1 Ycoordinate
    2.741463415,              !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    10.681505213312,          !- Vertex 2 Ycoordinate
    2.741463415,              !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    19.838620182722,          !- Vertex 3 Ycoordinate
    2.741463415,              !- Vertex 3 Zcoordinate
    12.178962909315,          !- Vertex 4 Xcoordinate
    19.838620182722,          !- Vertex 4 Ycoordinate
    2.741463415;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Floor_unit2_BackRow_MiddleFloor,    !- Name
    Floor,                    !- Surface Type
    ceiling-floor-layer,      !- Construction Name
    living_unit2_BackRow_MiddleFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ceiling_unit2_BackRow_BottomFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    24.35792581863,           !- Vertex 1 Xcoordinate
    10.681505213312,          !- Vertex 1 Ycoordinate
    2.741463415,              !- Vertex 1 Zcoordinate
    12.178962909315,          !- Vertex 2 Xcoordinate
    10.681505213312,          !- Vertex 2 Ycoordinate
    2.741463415,              !- Vertex 2 Zcoordinate
    12.178962909315,          !- Vertex 3 Xcoordinate
    19.838620182722,          !- Vertex 3 Ycoordinate
    2.741463415,              !- Vertex 3 Zcoordinate
    24.35792581863,           !- Vertex 4 Xcoordinate
    19.838620182722,          !- Vertex 4 Ycoordinate
    2.741463415;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Floor_unit3_BackRow_MiddleFloor,    !- Name
    Floor,                    !- Surface Type
    ceiling-floor-layer,      !- Construction Name
    living_unit3_BackRow_MiddleFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ceiling_unit3_BackRow_BottomFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    36.536888727945,          !- Vertex 1 Xcoordinate
    10.681505213312,          !- Vertex 1 Ycoordinate
    2.741463415,              !- Vertex 1 Zcoordinate
    24.35792581863,           !- Vertex 2 Xcoordinate
    10.681505213312,          !- Vertex 2 Ycoordinate
    2.741463415,              !- Vertex 2 Zcoordinate
    24.35792581863,           !- Vertex 3 Xcoordinate
    19.838620182722,          !- Vertex 3 Ycoordinate
    2.741463415,              !- Vertex 3 Zcoordinate
    36.536888727945,          !- Vertex 4 Xcoordinate
    19.838620182722,          !- Vertex 4 Ycoordinate
    2.741463415;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Breezeway_BottomFloor,    !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    Breezeway,                !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    36.536888727945,          !- Vertex 1 Xcoordinate
    9.156233137945,           !- Vertex 1 Ycoordinate
    0.152392567938,           !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9.156233137945,           !- Vertex 2 Ycoordinate
    0.152392567938,           !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    10.680158817328,          !- Vertex 3 Ycoordinate
    0.152392567938,           !- Vertex 3 Zcoordinate
    36.536888727945,          !- Vertex 4 Xcoordinate
    10.680158817328,          !- Vertex 4 Ycoordinate
    0.152392567938;           !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Breezeway_MiddleFloor,    !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    Breezeway,                !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    36.536888727945,          !- Vertex 1 Xcoordinate
    9.156233137945,           !- Vertex 1 Ycoordinate
    2.74146,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9.156233137945,           !- Vertex 2 Ycoordinate
    2.74146,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    10.680158817328,          !- Vertex 3 Ycoordinate
    2.74146,                  !- Vertex 3 Zcoordinate
    36.536888727945,          !- Vertex 4 Xcoordinate
    10.680158817328,          !- Vertex 4 Ycoordinate
    2.74146;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Breezeway_TopFloor,       !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    Breezeway,                !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    36.536888727945,          !- Vertex 1 Xcoordinate
    9.156233137945,           !- Vertex 1 Ycoordinate
    5.33,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9.156233137945,           !- Vertex 2 Ycoordinate
    5.33,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    10.680158817328,          !- Vertex 3 Ycoordinate
    5.33,                     !- Vertex 3 Zcoordinate
    36.536888727945,          !- Vertex 4 Xcoordinate
    10.680158817328,          !- Vertex 4 Ycoordinate
    5.33;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BreezewayRoof,            !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    Breezeway,                !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    attic,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9.156233137945,           !- Vertex 1 Ycoordinate
    7.92,                     !- Vertex 1 Zcoordinate
    36.536888727945,          !- Vertex 2 Xcoordinate
    9.156233137945,           !- Vertex 2 Ycoordinate
    7.92,                     !- Vertex 2 Zcoordinate
    36.536888727945,          !- Vertex 3 Xcoordinate
    10.680158817328,          !- Vertex 3 Ycoordinate
    7.92,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    10.680158817328,          !- Vertex 4 Ycoordinate
    7.92;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Floor_unit1_FrontRow_BottomFloor,    !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    living_unit1_FrontRow_BottomFloor,    !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    unheatedbsmt,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.178962909315,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.15243902439,            !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.15243902439,            !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9.15711496941,            !- Vertex 3 Ycoordinate
    0.15243902439,            !- Vertex 3 Zcoordinate
    12.178962909315,          !- Vertex 4 Xcoordinate
    9.15711496941,            !- Vertex 4 Ycoordinate
    0.15243902439;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Floor_unit2_FrontRow_BottomFloor,    !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    living_unit2_FrontRow_BottomFloor,    !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    unheatedbsmt,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    24.35792581863,           !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.15243902439,            !- Vertex 1 Zcoordinate
    12.178962909315,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.15243902439,            !- Vertex 2 Zcoordinate
    12.178962909315,          !- Vertex 3 Xcoordinate
    9.15711496941,            !- Vertex 3 Ycoordinate
    0.15243902439,            !- Vertex 3 Zcoordinate
    24.35792581863,           !- Vertex 4 Xcoordinate
    9.15711496941,            !- Vertex 4 Ycoordinate
    0.15243902439;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Floor_unit3_FrontRow_BottomFloor,    !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    living_unit3_FrontRow_BottomFloor,    !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    unheatedbsmt,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    36.536888727945,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.15243902439,            !- Vertex 1 Zcoordinate
    24.35792581863,           !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.15243902439,            !- Vertex 2 Zcoordinate
    24.35792581863,           !- Vertex 3 Xcoordinate
    9.15711496941,            !- Vertex 3 Ycoordinate
    0.15243902439,            !- Vertex 3 Zcoordinate
    36.536888727945,          !- Vertex 4 Xcoordinate
    9.15711496941,            !- Vertex 4 Ycoordinate
    0.15243902439;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Floor_unit1_BackRow_BottomFloor,    !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    living_unit1_BackRow_BottomFloor,    !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    unheatedbsmt,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.178962909315,          !- Vertex 1 Xcoordinate
    10.681505213312,          !- Vertex 1 Ycoordinate
    0.15243902439,            !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    10.681505213312,          !- Vertex 2 Ycoordinate
    0.15243902439,            !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    19.838620182722,          !- Vertex 3 Ycoordinate
    0.15243902439,            !- Vertex 3 Zcoordinate
    12.178962909315,          !- Vertex 4 Xcoordinate
    19.838620182722,          !- Vertex 4 Ycoordinate
    0.15243902439;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Floor_unit2_BackRow_BottomFloor,    !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    living_unit2_BackRow_BottomFloor,    !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    unheatedbsmt,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    24.35792581863,           !- Vertex 1 Xcoordinate
    10.681505213312,          !- Vertex 1 Ycoordinate
    0.15243902439,            !- Vertex 1 Zcoordinate
    12.178962909315,          !- Vertex 2 Xcoordinate
    10.681505213312,          !- Vertex 2 Ycoordinate
    0.15243902439,            !- Vertex 2 Zcoordinate
    12.178962909315,          !- Vertex 3 Xcoordinate
    19.838620182722,          !- Vertex 3 Ycoordinate
    0.15243902439,            !- Vertex 3 Zcoordinate
    24.35792581863,           !- Vertex 4 Xcoordinate
    19.838620182722,          !- Vertex 4 Ycoordinate
    0.15243902439;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Floor_unit3_BackRow_BottomFloor,    !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    living_unit3_BackRow_BottomFloor,    !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    unheatedbsmt,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    36.536888727945,          !- Vertex 1 Xcoordinate
    10.681505213312,          !- Vertex 1 Ycoordinate
    0.15243902439,            !- Vertex 1 Zcoordinate
    24.35792581863,           !- Vertex 2 Xcoordinate
    10.681505213312,          !- Vertex 2 Ycoordinate
    0.15243902439,            !- Vertex 2 Zcoordinate
    24.35792581863,           !- Vertex 3 Xcoordinate
    19.838620182722,          !- Vertex 3 Ycoordinate
    0.15243902439,            !- Vertex 3 Zcoordinate
    36.536888727945,          !- Vertex 4 Xcoordinate
    19.838620182722,          !- Vertex 4 Ycoordinate
    0.15243902439;            !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Roof_back,                !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    attic,                    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    77.659862727945,          !- Vertex 1 Xcoordinate
    4.107433182722,           !- Vertex 1 Ycoordinate
    7.92,                     !- Vertex 1 Zcoordinate
    41.122974,                !- Vertex 2 Xcoordinate
    4.107433182722,           !- Vertex 2 Ycoordinate
    7.92,                     !- Vertex 2 Zcoordinate
    41.122974,                !- Vertex 3 Xcoordinate
    -5.811876908639,          !- Vertex 3 Ycoordinate
    12.046992,                !- Vertex 3 Zcoordinate
    77.659862727945,          !- Vertex 4 Xcoordinate
    -5.811876908639,          !- Vertex 4 Ycoordinate
    12.046992;                !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Roof_front,               !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    attic,                    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    41.122974,                !- Vertex 1 Xcoordinate
    -15.731187,               !- Vertex 1 Ycoordinate
    7.92,                     !- Vertex 1 Zcoordinate
    77.659862727945,          !- Vertex 2 Xcoordinate
    -15.731187,               !- Vertex 2 Ycoordinate
    7.92,                     !- Vertex 2 Zcoordinate
    77.659862727945,          !- Vertex 3 Xcoordinate
    -5.811876908639,          !- Vertex 3 Ycoordinate
    12.046992,                !- Vertex 3 Zcoordinate
    41.122974,                !- Vertex 4 Xcoordinate
    -5.811876908639,          !- Vertex 4 Ycoordinate
    12.046992;                !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Roof_right,               !- Name
    Wall,                     !- Surface Type
    Gable_end,                !- Construction Name
    attic,                    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    3,                        !- Number of Vertices
    77.659862727945,          !- Vertex 1 Xcoordinate
    -15.731187,               !- Vertex 1 Ycoordinate
    7.92,                     !- Vertex 1 Zcoordinate
    77.659862727945,          !- Vertex 2 Xcoordinate
    4.107433182722,           !- Vertex 2 Ycoordinate
    7.92,                     !- Vertex 2 Zcoordinate
    77.659862727945,          !- Vertex 3 Xcoordinate
    -5.811876908639,          !- Vertex 3 Ycoordinate
    12.046992;                !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Roof_left,                !- Name
    Wall,                     !- Surface Type
    Gable_end,                !- Construction Name
    attic,                    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    3,                        !- Number of Vertices
    41.122974,                !- Vertex 1 Xcoordinate
    4.107433182722,           !- Vertex 1 Ycoordinate
    7.92,                     !- Vertex 1 Zcoordinate
    41.122974,                !- Vertex 2 Xcoordinate
    -15.731187,               !- Vertex 2 Ycoordinate
    7.92,                     !- Vertex 2 Zcoordinate
    41.122974,                !- Vertex 3 Xcoordinate
    -5.811876908639,          !- Vertex 3 Ycoordinate
    12.046992;                !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    ceiling_unit3_FrontRow_BottomFloor,    !- Name
    Ceiling,                  !- Surface Type
    ceiling-floor-layer,      !- Construction Name
    living_unit3_FrontRow_BottomFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Floor_unit3_FrontRow_MiddleFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    24.35792581863,           !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.743902439024,           !- Vertex 1 Zcoordinate
    36.536888727945,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.743902439024,           !- Vertex 2 Zcoordinate
    36.536888727945,          !- Vertex 3 Xcoordinate
    9.15711496941,            !- Vertex 3 Ycoordinate
    2.743902439024,           !- Vertex 3 Zcoordinate
    24.35792581863,           !- Vertex 4 Xcoordinate
    9.15711496941,            !- Vertex 4 Ycoordinate
    2.743902439024;           !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ceiling_unit3_BackRow_BottomFloor,    !- Name
    Ceiling,                  !- Surface Type
    ceiling-floor-layer,      !- Construction Name
    living_unit3_BackRow_BottomFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Floor_unit3_BackRow_MiddleFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    24.35792581863,           !- Vertex 1 Xcoordinate
    10.681505213312,          !- Vertex 1 Ycoordinate
    2.743902439024,           !- Vertex 1 Zcoordinate
    36.536888727945,          !- Vertex 2 Xcoordinate
    10.681505213312,          !- Vertex 2 Ycoordinate
    2.743902439024,           !- Vertex 2 Zcoordinate
    36.536888727945,          !- Vertex 3 Xcoordinate
    19.838620182722,          !- Vertex 3 Ycoordinate
    2.743902439024,           !- Vertex 3 Zcoordinate
    24.35792581863,           !- Vertex 4 Xcoordinate
    19.838620182722,          !- Vertex 4 Ycoordinate
    2.743902439024;           !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ceiling_unit3_BackRow_MiddleFloor,    !- Name
    Ceiling,                  !- Surface Type
    ceiling-floor-layer,      !- Construction Name
    living_unit3_BackRow_MiddleFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FLOOR_UNIT3_BACKROW_TOPFLOOR,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    24.35792581863,           !- Vertex 1 Xcoordinate
    10.681505213312,          !- Vertex 1 Ycoordinate
    5.3329,                   !- Vertex 1 Zcoordinate
    36.536888727945,          !- Vertex 2 Xcoordinate
    10.681505213312,          !- Vertex 2 Ycoordinate
    5.3329,                   !- Vertex 2 Zcoordinate
    36.536888727945,          !- Vertex 3 Xcoordinate
    19.838620182722,          !- Vertex 3 Ycoordinate
    5.3329,                   !- Vertex 3 Zcoordinate
    24.35792581863,           !- Vertex 4 Xcoordinate
    19.838620182722,          !- Vertex 4 Ycoordinate
    5.3329;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdl_1.unit2_BackRow_BottomFloor,    !- Name
    Wall,                     !- Surface Type
    interiorwall,             !- Construction Name
    living_unit2_BackRow_BottomFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Wall_sdr_1.unit1_BackRow_BottomFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.178962909315,          !- Vertex 1 Xcoordinate
    19.838620182722,          !- Vertex 1 Ycoordinate
    0.15243902439,            !- Vertex 1 Zcoordinate
    12.178962909315,          !- Vertex 2 Xcoordinate
    10.681505213312,          !- Vertex 2 Ycoordinate
    0.15243902439,            !- Vertex 2 Zcoordinate
    12.178962909315,          !- Vertex 3 Xcoordinate
    10.681505213312,          !- Vertex 3 Ycoordinate
    2.743902439024,           !- Vertex 3 Zcoordinate
    12.178962909315,          !- Vertex 4 Xcoordinate
    19.838620182722,          !- Vertex 4 Ycoordinate
    2.743902439024;           !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ceiling_unit2_BackRow_BottomFloor,    !- Name
    Ceiling,                  !- Surface Type
    ceiling-floor-layer,      !- Construction Name
    living_unit2_BackRow_BottomFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FLOOR_UNIT2_BACKROW_MiddleFLOOR,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.178962909315,          !- Vertex 1 Xcoordinate
    10.681505213312,          !- Vertex 1 Ycoordinate
    2.743902439024,           !- Vertex 1 Zcoordinate
    24.35792581863,           !- Vertex 2 Xcoordinate
    10.681505213312,          !- Vertex 2 Ycoordinate
    2.743902439024,           !- Vertex 2 Zcoordinate
    24.35792581863,           !- Vertex 3 Xcoordinate
    19.838620182722,          !- Vertex 3 Ycoordinate
    2.743902439024,           !- Vertex 3 Zcoordinate
    12.178962909315,          !- Vertex 4 Xcoordinate
    19.838620182722,          !- Vertex 4 Ycoordinate
    2.743902439024;           !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdr_1.unit2_BackRow_BottomFloor,    !- Name
    Wall,                     !- Surface Type
    interiorwall,             !- Construction Name
    living_unit2_BackRow_BottomFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Wall_sdl_1.unit3_BackRow_BottomFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    24.35792581863,           !- Vertex 1 Xcoordinate
    10.681505213312,          !- Vertex 1 Ycoordinate
    0.15243902439,            !- Vertex 1 Zcoordinate
    24.35792581863,           !- Vertex 2 Xcoordinate
    19.838620182722,          !- Vertex 2 Ycoordinate
    0.15243902439,            !- Vertex 2 Zcoordinate
    24.35792581863,           !- Vertex 3 Xcoordinate
    19.838620182722,          !- Vertex 3 Ycoordinate
    2.743902439024,           !- Vertex 3 Zcoordinate
    24.35792581863,           !- Vertex 4 Xcoordinate
    10.681505213312,          !- Vertex 4 Ycoordinate
    2.743902439024;           !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ceiling_unit1_BackRow_BottomFloor,    !- Name
    Ceiling,                  !- Surface Type
    ceiling-floor-layer,      !- Construction Name
    living_unit1_BackRow_BottomFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FLOOR_UNIT1_BACKROW_MiddleFLOOR,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    10.681505213312,          !- Vertex 1 Ycoordinate
    2.743902439024,           !- Vertex 1 Zcoordinate
    12.178962909315,          !- Vertex 2 Xcoordinate
    10.681505213312,          !- Vertex 2 Ycoordinate
    2.743902439024,           !- Vertex 2 Zcoordinate
    12.178962909315,          !- Vertex 3 Xcoordinate
    19.838620182722,          !- Vertex 3 Ycoordinate
    2.743902439024,           !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    19.838620182722,          !- Vertex 4 Ycoordinate
    2.743902439024;           !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdl_1.unit2_BackRow_MiddleFloor,    !- Name
    Wall,                     !- Surface Type
    interiorwall,             !- Construction Name
    living_unit2_BackRow_MiddleFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Wall_sdl_1.unit3_BackRow_MiddleFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    24.35792581863,           !- Vertex 1 Xcoordinate
    10.681505213312,          !- Vertex 1 Ycoordinate
    2.741463415,              !- Vertex 1 Zcoordinate
    24.35792581863,           !- Vertex 2 Xcoordinate
    19.838620182722,          !- Vertex 2 Ycoordinate
    2.741463415,              !- Vertex 2 Zcoordinate
    24.35792581863,           !- Vertex 3 Xcoordinate
    19.838620182722,          !- Vertex 3 Ycoordinate
    5.3329,                   !- Vertex 3 Zcoordinate
    24.35792581863,           !- Vertex 4 Xcoordinate
    10.681505213312,          !- Vertex 4 Ycoordinate
    5.3329;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ceiling_unit2_BackRow_MiddleFloor,    !- Name
    Ceiling,                  !- Surface Type
    ceiling-floor-layer,      !- Construction Name
    living_unit2_BackRow_MiddleFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Floor_unit2_BackRow_TopFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.178962909315,          !- Vertex 1 Xcoordinate
    10.681505213312,          !- Vertex 1 Ycoordinate
    5.3329,                   !- Vertex 1 Zcoordinate
    24.35792581863,           !- Vertex 2 Xcoordinate
    10.681505213312,          !- Vertex 2 Ycoordinate
    5.3329,                   !- Vertex 2 Zcoordinate
    24.35792581863,           !- Vertex 3 Xcoordinate
    19.838620182722,          !- Vertex 3 Ycoordinate
    5.3329,                   !- Vertex 3 Zcoordinate
    12.178962909315,          !- Vertex 4 Xcoordinate
    19.838620182722,          !- Vertex 4 Ycoordinate
    5.3329;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdr_1.unit2_BackRow_MiddleFloor,    !- Name
    Wall,                     !- Surface Type
    interiorwall,             !- Construction Name
    living_unit2_BackRow_MiddleFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Wall_sdr_1.unit1_BackRow_MiddleFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.178962909315,          !- Vertex 1 Xcoordinate
    19.838620182722,          !- Vertex 1 Ycoordinate
    2.741463415,              !- Vertex 1 Zcoordinate
    12.178962909315,          !- Vertex 2 Xcoordinate
    10.681505213312,          !- Vertex 2 Ycoordinate
    2.741463415,              !- Vertex 2 Zcoordinate
    12.178962909315,          !- Vertex 3 Xcoordinate
    10.681505213312,          !- Vertex 3 Ycoordinate
    5.3329,                   !- Vertex 3 Zcoordinate
    12.178962909315,          !- Vertex 4 Xcoordinate
    19.838620182722,          !- Vertex 4 Ycoordinate
    5.3329;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ceiling_unit1_BackRow_MiddleFloor,    !- Name
    Ceiling,                  !- Surface Type
    ceiling-floor-layer,      !- Construction Name
    living_unit1_BackRow_MiddleFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Floor_unit1_BackRow_TopFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    10.681505213312,          !- Vertex 1 Ycoordinate
    5.3329,                   !- Vertex 1 Zcoordinate
    12.178962909315,          !- Vertex 2 Xcoordinate
    10.681505213312,          !- Vertex 2 Ycoordinate
    5.3329,                   !- Vertex 2 Zcoordinate
    12.178962909315,          !- Vertex 3 Xcoordinate
    19.838620182722,          !- Vertex 3 Ycoordinate
    5.3329,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    19.838620182722,          !- Vertex 4 Ycoordinate
    5.3329;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdr_1.unit2_FrontRow_BottomFloor,    !- Name
    Wall,                     !- Surface Type
    interiorwall,             !- Construction Name
    living_unit2_FrontRow_BottomFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Wall_sdl_1.unit3_FrontRow_BottomFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    24.35792581863,           !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.15243902439,            !- Vertex 1 Zcoordinate
    24.35792581863,           !- Vertex 2 Xcoordinate
    9.15711496941,            !- Vertex 2 Ycoordinate
    0.15243902439,            !- Vertex 2 Zcoordinate
    24.35792581863,           !- Vertex 3 Xcoordinate
    9.15711496941,            !- Vertex 3 Ycoordinate
    2.743902439024,           !- Vertex 3 Zcoordinate
    24.35792581863,           !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.743902439024;           !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ceiling_unit2_FrontRow_BottomFloor,    !- Name
    Ceiling,                  !- Surface Type
    ceiling-floor-layer,      !- Construction Name
    living_unit2_FrontRow_BottomFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FLOOR_UNIT2_FrontROW_MiddleFLOOR,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.178962909315,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.743902439024,           !- Vertex 1 Zcoordinate
    24.35792581863,           !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.743902439024,           !- Vertex 2 Zcoordinate
    24.35792581863,           !- Vertex 3 Xcoordinate
    9.15711496941,            !- Vertex 3 Ycoordinate
    2.743902439024,           !- Vertex 3 Zcoordinate
    12.178962909315,          !- Vertex 4 Xcoordinate
    9.15711496941,            !- Vertex 4 Ycoordinate
    2.743902439024;           !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ceiling_unit1_FrontRow_BottomFloor,    !- Name
    Ceiling,                  !- Surface Type
    ceiling-floor-layer,      !- Construction Name
    living_unit1_FrontRow_BottomFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    floor_unit1_FrontRow_MiddleFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.743902439024,           !- Vertex 1 Zcoordinate
    12.178962909315,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.743902439024,           !- Vertex 2 Zcoordinate
    12.178962909315,          !- Vertex 3 Xcoordinate
    9.15711496941,            !- Vertex 3 Ycoordinate
    2.743902439024,           !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.15711496941,            !- Vertex 4 Ycoordinate
    2.743902439024;           !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ceiling_unit1_FrontRow_MiddleFloor,    !- Name
    Ceiling,                  !- Surface Type
    ceiling-floor-layer,      !- Construction Name
    living_unit1_FrontRow_MiddleFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Floor_unit1_FrontRow_TopFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.3329,                   !- Vertex 1 Zcoordinate
    12.178962909315,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    5.3329,                   !- Vertex 2 Zcoordinate
    12.178962909315,          !- Vertex 3 Xcoordinate
    9.15711496941,            !- Vertex 3 Ycoordinate
    5.3329,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.15711496941,            !- Vertex 4 Ycoordinate
    5.3329;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdl_1.unit2_FrontRow_MiddleFloor,    !- Name
    Wall,                     !- Surface Type
    interiorwall,             !- Construction Name
    living_unit2_FrontRow_MiddleFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Wall_sdr_1.unit1_FrontRow_MiddleFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.178962909315,          !- Vertex 1 Xcoordinate
    9.15711496941,            !- Vertex 1 Ycoordinate
    2.741463415,              !- Vertex 1 Zcoordinate
    12.178962909315,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.741463415,              !- Vertex 2 Zcoordinate
    12.178962909315,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    5.3329,                   !- Vertex 3 Zcoordinate
    12.178962909315,          !- Vertex 4 Xcoordinate
    9.15711496941,            !- Vertex 4 Ycoordinate
    5.3329;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ceiling_unit2_FrontRow_MiddleFloor,    !- Name
    Ceiling,                  !- Surface Type
    ceiling-floor-layer,      !- Construction Name
    living_unit2_FrontRow_MiddleFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Floor_unit2_FrontRow_TopFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.178962909315,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.3329,                   !- Vertex 1 Zcoordinate
    24.35792581863,           !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    5.3329,                   !- Vertex 2 Zcoordinate
    24.35792581863,           !- Vertex 3 Xcoordinate
    9.15711496941,            !- Vertex 3 Ycoordinate
    5.3329,                   !- Vertex 3 Zcoordinate
    12.178962909315,          !- Vertex 4 Xcoordinate
    9.15711496941,            !- Vertex 4 Ycoordinate
    5.3329;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdr_1.unit2_FrontRow_MiddleFloor,    !- Name
    Wall,                     !- Surface Type
    interiorwall,             !- Construction Name
    living_unit2_FrontRow_MiddleFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Wall_sdl_1.unit3_FrontRow_MiddleFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    24.35792581863,           !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.741463415,              !- Vertex 1 Zcoordinate
    24.35792581863,           !- Vertex 2 Xcoordinate
    9.15711496941,            !- Vertex 2 Ycoordinate
    2.741463415,              !- Vertex 2 Zcoordinate
    24.35792581863,           !- Vertex 3 Xcoordinate
    9.15711496941,            !- Vertex 3 Ycoordinate
    5.3329,                   !- Vertex 3 Zcoordinate
    24.35792581863,           !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.3329;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdr_1.unit1_FRONTROW_BOTTOMFLOOR,    !- Name
    Wall,                     !- Surface Type
    interiorwall,             !- Construction Name
    living_unit1_FrontRow_BottomFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Wall_sdl_1.unit2_FrontRow_BottomFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.178962909315,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.15243902439,            !- Vertex 1 Zcoordinate
    12.178962909315,          !- Vertex 2 Xcoordinate
    9.15711496941,            !- Vertex 2 Ycoordinate
    0.15243902439,            !- Vertex 2 Zcoordinate
    12.178962909315,          !- Vertex 3 Xcoordinate
    9.15711496941,            !- Vertex 3 Ycoordinate
    2.743902439024,           !- Vertex 3 Zcoordinate
    12.178962909315,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.743902439024;           !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdl_1.unit2_FrontRow_BottomFloor,    !- Name
    Wall,                     !- Surface Type
    interiorwall,             !- Construction Name
    living_unit2_FrontRow_BottomFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Wall_sdr_1.unit1_FrontRow_BottomFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.178962909315,          !- Vertex 1 Xcoordinate
    9.15711496941,            !- Vertex 1 Ycoordinate
    0.15243902439,            !- Vertex 1 Zcoordinate
    12.178962909315,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.15243902439,            !- Vertex 2 Zcoordinate
    12.178962909315,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.743902439024,           !- Vertex 3 Zcoordinate
    12.178962909315,          !- Vertex 4 Xcoordinate
    9.15711496941,            !- Vertex 4 Ycoordinate
    2.743902439024;           !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ceiling_unit3_FrontRow_MiddleFloor,    !- Name
    Ceiling,                  !- Surface Type
    ceiling-floor-layer,      !- Construction Name
    living_unit3_FrontRow_MiddleFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    FLOOR_UNIT3_FrontROW_TOPFLOOR,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    24.35792581863,           !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.3329,                   !- Vertex 1 Zcoordinate
    36.536888727945,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    5.3329,                   !- Vertex 2 Zcoordinate
    36.536888727945,          !- Vertex 3 Xcoordinate
    9.15711496941,            !- Vertex 3 Ycoordinate
    5.3329,                   !- Vertex 3 Zcoordinate
    24.35792581863,           !- Vertex 4 Xcoordinate
    9.15711496941,            !- Vertex 4 Ycoordinate
    5.3329;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdr_1.unit3_BackRow_TopFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit3_BackRow_TopFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    36.536888727945,          !- Vertex 1 Xcoordinate
    10.681505213312,          !- Vertex 1 Ycoordinate
    5.3329,                   !- Vertex 1 Zcoordinate
    36.536888727945,          !- Vertex 2 Xcoordinate
    19.838620182722,          !- Vertex 2 Ycoordinate
    5.3329,                   !- Vertex 2 Zcoordinate
    36.536888727945,          !- Vertex 3 Xcoordinate
    19.838620182722,          !- Vertex 3 Ycoordinate
    7.924336585,              !- Vertex 3 Zcoordinate
    36.536888727945,          !- Vertex 4 Xcoordinate
    10.681505213312,          !- Vertex 4 Ycoordinate
    7.924336585;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldb_1.unit3_BackRow_TopFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit3_BackRow_TopFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    36.536888727945,          !- Vertex 1 Xcoordinate
    19.838620182722,          !- Vertex 1 Ycoordinate
    5.3329,                   !- Vertex 1 Zcoordinate
    24.35792581863,           !- Vertex 2 Xcoordinate
    19.838620182722,          !- Vertex 2 Ycoordinate
    5.3329,                   !- Vertex 2 Zcoordinate
    24.35792581863,           !- Vertex 3 Xcoordinate
    19.838620182722,          !- Vertex 3 Ycoordinate
    7.924336585,              !- Vertex 3 Zcoordinate
    36.536888727945,          !- Vertex 4 Xcoordinate
    19.838620182722,          !- Vertex 4 Ycoordinate
    7.924336585;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdl_1.unit3_BackRow_TopFloor,    !- Name
    Wall,                     !- Surface Type
    interiorwall,             !- Construction Name
    living_unit3_BackRow_TopFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Wall_sdl_1.unit2_BackRow_TopFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    24.35792581863,           !- Vertex 1 Xcoordinate
    19.838620182722,          !- Vertex 1 Ycoordinate
    5.3329,                   !- Vertex 1 Zcoordinate
    24.35792581863,           !- Vertex 2 Xcoordinate
    10.681505213312,          !- Vertex 2 Ycoordinate
    5.3329,                   !- Vertex 2 Zcoordinate
    24.35792581863,           !- Vertex 3 Xcoordinate
    10.681505213312,          !- Vertex 3 Ycoordinate
    7.924336585,              !- Vertex 3 Zcoordinate
    24.35792581863,           !- Vertex 4 Xcoordinate
    19.838620182722,          !- Vertex 4 Ycoordinate
    7.924336585;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FLOOR_UNIT3_BACKROW_TOPFLOOR,    !- Name
    Floor,                    !- Surface Type
    ceiling-floor-layer,      !- Construction Name
    living_unit3_BackRow_TopFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ceiling_unit3_BackRow_MiddleFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    36.536888727945,          !- Vertex 1 Xcoordinate
    10.681505213312,          !- Vertex 1 Ycoordinate
    5.3329,                   !- Vertex 1 Zcoordinate
    24.35792581863,           !- Vertex 2 Xcoordinate
    10.681505213312,          !- Vertex 2 Ycoordinate
    5.3329,                   !- Vertex 2 Zcoordinate
    24.35792581863,           !- Vertex 3 Xcoordinate
    19.838620182722,          !- Vertex 3 Ycoordinate
    5.3329,                   !- Vertex 3 Zcoordinate
    36.536888727945,          !- Vertex 4 Xcoordinate
    19.838620182722,          !- Vertex 4 Ycoordinate
    5.3329;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ceiling_unit3_BackRow_TopFloor,    !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    living_unit3_BackRow_TopFloor,    !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    attic,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    24.35792581863,           !- Vertex 1 Xcoordinate
    10.681505213312,          !- Vertex 1 Ycoordinate
    7.924336585,              !- Vertex 1 Zcoordinate
    36.536888727945,          !- Vertex 2 Xcoordinate
    10.681505213312,          !- Vertex 2 Ycoordinate
    7.924336585,              !- Vertex 2 Zcoordinate
    36.536888727945,          !- Vertex 3 Xcoordinate
    19.838620182722,          !- Vertex 3 Ycoordinate
    7.924336585,              !- Vertex 3 Zcoordinate
    24.35792581863,           !- Vertex 4 Xcoordinate
    19.838620182722,          !- Vertex 4 Ycoordinate
    7.924336585;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldf_1.unit3_BackRow_TopFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit3_BackRow_TopFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    24.35792581863,           !- Vertex 1 Xcoordinate
    10.681505213312,          !- Vertex 1 Ycoordinate
    5.3329,                   !- Vertex 1 Zcoordinate
    36.536888727945,          !- Vertex 2 Xcoordinate
    10.681505213312,          !- Vertex 2 Ycoordinate
    5.3329,                   !- Vertex 2 Zcoordinate
    36.536888727945,          !- Vertex 3 Xcoordinate
    10.681505213312,          !- Vertex 3 Ycoordinate
    7.924336585,              !- Vertex 3 Zcoordinate
    24.35792581863,           !- Vertex 4 Xcoordinate
    10.681505213312,          !- Vertex 4 Ycoordinate
    7.924336585;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldf_1.unit3_FrontRow_TopFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit3_FrontRow_TopFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    24.35792581863,           !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.3329,                   !- Vertex 1 Zcoordinate
    36.536888727945,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    5.3329,                   !- Vertex 2 Zcoordinate
    36.536888727945,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.924336585,              !- Vertex 3 Zcoordinate
    24.35792581863,           !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    7.924336585;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdr_1.unit3_FrontRow_TopFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit3_FrontRow_TopFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    36.536888727945,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.3329,                   !- Vertex 1 Zcoordinate
    36.536888727945,          !- Vertex 2 Xcoordinate
    9.15711496941,            !- Vertex 2 Ycoordinate
    5.3329,                   !- Vertex 2 Zcoordinate
    36.536888727945,          !- Vertex 3 Xcoordinate
    9.15711496941,            !- Vertex 3 Ycoordinate
    7.924336585,              !- Vertex 3 Zcoordinate
    36.536888727945,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    7.924336585;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdl_1.unit3_FrontRow_TopFloor,    !- Name
    Wall,                     !- Surface Type
    interiorwall,             !- Construction Name
    living_unit3_FrontRow_TopFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Wall_sdr_1.unit2_FrontRow_TopFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    24.35792581863,           !- Vertex 1 Xcoordinate
    9.15711496941,            !- Vertex 1 Ycoordinate
    5.3329,                   !- Vertex 1 Zcoordinate
    24.35792581863,           !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    5.3329,                   !- Vertex 2 Zcoordinate
    24.35792581863,           !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.924336585,              !- Vertex 3 Zcoordinate
    24.35792581863,           !- Vertex 4 Xcoordinate
    9.15711496941,            !- Vertex 4 Ycoordinate
    7.924336585;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Floor_unit3_FrontRow_TopFloor,    !- Name
    Floor,                    !- Surface Type
    ceiling-floor-layer,      !- Construction Name
    living_unit3_FrontRow_TopFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ceiling_unit3_FrontRow_MiddleFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    36.536888727945,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.3329,                   !- Vertex 1 Zcoordinate
    24.35792581863,           !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    5.3329,                   !- Vertex 2 Zcoordinate
    24.35792581863,           !- Vertex 3 Xcoordinate
    9.15711496941,            !- Vertex 3 Ycoordinate
    5.3329,                   !- Vertex 3 Zcoordinate
    36.536888727945,          !- Vertex 4 Xcoordinate
    9.15711496941,            !- Vertex 4 Ycoordinate
    5.3329;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldb_1.unit3_FrontRow_TopFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit3_FrontRow_TopFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    36.536888727945,          !- Vertex 1 Xcoordinate
    9.15711496941,            !- Vertex 1 Ycoordinate
    5.3329,                   !- Vertex 1 Zcoordinate
    24.35792581863,           !- Vertex 2 Xcoordinate
    9.15711496941,            !- Vertex 2 Ycoordinate
    5.3329,                   !- Vertex 2 Zcoordinate
    24.35792581863,           !- Vertex 3 Xcoordinate
    9.15711496941,            !- Vertex 3 Ycoordinate
    7.924336585,              !- Vertex 3 Zcoordinate
    36.536888727945,          !- Vertex 4 Xcoordinate
    9.15711496941,            !- Vertex 4 Ycoordinate
    7.924336585;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ceiling_unit3_FrontRow_TopFloor,    !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    living_unit3_FrontRow_TopFloor,    !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    attic,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    24.35792581863,           !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    7.924336585,              !- Vertex 1 Zcoordinate
    36.536888727945,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.924336585,              !- Vertex 2 Zcoordinate
    36.536888727945,          !- Vertex 3 Xcoordinate
    9.15711496941,            !- Vertex 3 Ycoordinate
    7.924336585,              !- Vertex 3 Zcoordinate
    24.35792581863,           !- Vertex 4 Xcoordinate
    9.15711496941,            !- Vertex 4 Ycoordinate
    7.924336585;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldf_1.unit1_FrontRow_TopFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1_FrontRow_TopFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.3329,                   !- Vertex 1 Zcoordinate
    12.178962909315,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    5.3329,                   !- Vertex 2 Zcoordinate
    12.178962909315,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.924336585,              !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    7.924336585;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdr_1.unit1_FrontRow_TopFloor,    !- Name
    Wall,                     !- Surface Type
    interiorwall,             !- Construction Name
    living_unit1_FrontRow_TopFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Wall_sdl_1.unit2_FrontRow_TopFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.178962909315,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.3329,                   !- Vertex 1 Zcoordinate
    12.178962909315,          !- Vertex 2 Xcoordinate
    9.15711496941,            !- Vertex 2 Ycoordinate
    5.3329,                   !- Vertex 2 Zcoordinate
    12.178962909315,          !- Vertex 3 Xcoordinate
    9.15711496941,            !- Vertex 3 Ycoordinate
    7.924336585,              !- Vertex 3 Zcoordinate
    12.178962909315,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    7.924336585;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdl_1.unit1_FrontRow_TopFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1_FrontRow_TopFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9.15711496941,            !- Vertex 1 Ycoordinate
    5.3329,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    5.3329,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.924336585,              !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.15711496941,            !- Vertex 4 Ycoordinate
    7.924336585;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Floor_unit1_FrontRow_TopFloor,    !- Name
    Floor,                    !- Surface Type
    ceiling-floor-layer,      !- Construction Name
    living_unit1_FrontRow_TopFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ceiling_unit1_FrontRow_MiddleFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.178962909315,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.3329,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    5.3329,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9.15711496941,            !- Vertex 3 Ycoordinate
    5.3329,                   !- Vertex 3 Zcoordinate
    12.178962909315,          !- Vertex 4 Xcoordinate
    9.15711496941,            !- Vertex 4 Ycoordinate
    5.3329;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ceiling_unit1_FrontRow_TopFloor,    !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    living_unit1_FrontRow_TopFloor,    !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    attic,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    7.924336585,              !- Vertex 1 Zcoordinate
    12.178962909315,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.924336585,              !- Vertex 2 Zcoordinate
    12.178962909315,          !- Vertex 3 Xcoordinate
    9.15711496941,            !- Vertex 3 Ycoordinate
    7.924336585,              !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.15711496941,            !- Vertex 4 Ycoordinate
    7.924336585;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldb_1.unit1_FrontRow_TopFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1_FrontRow_TopFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.178962909315,          !- Vertex 1 Xcoordinate
    9.15711496941,            !- Vertex 1 Ycoordinate
    5.3329,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9.15711496941,            !- Vertex 2 Ycoordinate
    5.3329,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9.15711496941,            !- Vertex 3 Ycoordinate
    7.924336585,              !- Vertex 3 Zcoordinate
    12.178962909315,          !- Vertex 4 Xcoordinate
    9.15711496941,            !- Vertex 4 Ycoordinate
    7.924336585;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdl_1.unit2_BackRow_TopFloor,    !- Name
    Wall,                     !- Surface Type
    interiorwall,             !- Construction Name
    living_unit2_BackRow_TopFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Wall_sdr_1.unit1_BackRow_TopFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.178962909315,          !- Vertex 1 Xcoordinate
    19.838620182722,          !- Vertex 1 Ycoordinate
    5.3329,                   !- Vertex 1 Zcoordinate
    12.178962909315,          !- Vertex 2 Xcoordinate
    10.681505213312,          !- Vertex 2 Ycoordinate
    5.3329,                   !- Vertex 2 Zcoordinate
    12.178962909315,          !- Vertex 3 Xcoordinate
    10.681505213312,          !- Vertex 3 Ycoordinate
    7.924336585,              !- Vertex 3 Zcoordinate
    12.178962909315,          !- Vertex 4 Xcoordinate
    19.838620182722,          !- Vertex 4 Ycoordinate
    7.924336585;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FLOOR_UNIT2_BACKROW_TOPFLOOR,    !- Name
    Floor,                    !- Surface Type
    ceiling-floor-layer,      !- Construction Name
    living_unit2_BackRow_TopFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ceiling_unit2_BackRow_MiddleFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    24.35792581863,           !- Vertex 1 Xcoordinate
    10.681505213312,          !- Vertex 1 Ycoordinate
    5.3329,                   !- Vertex 1 Zcoordinate
    12.178962909315,          !- Vertex 2 Xcoordinate
    10.681505213312,          !- Vertex 2 Ycoordinate
    5.3329,                   !- Vertex 2 Zcoordinate
    12.178962909315,          !- Vertex 3 Xcoordinate
    19.838620182722,          !- Vertex 3 Ycoordinate
    5.3329,                   !- Vertex 3 Zcoordinate
    24.35792581863,           !- Vertex 4 Xcoordinate
    19.838620182722,          !- Vertex 4 Ycoordinate
    5.3329;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ceiling_unit2_BackRow_TopFloor,    !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    living_unit2_BackRow_TopFloor,    !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    attic,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.178962909315,          !- Vertex 1 Xcoordinate
    10.681505213312,          !- Vertex 1 Ycoordinate
    7.924336585,              !- Vertex 1 Zcoordinate
    24.35792581863,           !- Vertex 2 Xcoordinate
    10.681505213312,          !- Vertex 2 Ycoordinate
    7.924336585,              !- Vertex 2 Zcoordinate
    24.35792581863,           !- Vertex 3 Xcoordinate
    19.838620182722,          !- Vertex 3 Ycoordinate
    7.924336585,              !- Vertex 3 Zcoordinate
    12.178962909315,          !- Vertex 4 Xcoordinate
    19.838620182722,          !- Vertex 4 Ycoordinate
    7.924336585;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdr_1.unit2_BackRow_TopFloor,    !- Name
    Wall,                     !- Surface Type
    interiorwall,             !- Construction Name
    living_unit2_BackRow_TopFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Wall_sdl_1.unit3_BackRow_TopFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    24.35792581863,           !- Vertex 1 Xcoordinate
    10.681505213312,          !- Vertex 1 Ycoordinate
    5.3329,                   !- Vertex 1 Zcoordinate
    24.35792581863,           !- Vertex 2 Xcoordinate
    19.838620182722,          !- Vertex 2 Ycoordinate
    5.3329,                   !- Vertex 2 Zcoordinate
    24.35792581863,           !- Vertex 3 Xcoordinate
    19.838620182722,          !- Vertex 3 Ycoordinate
    7.924336585,              !- Vertex 3 Zcoordinate
    24.35792581863,           !- Vertex 4 Xcoordinate
    10.681505213312,          !- Vertex 4 Ycoordinate
    7.924336585;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldf_1.unit2_BackRow_TopFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit2_BackRow_TopFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.178962909315,          !- Vertex 1 Xcoordinate
    10.681505213312,          !- Vertex 1 Ycoordinate
    5.3329,                   !- Vertex 1 Zcoordinate
    24.35792581863,           !- Vertex 2 Xcoordinate
    10.681505213312,          !- Vertex 2 Ycoordinate
    5.3329,                   !- Vertex 2 Zcoordinate
    24.35792581863,           !- Vertex 3 Xcoordinate
    10.681505213312,          !- Vertex 3 Ycoordinate
    7.924336585,              !- Vertex 3 Zcoordinate
    12.178962909315,          !- Vertex 4 Xcoordinate
    10.681505213312,          !- Vertex 4 Ycoordinate
    7.924336585;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldf_1.unit2_FrontRow_TopFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit2_FrontRow_TopFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.178962909315,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.3329,                   !- Vertex 1 Zcoordinate
    24.35792581863,           !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    5.3329,                   !- Vertex 2 Zcoordinate
    24.35792581863,           !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.924336585,              !- Vertex 3 Zcoordinate
    12.178962909315,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    7.924336585;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Floor_unit2_FrontRow_TopFloor,    !- Name
    Floor,                    !- Surface Type
    ceiling-floor-layer,      !- Construction Name
    living_unit2_FrontRow_TopFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ceiling_unit2_FrontRow_MiddleFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    24.35792581863,           !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.3329,                   !- Vertex 1 Zcoordinate
    12.178962909315,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    5.3329,                   !- Vertex 2 Zcoordinate
    12.178962909315,          !- Vertex 3 Xcoordinate
    9.15711496941,            !- Vertex 3 Ycoordinate
    5.3329,                   !- Vertex 3 Zcoordinate
    24.35792581863,           !- Vertex 4 Xcoordinate
    9.15711496941,            !- Vertex 4 Ycoordinate
    5.3329;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdr_1.unit2_FrontRow_TopFloor,    !- Name
    Wall,                     !- Surface Type
    interiorwall,             !- Construction Name
    living_unit2_FrontRow_TopFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Wall_sdl_1.unit3_FrontRow_TopFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    24.35792581863,           !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.3329,                   !- Vertex 1 Zcoordinate
    24.35792581863,           !- Vertex 2 Xcoordinate
    9.15711496941,            !- Vertex 2 Ycoordinate
    5.3329,                   !- Vertex 2 Zcoordinate
    24.35792581863,           !- Vertex 3 Xcoordinate
    9.15711496941,            !- Vertex 3 Ycoordinate
    7.924336585,              !- Vertex 3 Zcoordinate
    24.35792581863,           !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    7.924336585;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ceiling_unit2_FrontRow_TopFloor,    !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    living_unit2_FrontRow_TopFloor,    !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    attic,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.178962909315,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    7.924336585,              !- Vertex 1 Zcoordinate
    24.35792581863,           !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.924336585,              !- Vertex 2 Zcoordinate
    24.35792581863,           !- Vertex 3 Xcoordinate
    9.15711496941,            !- Vertex 3 Ycoordinate
    7.924336585,              !- Vertex 3 Zcoordinate
    12.178962909315,          !- Vertex 4 Xcoordinate
    9.15711496941,            !- Vertex 4 Ycoordinate
    7.924336585;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdl_1.unit2_FrontRow_TopFloor,    !- Name
    Wall,                     !- Surface Type
    interiorwall,             !- Construction Name
    living_unit2_FrontRow_TopFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Wall_sdr_1.unit1_FrontRow_TopFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.178962909315,          !- Vertex 1 Xcoordinate
    9.15711496941,            !- Vertex 1 Ycoordinate
    5.3329,                   !- Vertex 1 Zcoordinate
    12.178962909315,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    5.3329,                   !- Vertex 2 Zcoordinate
    12.178962909315,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.924336585,              !- Vertex 3 Zcoordinate
    12.178962909315,          !- Vertex 4 Xcoordinate
    9.15711496941,            !- Vertex 4 Ycoordinate
    7.924336585;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldb_1.unit2_FrontRow_TopFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit2_FrontRow_TopFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    24.35792581863,           !- Vertex 1 Xcoordinate
    9.15711496941,            !- Vertex 1 Ycoordinate
    5.3329,                   !- Vertex 1 Zcoordinate
    12.178962909315,          !- Vertex 2 Xcoordinate
    9.15711496941,            !- Vertex 2 Ycoordinate
    5.3329,                   !- Vertex 2 Zcoordinate
    12.178962909315,          !- Vertex 3 Xcoordinate
    9.15711496941,            !- Vertex 3 Ycoordinate
    7.924336585,              !- Vertex 3 Zcoordinate
    24.35792581863,           !- Vertex 4 Xcoordinate
    9.15711496941,            !- Vertex 4 Ycoordinate
    7.924336585;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdr_1.unit1_BackRow_TopFloor,    !- Name
    Wall,                     !- Surface Type
    interiorwall,             !- Construction Name
    living_unit1_BackRow_TopFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Wall_sdl_1.unit2_BackRow_TopFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.178962909315,          !- Vertex 1 Xcoordinate
    10.681505213312,          !- Vertex 1 Ycoordinate
    5.3329,                   !- Vertex 1 Zcoordinate
    12.178962909315,          !- Vertex 2 Xcoordinate
    19.838620182722,          !- Vertex 2 Ycoordinate
    5.3329,                   !- Vertex 2 Zcoordinate
    12.178962909315,          !- Vertex 3 Xcoordinate
    19.838620182722,          !- Vertex 3 Ycoordinate
    7.924336585,              !- Vertex 3 Zcoordinate
    12.178962909315,          !- Vertex 4 Xcoordinate
    10.681505213312,          !- Vertex 4 Ycoordinate
    7.924336585;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldb_1.unit1_BackRow_TopFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1_BackRow_TopFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.178962909315,          !- Vertex 1 Xcoordinate
    19.838620182722,          !- Vertex 1 Ycoordinate
    5.3329,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    19.838620182722,          !- Vertex 2 Ycoordinate
    5.3329,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    19.838620182722,          !- Vertex 3 Ycoordinate
    7.924336585,              !- Vertex 3 Zcoordinate
    12.178962909315,          !- Vertex 4 Xcoordinate
    19.838620182722,          !- Vertex 4 Ycoordinate
    7.924336585;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdl_1.unit1_BackRow_TopFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1_BackRow_TopFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    19.838620182722,          !- Vertex 1 Ycoordinate
    5.3329,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    10.681505213312,          !- Vertex 2 Ycoordinate
    5.3329,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    10.681505213312,          !- Vertex 3 Ycoordinate
    7.924336585,              !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    19.838620182722,          !- Vertex 4 Ycoordinate
    7.924336585;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FLOOR_UNIT1_BACKROW_TOPFLOOR,    !- Name
    Floor,                    !- Surface Type
    ceiling-floor-layer,      !- Construction Name
    living_unit1_BackRow_TopFloor,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ceiling_unit1_BackRow_BottomFloor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.178962909315,          !- Vertex 1 Xcoordinate
    10.681505213312,          !- Vertex 1 Ycoordinate
    5.3329,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    10.681505213312,          !- Vertex 2 Ycoordinate
    5.3329,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    19.838620182722,          !- Vertex 3 Ycoordinate
    5.3329,                   !- Vertex 3 Zcoordinate
    12.178962909315,          !- Vertex 4 Xcoordinate
    19.838620182722,          !- Vertex 4 Ycoordinate
    5.3329;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ceiling_unit1_BackRow_TopFloor,    !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    living_unit1_BackRow_TopFloor,    !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    attic,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    10.681505213312,          !- Vertex 1 Ycoordinate
    7.924336585,              !- Vertex 1 Zcoordinate
    12.178962909315,          !- Vertex 2 Xcoordinate
    10.681505213312,          !- Vertex 2 Ycoordinate
    7.924336585,              !- Vertex 2 Zcoordinate
    12.178962909315,          !- Vertex 3 Xcoordinate
    19.838620182722,          !- Vertex 3 Ycoordinate
    7.924336585,              !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    19.838620182722,          !- Vertex 4 Ycoordinate
    7.924336585;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldf_1.unit1_BackRow_TopFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1_BackRow_TopFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    10.681505213312,          !- Vertex 1 Ycoordinate
    5.3329,                   !- Vertex 1 Zcoordinate
    12.178962909315,          !- Vertex 2 Xcoordinate
    10.681505213312,          !- Vertex 2 Ycoordinate
    5.3329,                   !- Vertex 2 Zcoordinate
    12.178962909315,          !- Vertex 3 Xcoordinate
    10.681505213312,          !- Vertex 3 Ycoordinate
    7.924336585,              !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    10.681505213312,          !- Vertex 4 Ycoordinate
    7.924336585;              !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldb_1.unit2_BackRow_TopFloor,    !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit2_BackRow_TopFloor,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    24.35792581863,           !- Vertex 1 Xcoordinate
    19.838620182722,          !- Vertex 1 Ycoordinate
    5.3329,                   !- Vertex 1 Zcoordinate
    12.178962909315,          !- Vertex 2 Xcoordinate
    19.838620182722,          !- Vertex 2 Ycoordinate
    5.3329,                   !- Vertex 2 Zcoordinate
    12.178962909315,          !- Vertex 3 Xcoordinate
    19.838620182722,          !- Vertex 3 Ycoordinate
    7.924336585,              !- Vertex 3 Zcoordinate
    24.35792581863,           !- Vertex 4 Xcoordinate
    19.838620182722,          !- Vertex 4 Ycoordinate
    7.924336585;              !- Vertex 4 Zcoordinate

Window,
    Window_ldf_unit1_FrontRow_BottomFloor,    !- Name
    Exterior Window,          !- Construction Name
    Wall_ldf_1.unit1_FrontRow_BottomFloor,    !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1.45724907063197,         !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    4.5,                      !- Length
    1.2195122;                !- Height

Window,
    Window_ldf_unit2_FrontRow_BottomFloor,    !- Name
    Exterior Window,          !- Construction Name
    Wall_ldf_1.unit2_FrontRow_BottomFloor,    !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1.45724907063197,         !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    4.5,                      !- Length
    1.2195122;                !- Height

Window,
    Window_sdr_unit3_FrontRow_BottomFloor,    !- Name
    Exterior Window,          !- Construction Name
    Wall_sdr_1.unit3_FrontRow_BottomFloor,    !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1,                        !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    6.75,                     !- Length
    1.2195122;                !- Height

Window,
    Window_sdl_unit3_FrontRow_BottomFloor,    !- Name
    Exterior Window,          !- Construction Name
    Wall_sdl_1.unit1_FrontRow_BottomFloor,    !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1,                        !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    6.75,                     !- Length
    1.2195122;                !- Height

Window,
    Window_ldf_unit3_FrontRow_BottomFloor,    !- Name
    Exterior Window,          !- Construction Name
    Wall_ldf_1.unit3_FrontRow_BottomFloor,    !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1.45724907063197,         !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    4.5,                      !- Length
    1.2195122;                !- Height

Window,
    Window_ldb_unit1_BackRow_BottomFloor,    !- Name
    Exterior Window,          !- Construction Name
    Wall_ldb_1.unit1_BackRow_BottomFloor,    !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1.45724907063197,         !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    4.5,                      !- Length
    1.2195122;                !- Height

Window,
    Window_ldb_unit2_BackRow_BottomFloor,    !- Name
    Exterior Window,          !- Construction Name
    Wall_ldb_1.unit2_BackRow_BottomFloor,    !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1.45724907063197,         !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    4.5,                      !- Length
    1.2195122;                !- Height

Window,
    Window_sdr_unit3_BackRow_BottomFloor,    !- Name
    Exterior Window,          !- Construction Name
    Wall_sdr_1.unit3_BackRow_BottomFloor,    !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1,                        !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    6.75,                     !- Length
    1.2195122;                !- Height

Window,
    Window_sdl_unit3_BackRow_BottomFloor,    !- Name
    Exterior Window,          !- Construction Name
    Wall_sdl_1.unit1_BackRow_BottomFloor,    !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1,                        !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    6.75,                     !- Length
    1.2195122;                !- Height

Window,
    Window_ldb_unit3_BackRow_BottomFloor,    !- Name
    Exterior Window,          !- Construction Name
    Wall_ldb_1.unit3_BackRow_BottomFloor,    !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1.45724907063197,         !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    4.5,                      !- Length
    1.2195122;                !- Height

Window,
    Window_ldf_unit1_FrontRow_MiddleFloor,    !- Name
    Exterior Window,          !- Construction Name
    Wall_ldf_1.unit1_FrontRow_MiddleFloor,    !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1.45724907063197,         !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    4.5,                      !- Length
    1.2195122;                !- Height

Window,
    Window_ldf_unit2_FrontRow_MiddleFloor,    !- Name
    Exterior Window,          !- Construction Name
    Wall_ldf_1.unit2_FrontRow_MiddleFloor,    !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1.45724907063197,         !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    4.5,                      !- Length
    1.2195122;                !- Height

Window,
    Window_sdr_unit3_FrontRow_MiddleFloor,    !- Name
    Exterior Window,          !- Construction Name
    Wall_sdr_1.unit3_FrontRow_MiddleFloor,    !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1,                        !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    6.75,                     !- Length
    1.2195122;                !- Height

Window,
    Window_sdl_unit3_FrontRow_MiddleFloor,    !- Name
    Exterior Window,          !- Construction Name
    Wall_sdl_1.unit1_FrontRow_MiddleFloor,    !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1,                        !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    6.75,                     !- Length
    1.2195122;                !- Height

Window,
    Window_ldf_unit3_FrontRow_MiddleFloor,    !- Name
    Exterior Window,          !- Construction Name
    Wall_ldf_1.unit3_FrontRow_MiddleFloor,    !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1.45724907063197,         !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    4.5,                      !- Length
    1.2195122;                !- Height

Window,
    Window_ldb_unit1_BackRow_MiddleFloor,    !- Name
    Exterior Window,          !- Construction Name
    Wall_ldb_1.unit1_BackRow_MiddleFloor,    !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1.45724907063197,         !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    4.5,                      !- Length
    1.2195122;                !- Height

Window,
    Window_ldb_unit2_BackRow_MiddleFloor,    !- Name
    Exterior Window,          !- Construction Name
    Wall_ldb_1.unit2_BackRow_MiddleFloor,    !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1.45724907063197,         !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    4.5,                      !- Length
    1.2195122;                !- Height

Window,
    Window_sdr_unit3_BackRow_MiddleFloor,    !- Name
    Exterior Window,          !- Construction Name
    Wall_sdr_1.unit3_BackRow_MiddleFloor,    !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1,                        !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    6.75,                     !- Length
    1.2195122;                !- Height

Window,
    Window_sdl_unit3_BackRow_MiddleFloor,    !- Name
    Exterior Window,          !- Construction Name
    Wall_sdl_1.unit1_BackRow_MiddleFloor,    !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1,                        !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    6.75,                     !- Length
    1.2195122;                !- Height

Window,
    Window_ldb_unit3_BackRow_MiddleFloor,    !- Name
    Exterior Window,          !- Construction Name
    Wall_ldb_1.unit3_BackRow_MiddleFloor,    !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1.45724907063197,         !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    4.5,                      !- Length
    1.2195122;                !- Height

Window,
    Window_ldf_unit1_FrontRow_TopFloor,    !- Name
    Exterior Window,          !- Construction Name
    Wall_ldf_1.unit1_FrontRow_TopFloor,    !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1.45724907063197,         !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    4.5,                      !- Length
    1.2195122;                !- Height

Window,
    Window_ldf_unit2_FrontRow_TopFloor,    !- Name
    Exterior Window,          !- Construction Name
    Wall_ldf_1.unit2_FrontRow_TopFloor,    !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1.45724907063197,         !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    4.5,                      !- Length
    1.2195122;                !- Height

Window,
    Window_sdr_unit3_FrontRow_TopFloor,    !- Name
    Exterior Window,          !- Construction Name
    Wall_sdr_1.unit3_FrontRow_TopFloor,    !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1,                        !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    6.75,                     !- Length
    1.2195122;                !- Height

Window,
    Window_sdl_unit3_FrontRow_TopFloor,    !- Name
    Exterior Window,          !- Construction Name
    Wall_sdl_1.unit1_FrontRow_TopFloor,    !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1,                        !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    6.75,                     !- Length
    1.2195122;                !- Height

Window,
    Window_ldf_unit3_FrontRow_TopFloor,    !- Name
    Exterior Window,          !- Construction Name
    Wall_ldf_1.unit3_FrontRow_TopFloor,    !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1.45724907063197,         !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    4.5,                      !- Length
    1.2195122;                !- Height

Window,
    Window_ldb_unit1_BackRow_TopFloor,    !- Name
    Exterior Window,          !- Construction Name
    Wall_ldb_1.unit1_BackRow_TopFloor,    !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1.45724907063197,         !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    4.5,                      !- Length
    1.2195122;                !- Height

Window,
    Window_ldb_unit2_BackRow_TopFloor,    !- Name
    Exterior Window,          !- Construction Name
    Wall_ldb_1.unit2_BackRow_TopFloor,    !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1.45724907063197,         !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    4.5,                      !- Length
    1.2195122;                !- Height

Window,
    Window_sdr_unit3_BackRow_TopFloor,    !- Name
    Exterior Window,          !- Construction Name
    Wall_sdr_1.unit3_BackRow_TopFloor,    !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1,                        !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    6.75,                     !- Length
    1.2195122;                !- Height

Window,
    Window_sdl_unit3_BackRow_TopFloor,    !- Name
    Exterior Window,          !- Construction Name
    Wall_sdl_1.unit1_BackRow_TopFloor,    !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1,                        !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    6.75,                     !- Length
    1.2195122;                !- Height

Window,
    Window_ldb_unit3_BackRow_TopFloor,    !- Name
    Exterior Window,          !- Construction Name
    Wall_ldb_1.unit3_BackRow_TopFloor,    !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1.45724907063197,         !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    4.5,                      !- Length
    1.2195122;                !- Height

Door,
    Door_ldb_unit1_FrontRow_BottomFloor,    !- Name
    Exterior Door,            !- Construction Name
    Wall_ldb_1.unit1_FrontRow_BottomFloor,    !- Building Surface Name
    1,                        !- Multiplier
    0.5,                      !- Starting X Coordinate
    0,                        !- Starting Z Coordinate
    0.9146,                   !- Length
    2.13414634146341;         !- Height

Door,
    Door_ldb_unit2_FrontRow_BottomFloor,    !- Name
    Exterior Door,            !- Construction Name
    Wall_ldb_1.unit2_FrontRow_BottomFloor,    !- Building Surface Name
    1,                        !- Multiplier
    0.5,                      !- Starting X Coordinate
    0,                        !- Starting Z Coordinate
    0.9146,                   !- Length
    2.13414634146341;         !- Height

Door,
    Door_ldb_unit3_FrontRow_BottomFloor,    !- Name
    Exterior Door,            !- Construction Name
    Wall_ldb_1.unit3_FrontRow_BottomFloor,    !- Building Surface Name
    1,                        !- Multiplier
    0.5,                      !- Starting X Coordinate
    0,                        !- Starting Z Coordinate
    0.9146,                   !- Length
    2.13414634146341;         !- Height

Door,
    Door_ldf_unit1_BackRow_BottomFloor,    !- Name
    Exterior Door,            !- Construction Name
    Wall_ldf_1.unit1_BackRow_BottomFloor,    !- Building Surface Name
    1,                        !- Multiplier
    0.5,                      !- Starting X Coordinate
    0,                        !- Starting Z Coordinate
    0.9146,                   !- Length
    2.13414634146341;         !- Height

Door,
    Door_ldf_unit2_BackRow_BottomFloor,    !- Name
    Exterior Door,            !- Construction Name
    Wall_ldf_1.unit2_BackRow_BottomFloor,    !- Building Surface Name
    1,                        !- Multiplier
    0.5,                      !- Starting X Coordinate
    0,                        !- Starting Z Coordinate
    0.9146,                   !- Length
    2.13414634146341;         !- Height

Door,
    Door_ldf_unit3_BackRow_BottomFloor,    !- Name
    Exterior Door,            !- Construction Name
    Wall_ldf_1.unit3_BackRow_BottomFloor,    !- Building Surface Name
    1,                        !- Multiplier
    0.5,                      !- Starting X Coordinate
    0,                        !- Starting Z Coordinate
    0.9146,                   !- Length
    2.13414634146341;         !- Height

Door,
    Door_ldb_unit1_FrontRow_MiddleFloor,    !- Name
    Exterior Door,            !- Construction Name
    Wall_ldb_1.unit1_FrontRow_MiddleFloor,    !- Building Surface Name
    1,                        !- Multiplier
    0.5,                      !- Starting X Coordinate
    0,                        !- Starting Z Coordinate
    0.9146,                   !- Length
    2.13414634146341;         !- Height

Door,
    Door_ldb_unit2_FrontRow_MiddleFloor,    !- Name
    Exterior Door,            !- Construction Name
    Wall_ldb_1.unit2_FrontRow_MiddleFloor,    !- Building Surface Name
    1,                        !- Multiplier
    0.5,                      !- Starting X Coordinate
    0,                        !- Starting Z Coordinate
    0.9146,                   !- Length
    2.13414634146341;         !- Height

Door,
    Door_ldb_unit3_FrontRow_MiddleFloor,    !- Name
    Exterior Door,            !- Construction Name
    Wall_ldb_1.unit3_FrontRow_MiddleFloor,    !- Building Surface Name
    1,                        !- Multiplier
    0.5,                      !- Starting X Coordinate
    0,                        !- Starting Z Coordinate
    0.9146,                   !- Length
    2.13414634146341;         !- Height

Door,
    Door_ldf_unit1_BackRow_MiddleFloor,    !- Name
    Exterior Door,            !- Construction Name
    Wall_ldf_1.unit1_BackRow_MiddleFloor,    !- Building Surface Name
    1,                        !- Multiplier
    0.5,                      !- Starting X Coordinate
    0,                        !- Starting Z Coordinate
    0.9146,                   !- Length
    2.13414634146341;         !- Height

Door,
    Door_ldf_unit2_BackRow_MiddleFloor,    !- Name
    Exterior Door,            !- Construction Name
    Wall_ldf_1.unit2_BackRow_MiddleFloor,    !- Building Surface Name
    1,                        !- Multiplier
    0.5,                      !- Starting X Coordinate
    0,                        !- Starting Z Coordinate
    0.9146,                   !- Length
    2.13414634146341;         !- Height

Door,
    Door_ldf_unit3_BackRow_MiddleFloor,    !- Name
    Exterior Door,            !- Construction Name
    Wall_ldf_1.unit3_BackRow_MiddleFloor,    !- Building Surface Name
    1,                        !- Multiplier
    0.5,                      !- Starting X Coordinate
    0,                        !- Starting Z Coordinate
    0.9146,                   !- Length
    2.13414634146341;         !- Height

Door,
    Door_ldb_unit1_FrontRow_TopFloor,    !- Name
    Exterior Door,            !- Construction Name
    Wall_ldb_1.unit1_FrontRow_TopFloor,    !- Building Surface Name
    1,                        !- Multiplier
    0.5,                      !- Starting X Coordinate
    0,                        !- Starting Z Coordinate
    0.9146,                   !- Length
    2.13414634146341;         !- Height

Door,
    Door_ldb_unit2_FrontRow_TopFloor,    !- Name
    Exterior Door,            !- Construction Name
    Wall_ldb_1.unit2_FrontRow_TopFloor,    !- Building Surface Name
    1,                        !- Multiplier
    0.5,                      !- Starting X Coordinate
    0,                        !- Starting Z Coordinate
    0.9146,                   !- Length
    2.13414634146341;         !- Height

Door,
    Door_ldb_unit3_FrontRow_TopFloor,    !- Name
    Exterior Door,            !- Construction Name
    Wall_ldb_1.unit3_FrontRow_TopFloor,    !- Building Surface Name
    1,                        !- Multiplier
    0.5,                      !- Starting X Coordinate
    0,                        !- Starting Z Coordinate
    0.9146,                   !- Length
    2.13414634146341;         !- Height

Door,
    Door_ldf_unit1_BackRow_TopFloor,    !- Name
    Exterior Door,            !- Construction Name
    Wall_ldf_1.unit1_BackRow_TopFloor,    !- Building Surface Name
    1,                        !- Multiplier
    0.5,                      !- Starting X Coordinate
    0,                        !- Starting Z Coordinate
    0.9146,                   !- Length
    2.13414634146341;         !- Height

Door,
    Door_ldf_unit2_BackRow_TopFloor,    !- Name
    Exterior Door,            !- Construction Name
    Wall_ldf_1.unit2_BackRow_TopFloor,    !- Building Surface Name
    1,                        !- Multiplier
    0.5,                      !- Starting X Coordinate
    0,                        !- Starting Z Coordinate
    0.9146,                   !- Length
    2.13414634146341;         !- Height

Door,
    Door_ldf_unit3_BackRow_TopFloor,    !- Name
    Exterior Door,            !- Construction Name
    Wall_ldf_1.unit3_BackRow_TopFloor,    !- Building Surface Name
    1,                        !- Multiplier
    0.5,                      !- Starting X Coordinate
    0,                        !- Starting Z Coordinate
    0.9146,                   !- Length
    2.13414634146341;         !- Height

WindowShadingControl,
    Shades-living_unit1_FRONTROW_BOTTOMFLOOR,    !- Name
    LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    InteriorBlind,            !- Shading Type
    window_w_blinds,          !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    shading_2012iecc,         !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    ,                         !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Window_ldf_unit1_FrontRow_BottomFloor;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-living_unit2_FRONTROW_BOTTOMFLOOR,    !- Name
    LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    InteriorBlind,            !- Shading Type
    window_w_blinds,          !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    shading_2012iecc,         !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    ,                         !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Window_ldf_unit2_FrontRow_BottomFloor;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-living_unit3_FRONTROW_BOTTOMFLOOR,    !- Name
    LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    InteriorBlind,            !- Shading Type
    window_w_blinds,          !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    shading_2012iecc,         !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    ,                         !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Window_sdr_unit3_FrontRow_BottomFloor,    !- Fenestration Surface 1 Name
    Window_sdl_unit3_FrontRow_BottomFloor,    !- Fenestration Surface 2 Name
    Window_ldf_unit3_FrontRow_BottomFloor;    !- Fenestration Surface 3 Name

WindowShadingControl,
    Shades-living_unit1_BACKROW_BOTTOMFLOOR,    !- Name
    LIVING_UNIT1_BACKROW_BOTTOMFLOOR,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    InteriorBlind,            !- Shading Type
    window_w_blinds,          !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    shading_2012iecc,         !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    ,                         !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Window_ldb_unit1_BackRow_BottomFloor;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-living_unit2_BACKROW_BOTTOMFLOOR,    !- Name
    LIVING_UNIT2_BACKROW_BOTTOMFLOOR,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    InteriorBlind,            !- Shading Type
    window_w_blinds,          !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    shading_2012iecc,         !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    ,                         !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Window_ldb_unit2_BackRow_BottomFloor;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-living_unit3_BACKROW_BOTTOMFLOOR,    !- Name
    LIVING_UNIT3_BACKROW_BOTTOMFLOOR,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    InteriorBlind,            !- Shading Type
    window_w_blinds,          !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    shading_2012iecc,         !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    ,                         !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Window_sdr_unit3_BackRow_BottomFloor,    !- Fenestration Surface 1 Name
    Window_sdl_unit3_BackRow_BottomFloor,    !- Fenestration Surface 2 Name
    Window_ldb_unit3_BackRow_BottomFloor;    !- Fenestration Surface 3 Name

WindowShadingControl,
    Shades-living_unit1_FRONTROW_MIDDLEFLOOR,    !- Name
    LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    InteriorBlind,            !- Shading Type
    window_w_blinds,          !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    shading_2012iecc,         !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    ,                         !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Window_ldf_unit1_FrontRow_MiddleFloor;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-living_unit2_FRONTROW_MIDDLEFLOOR,    !- Name
    LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    InteriorBlind,            !- Shading Type
    window_w_blinds,          !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    shading_2012iecc,         !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    ,                         !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Window_ldf_unit2_FrontRow_MiddleFloor;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-living_unit3_FrontRow_MiddleFloor,    !- Name
    LIVING_UNIT3_FrontRow_MiddleFloor,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    InteriorBlind,            !- Shading Type
    window_w_blinds,          !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    shading_2012iecc,         !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    ,                         !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Window_sdr_unit3_FrontRow_MiddleFloor,    !- Fenestration Surface 1 Name
    Window_sdl_unit3_FrontRow_MiddleFloor,    !- Fenestration Surface 2 Name
    Window_ldf_unit3_FrontRow_MiddleFloor;    !- Fenestration Surface 3 Name

WindowShadingControl,
    Shades-living_unit1_BackRow_MiddleFloor,    !- Name
    LIVING_UNIT1_BackRow_MiddleFloor,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    InteriorBlind,            !- Shading Type
    window_w_blinds,          !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    shading_2012iecc,         !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    ,                         !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Window_ldb_unit1_BackRow_MiddleFloor;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-living_unit2_BackRow_MiddleFloor,    !- Name
    LIVING_UNIT2_BackRow_MiddleFloor,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    InteriorBlind,            !- Shading Type
    window_w_blinds,          !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    shading_2012iecc,         !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    ,                         !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Window_ldb_unit2_BackRow_MiddleFloor;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-living_unit3_BackRow_MiddleFloor,    !- Name
    LIVING_UNIT3_BackRow_MiddleFloor,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    InteriorBlind,            !- Shading Type
    window_w_blinds,          !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    shading_2012iecc,         !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    ,                         !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Window_sdr_unit3_BackRow_MiddleFloor,    !- Fenestration Surface 1 Name
    Window_sdl_unit3_BackRow_MiddleFloor,    !- Fenestration Surface 2 Name
    Window_ldb_unit3_BackRow_MiddleFloor;    !- Fenestration Surface 3 Name

WindowShadingControl,
    Shades-living_unit1_FrontRow_TopFloor,    !- Name
    LIVING_UNIT1_FrontRow_TopFloor,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    InteriorBlind,            !- Shading Type
    window_w_blinds,          !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    shading_2012iecc,         !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    ,                         !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Window_ldf_unit1_FrontRow_TopFloor;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-living_unit2_FrontRow_TopFloor,    !- Name
    LIVING_UNIT2_FrontRow_TopFloor,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    InteriorBlind,            !- Shading Type
    window_w_blinds,          !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    shading_2012iecc,         !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    ,                         !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Window_ldf_unit2_FrontRow_TopFloor;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-living_unit3_FrontRow_TopFloor,    !- Name
    LIVING_UNIT3_FrontRow_TopFloor,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    InteriorBlind,            !- Shading Type
    window_w_blinds,          !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    shading_2012iecc,         !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    ,                         !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Window_sdr_unit3_FrontRow_TopFloor,    !- Fenestration Surface 1 Name
    Window_sdl_unit3_FrontRow_TopFloor,    !- Fenestration Surface 2 Name
    Window_ldf_unit3_FrontRow_TopFloor;    !- Fenestration Surface 3 Name

WindowShadingControl,
    Shades-living_unit1_BackRow_TopFloor,    !- Name
    LIVING_UNIT1_BackRow_TopFloor,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    InteriorBlind,            !- Shading Type
    window_w_blinds,          !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    shading_2012iecc,         !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    ,                         !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Window_ldb_unit1_BackRow_TopFloor;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-living_unit2_BackRow_TopFloor,    !- Name
    LIVING_UNIT2_BackRow_TopFloor,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    InteriorBlind,            !- Shading Type
    window_w_blinds,          !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    shading_2012iecc,         !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    ,                         !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Window_ldb_unit2_BackRow_TopFloor;    !- Fenestration Surface 1 Name

WindowShadingControl,
    Shades-living_unit3_BackRow_TopFloor,    !- Name
    LIVING_UNIT3_BackRow_TopFloor,    !- Zone Name
    1,                        !- Shading Control Sequence Number
    InteriorBlind,            !- Shading Type
    window_w_blinds,          !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    shading_2012iecc,         !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    ,                         !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Window_sdr_unit3_BackRow_TopFloor,    !- Fenestration Surface 1 Name
    Window_sdl_unit3_BackRow_TopFloor,    !- Fenestration Surface 2 Name
    Window_ldb_unit3_BackRow_TopFloor;    !- Fenestration Surface 3 Name

Shading:Overhang,
    Overhang_ldf_unit1_FrontRow_BottomFloor,    !- Name
    Window_ldf_unit1_FrontRow_BottomFloor,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.01;                     !- Depth

Shading:Overhang,
    Overhang_ldf_unit2_FrontRow_BottomFloor,    !- Name
    Window_ldf_unit2_FrontRow_BottomFloor,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.01;                     !- Depth

Shading:Overhang,
    Overhang_sdr_unit3_FrontRow_BottomFloor,    !- Name
    Window_sdr_unit3_FrontRow_BottomFloor,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.01;                     !- Depth

Shading:Overhang,
    Overhang_sdl_unit3_FrontRow_BottomFloor,    !- Name
    Window_sdl_unit3_FrontRow_BottomFloor,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.01;                     !- Depth

Shading:Overhang,
    Overhang_ldf_unit3_FrontRow_BottomFloor,    !- Name
    Window_ldf_unit3_FrontRow_BottomFloor,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.01;                     !- Depth

Shading:Overhang,
    Overhang_ldb_unit1_BackRow_BottomFloor,    !- Name
    Window_ldb_unit1_BackRow_BottomFloor,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.01;                     !- Depth

Shading:Overhang,
    Overhang_ldb_unit2_BackRow_BottomFloor,    !- Name
    Window_ldb_unit2_BackRow_BottomFloor,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.01;                     !- Depth

Shading:Overhang,
    Overhang_sdr_unit3_BackRow_BottomFloor,    !- Name
    Window_sdr_unit3_BackRow_BottomFloor,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.01;                     !- Depth

Shading:Overhang,
    Overhang_sdl_unit3_BackRow_BottomFloor,    !- Name
    Window_sdl_unit3_BackRow_BottomFloor,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.01;                     !- Depth

Shading:Overhang,
    Overhang_ldb_unit3_BackRow_BottomFloor,    !- Name
    Window_ldb_unit3_BackRow_BottomFloor,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.01;                     !- Depth

Shading:Overhang,
    Overhang_ldf_unit1_FrontRow_MiddleFloor,    !- Name
    Window_ldf_unit1_FrontRow_MiddleFloor,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.01;                     !- Depth

Shading:Overhang,
    Overhang_ldf_unit2_FrontRow_MiddleFloor,    !- Name
    Window_ldf_unit2_FrontRow_MiddleFloor,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.01;                     !- Depth

Shading:Overhang,
    Overhang_sdr_unit3_FrontRow_MiddleFloor,    !- Name
    Window_sdr_unit3_FrontRow_MiddleFloor,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.01;                     !- Depth

Shading:Overhang,
    Overhang_sdl_unit3_FrontRow_MiddleFloor,    !- Name
    Window_sdl_unit3_FrontRow_MiddleFloor,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.01;                     !- Depth

Shading:Overhang,
    Overhang_ldf_unit3_FrontRow_MiddleFloor,    !- Name
    Window_ldf_unit3_FrontRow_MiddleFloor,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.01;                     !- Depth

Shading:Overhang,
    Overhang_ldb_unit1_BackRow_MiddleFloor,    !- Name
    Window_ldb_unit1_BackRow_MiddleFloor,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.01;                     !- Depth

Shading:Overhang,
    Overhang_ldb_unit2_BackRow_MiddleFloor,    !- Name
    Window_ldb_unit2_BackRow_MiddleFloor,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.01;                     !- Depth

Shading:Overhang,
    Overhang_sdr_unit3_BackRow_MiddleFloor,    !- Name
    Window_sdr_unit3_BackRow_MiddleFloor,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.01;                     !- Depth

Shading:Overhang,
    Overhang_sdl_unit3_BackRow_MiddleFloor,    !- Name
    Window_sdl_unit3_BackRow_MiddleFloor,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.01;                     !- Depth

Shading:Overhang,
    Overhang_ldb_unit3_BackRow_MiddleFloor,    !- Name
    Window_ldb_unit3_BackRow_MiddleFloor,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.01;                     !- Depth

Shading:Overhang,
    Overhang_ldf_unit1_FrontRow_TopFloor,    !- Name
    Window_ldf_unit1_FrontRow_TopFloor,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.01;                     !- Depth

Shading:Overhang,
    Overhang_ldf_unit2_FrontRow_TopFloor,    !- Name
    Window_ldf_unit2_FrontRow_TopFloor,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.01;                     !- Depth

Shading:Overhang,
    Overhang_sdr_unit3_FrontRow_TopFloor,    !- Name
    Window_sdr_unit3_FrontRow_TopFloor,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.01;                     !- Depth

Shading:Overhang,
    Overhang_sdl_unit3_FrontRow_TopFloor,    !- Name
    Window_sdl_unit3_FrontRow_TopFloor,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.01;                     !- Depth

Shading:Overhang,
    Overhang_ldf_unit3_FrontRow_TopFloor,    !- Name
    Window_ldf_unit3_FrontRow_TopFloor,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.01;                     !- Depth

Shading:Overhang,
    Overhang_ldb_unit1_BackRow_TopFloor,    !- Name
    Window_ldb_unit1_BackRow_TopFloor,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.01;                     !- Depth

Shading:Overhang,
    Overhang_ldb_unit2_BackRow_TopFloor,    !- Name
    Window_ldb_unit2_BackRow_TopFloor,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.01;                     !- Depth

Shading:Overhang,
    Overhang_sdr_unit3_BackRow_TopFloor,    !- Name
    Window_sdr_unit3_BackRow_TopFloor,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.01;                     !- Depth

Shading:Overhang,
    Overhang_sdl_unit3_BackRow_TopFloor,    !- Name
    Window_sdl_unit3_BackRow_TopFloor,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.01;                     !- Depth

Shading:Overhang,
    Overhang_ldb_unit3_BackRow_TopFloor,    !- Name
    Window_ldb_unit3_BackRow_TopFloor,    !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.01;                     !- Depth

GroundHeatTransfer:Control,
    gtp_control,              !- Name
    no,                       !- Run Basement Preprocessor
    no;                       !- Run Slab Preprocessor

GroundHeatTransfer:Slab:Materials,
    2,                        !- NMAT Number of materials
    0.16,                     !- ALBEDO Surface Albedo No Snow
    0.4,                      !- ALBEDO Surface Albedo Snow
    0.9,                      !- EPSLW Surface Emissivity No Snow
    0.9,                      !- EPSLW Surface Emissivity Snow
    0.75,                     !- Z0 Surface Roughness No Snow
    0.05,                     !- Z0 Surface Roughness Snow
    6,                        !- HIN Indoor HConv Downward Flow
    9;                        !- HIN Indoor HConv Upward

GroundHeatTransfer:Slab:MatlProps,
    2300,                     !- RHO Slab Material density
    1200,                     !- RHO Soil Density
    650,                      !- CP Slab CP
    1200,                     !- CP Soil CP
    0.9,                      !- TCON Slab k
    1;                        !- TCON Soil k

GroundHeatTransfer:Slab:BoundConds,
    FALSE,                    !- EVTR Is surface evapotranspiration modeled
    TRUE,                     !- FIXBC is the lower boundary at a fixed temperature
    10,                       !- TDEEPin
    FALSE;                    !- USRHflag Is the ground surface h specified by the user

GroundHeatTransfer:Slab:BldgProps,
    10,                       !- IYRS Number of years to iterate
    0,                        !- Shape Slab shape
    4,                        !- HBLDG Building height
    22.22,                    !- TIN1 January Indoor Average Temperature Setpoint
    22.22,                    !- TIN2 February Indoor Average Temperature Setpoint
    22.22,                    !- TIN3 March Indoor Average Temperature Setpoint
    22.22,                    !- TIN4 April Indoor Average Temperature Setpoint
    22.22,                    !- TIN5 May Indoor Average Temperature Setpoint
    23.88,                    !- TIN6 June Indoor Average Temperature Setpoint
    23.88,                    !- TIN7 July Indoor Average Temperature Setpoint
    23.88,                    !- TIN8 August Indoor Average Temperature Setpoint
    23.88,                    !- TIN9 September Indoor Average Temperature Setpoint
    22.22,                    !- TIN10 October Indoor Average Temperature Setpoint
    22.22,                    !- TIN11 November Indoor Average Temperature Setpoint
    22.22,                    !- TIN12 December Indoor Average Temperature Setpoint
    0,                        !- TINAmp Daily Indoor sine wave variation amplitude
    0.1;                      !- ConvTol Convergence Tolerance

GroundHeatTransfer:Slab:Insulation,
    0,                        !- RINS R value of under slab insulation
    0,                        !- DINS Width of strip of under slab insulation
    0,                        !- RVINS R value of vertical insulation
    0.6,                      !- ZVINS Depth of vertical insulation
    0;                        !- IVINS Flag Is there vertical insulation

GroundHeatTransfer:Slab:EquivalentSlab,
    2.61304611792725,         !- APRatio The area to perimeter ratio for this slab
    0.1,                      !- SLABDEPTH Thickness of slab on grade
    15,                       !- CLEARANCE Distance from edge of slab to domain edge
    15;                       !- ZCLEARANCE Distance from bottom of slab to domain bottom

GroundHeatTransfer:Basement:SimParameters,
    0.1,                      !- F Multiplier for the ADI solution
    15;                       !- IYRS Maximum number of yearly iterations

GroundHeatTransfer:Basement:MatlProps,
    6,                        !- NMAT Number of materials in this domain
    2243,                     !- Density for Foundation Wall
    2243,                     !- density for Floor Slab
    311,                      !- density for Ceiling
    1500,                     !- density for Soil
    2000,                     !- density for Gravel
    449,                      !- density for Wood
    880,                      !- Specific heat for foundation wall
    880,                      !- Specific heat for floor slab
    1530,                     !- Specific heat for ceiling
    840,                      !- Specific heat for soil
    720,                      !- Specific heat for gravel
    1530,                     !- Specific heat for wood
    1.4,                      !- Thermal conductivity for foundation wall
    1.4,                      !- Thermal conductivity for floor slab
    0.09,                     !- Thermal conductivity for ceiling
    1.1,                      !- thermal conductivity for soil
    1.9,                      !- thermal conductivity for gravel
    0.12;                     !- thermal conductivity for wood

GroundHeatTransfer:Basement:Insulation,
    1.760997e-05,             !- REXT R Value of any exterior insulation
    True;                     !- INSFULL Flag Is the wall fully insulated

GroundHeatTransfer:Basement:SurfaceProps,
    0.16,                     !- ALBEDO Surface albedo for No snow conditions
    0.4,                      !- ALBEDO Surface albedo for snow conditions
    0.94,                     !- EPSLN Surface emissivity No Snow
    0.86,                     !- EPSLN Surface emissivity with Snow
    6,                        !- VEGHT Surface roughness No snow conditions
    0.25,                     !- VEGHT Surface roughness Snow conditions
    False;                    !- PET Flag Potential evapotranspiration on

GroundHeatTransfer:Basement:BldgData,
    0.200000006162114,        !- DWALL Wall thickness
    0.243828108701145,        !- DSLAB Floor slab thickness
    0.3,                      !- DGRAVXY Width of gravel pit beside basement wall
    0.2,                      !- DGRAVZN Gravel depth extending above the floor slab
    0.1;                      !- DGRAVZP Gravel depth below the floor slab

GroundHeatTransfer:Basement:Interior,
    True,                     !- COND Flag Is the basement conditioned
    0.92,                     !- HIN Downward convection only heat transfer coefficient
    4.04,                     !- HIN Upward convection only heat transfer coefficient
    3.08,                     !- HIN Horizontal convection only heat transfer coefficient
    6.13,                     !- HIN Downward combined convection and radiation heat transfer coefficient
    9.26,                     !- HIN Upward combined convection and radiation heat transfer coefficient
    8.29;                     !- HIN Horizontal combined convection and radiation heat transfer coefficient

GroundHeatTransfer:Basement:ComBldg,
    21,                       !- January average temperature
    21,                       !- February average temperature
    21,                       !- March average temperature
    21,                       !- April average temperature
    24,                       !- May average temperature
    24,                       !- June average temperature
    24,                       !- July average temperature
    24,                       !- August average temperature
    24,                       !- September average temperature
    24,                       !- October average temperature
    21,                       !- November average temperature
    21,                       !- December average temperature
    21;                       !- Daily variation sine wave amplitude

GroundHeatTransfer:Basement:EquivSlab,
    2.61304611792725,         !- APRatio The area to perimeter ratio for this slab
    True;                     !- EquivSizing Flag

GroundHeatTransfer:Basement:EquivAutoGrid,
    15,                       !- CLEARANCE Distance from outside of wall to edge of 3D ground domain
    0.1,                      !- SlabDepth Thickness of the floor slab
    1.21914054350572;         !- BaseDepth Depth of the basement wall below grade

People,
    people_unit1_FrontRow_BottomFloor,    !- Name
    living_unit1_FrontRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy,                !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0,                        !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity_sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;             !- Mean Radiant Temperature Calculation Type

People,
    people_unit2_FrontRow_BottomFloor,    !- Name
    living_unit2_FrontRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy,                !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0,                        !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity_sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;             !- Mean Radiant Temperature Calculation Type

People,
    people_unit3_FrontRow_BottomFloor,    !- Name
    living_unit3_FrontRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy,                !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0,                        !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity_sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;             !- Mean Radiant Temperature Calculation Type

People,
    people_unit1_BackRow_BottomFloor,    !- Name
    living_unit1_BackRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy,                !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0,                        !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity_sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;             !- Mean Radiant Temperature Calculation Type

People,
    people_unit2_BackRow_BottomFloor,    !- Name
    living_unit2_BackRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy,                !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0,                        !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity_sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;             !- Mean Radiant Temperature Calculation Type

People,
    people_unit3_BackRow_BottomFloor,    !- Name
    living_unit3_BackRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy,                !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0,                        !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity_sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;             !- Mean Radiant Temperature Calculation Type

People,
    people_unit1_FrontRow_MiddleFloor,    !- Name
    living_unit1_FrontRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy,                !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0,                        !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity_sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;             !- Mean Radiant Temperature Calculation Type

People,
    people_unit2_FrontRow_MiddleFloor,    !- Name
    living_unit2_FrontRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy,                !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0,                        !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity_sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;             !- Mean Radiant Temperature Calculation Type

People,
    people_unit3_FrontRow_MiddleFloor,    !- Name
    living_unit3_FrontRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy,                !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0,                        !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity_sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;             !- Mean Radiant Temperature Calculation Type

People,
    people_unit1_BackRow_MiddleFloor,    !- Name
    living_unit1_BackRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy,                !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0,                        !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity_sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;             !- Mean Radiant Temperature Calculation Type

People,
    people_unit2_BackRow_MiddleFloor,    !- Name
    living_unit2_BackRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy,                !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0,                        !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity_sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;             !- Mean Radiant Temperature Calculation Type

People,
    people_unit3_BackRow_MiddleFloor,    !- Name
    living_unit3_BackRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy,                !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0,                        !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity_sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;             !- Mean Radiant Temperature Calculation Type

People,
    people_unit1_FrontRow_TopFloor,    !- Name
    living_unit1_FrontRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy,                !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0,                        !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity_sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;             !- Mean Radiant Temperature Calculation Type

People,
    people_unit2_FrontRow_TopFloor,    !- Name
    living_unit2_FrontRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy,                !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0,                        !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity_sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;             !- Mean Radiant Temperature Calculation Type

People,
    people_unit3_FrontRow_TopFloor,    !- Name
    living_unit3_FrontRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy,                !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0,                        !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity_sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;             !- Mean Radiant Temperature Calculation Type

People,
    people_unit1_BackRow_TopFloor,    !- Name
    living_unit1_BackRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy,                !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0,                        !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity_sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;             !- Mean Radiant Temperature Calculation Type

People,
    people_unit2_BackRow_TopFloor,    !- Name
    living_unit2_BackRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy,                !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0,                        !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity_sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;             !- Mean Radiant Temperature Calculation Type

People,
    people_unit3_BackRow_TopFloor,    !- Name
    living_unit3_BackRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy,                !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0,                        !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity_sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;             !- Mean Radiant Temperature Calculation Type

Lights,
    Living Hardwired Lighting1_FrontRow_BottomFloor,    !- Name
    living_unit1_FrontRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.26451595571551,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Living Plug-in Lighting1_FrontRow_BottomFloor,    !- Name
    living_unit1_FrontRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0.575034961997828,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Living Hardwired Lighting2_FrontRow_BottomFloor,    !- Name
    living_unit2_FrontRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.26451595571551,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Living Plug-in Lighting2_FrontRow_BottomFloor,    !- Name
    living_unit2_FrontRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0.575034961997828,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Living Hardwired Lighting3_FrontRow_BottomFloor,    !- Name
    living_unit3_FrontRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.26451595571551,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Living Plug-in Lighting3_FrontRow_BottomFloor,    !- Name
    living_unit3_FrontRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0.575034961997828,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Living Hardwired Lighting1_BackRow_BottomFloor,    !- Name
    living_unit1_BackRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.26451595571551,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Living Plug-in Lighting1_BackRow_BottomFloor,    !- Name
    living_unit1_BackRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0.575034961997828,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Living Hardwired Lighting2_BackRow_BottomFloor,    !- Name
    living_unit2_BackRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.26451595571551,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Living Plug-in Lighting2_BackRow_BottomFloor,    !- Name
    living_unit2_BackRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0.575034961997828,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Living Hardwired Lighting3_BackRow_BottomFloor,    !- Name
    living_unit3_BackRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.26451595571551,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Living Plug-in Lighting3_BackRow_BottomFloor,    !- Name
    living_unit3_BackRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0.575034961997828,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Living Hardwired Lighting1_FrontRow_MiddleFloor,    !- Name
    living_unit1_FrontRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.26451595571551,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Living Plug-in Lighting1_FrontRow_MiddleFloor,    !- Name
    living_unit1_FrontRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0.575034961997828,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Living Hardwired Lighting2_FrontRow_MiddleFloor,    !- Name
    living_unit2_FrontRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.26451595571551,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Living Plug-in Lighting2_FrontRow_MiddleFloor,    !- Name
    living_unit2_FrontRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0.575034961997828,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Living Hardwired Lighting3_FrontRow_MiddleFloor,    !- Name
    living_unit3_FrontRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.26451595571551,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Living Plug-in Lighting3_FrontRow_MiddleFloor,    !- Name
    living_unit3_FrontRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0.575034961997828,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Living Hardwired Lighting1_BackRow_MiddleFloor,    !- Name
    living_unit1_BackRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.26451595571551,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Living Plug-in Lighting1_BackRow_MiddleFloor,    !- Name
    living_unit1_BackRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0.575034961997828,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Living Hardwired Lighting2_BackRow_MiddleFloor,    !- Name
    living_unit2_BackRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.26451595571551,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Living Plug-in Lighting2_BackRow_MiddleFloor,    !- Name
    living_unit2_BackRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0.575034961997828,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Living Hardwired Lighting3_BackRow_MiddleFloor,    !- Name
    living_unit3_BackRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.26451595571551,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Living Plug-in Lighting3_BackRow_MiddleFloor,    !- Name
    living_unit3_BackRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0.575034961997828,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Living Hardwired Lighting1_FrontRow_TopFloor,    !- Name
    living_unit1_FrontRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.26451595571551,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Living Plug-in Lighting1_FrontRow_TopFloor,    !- Name
    living_unit1_FrontRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0.575034961997828,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Living Hardwired Lighting2_FrontRow_TopFloor,    !- Name
    living_unit2_FrontRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.26451595571551,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Living Plug-in Lighting2_FrontRow_TopFloor,    !- Name
    living_unit2_FrontRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0.575034961997828,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Living Hardwired Lighting3_FrontRow_TopFloor,    !- Name
    living_unit3_FrontRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.26451595571551,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Living Plug-in Lighting3_FrontRow_TopFloor,    !- Name
    living_unit3_FrontRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0.575034961997828,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Living Hardwired Lighting1_BackRow_TopFloor,    !- Name
    living_unit1_BackRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.26451595571551,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Living Plug-in Lighting1_BackRow_TopFloor,    !- Name
    living_unit1_BackRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0.575034961997828,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Living Hardwired Lighting2_BackRow_TopFloor,    !- Name
    living_unit2_BackRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.26451595571551,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Living Plug-in Lighting2_BackRow_TopFloor,    !- Name
    living_unit2_BackRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0.575034961997828,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Living Hardwired Lighting3_BackRow_TopFloor,    !- Name
    living_unit3_BackRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.26451595571551,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Living Plug-in Lighting3_BackRow_TopFloor,    !- Name
    living_unit3_BackRow_TopFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0.575034961997828,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

ElectricEquipment,
    dishwasher1_FrontRow_BottomFloor,    !- Name
    living_unit1_FrontRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    DishWasher,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    54.7543075941289,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.6,                      !- Fraction Radiant
    0.25,                     !- Fraction Lost
    dishwasher;               !- EndUse Subcategory

ElectricEquipment,
    refrigerator1_FrontRow_BottomFloor,    !- Name
    living_unit1_FrontRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    91.0575745202123,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    refrigerator;             !- EndUse Subcategory

ElectricEquipment,
    clotheswasher1_FrontRow_BottomFloor,    !- Name
    living_unit1_FrontRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    23.7320314618931,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.8,                      !- Fraction Radiant
    0.2,                      !- Fraction Lost
    clotheswasher;            !- EndUse Subcategory

ElectricEquipment,
    electric_dryer1_FrontRow_BottomFloor,    !- Name
    living_unit1_FrontRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    177.596325593264,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.15,                     !- Fraction Radiant
    0.8,                      !- Fraction Lost
    electric_dryer;           !- EndUse Subcategory

ElectricEquipment,
    electric_range1_FrontRow_BottomFloor,    !- Name
    living_unit1_FrontRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    206.726825266612,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3,                      !- Fraction Lost
    electric_range;           !- EndUse Subcategory

ElectricEquipment,
    television1_FrontRow_BottomFloor,    !- Name
    living_unit1_FrontRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,         !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    television;               !- EndUse Subcategory

ElectricEquipment,
    electric_mels1_FrontRow_BottomFloor,    !- Name
    living_unit1_FrontRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    440.55330634278,          !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.06,                     !- Fraction Latent
    0.69,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    electric_mels;            !- EndUse Subcategory

ElectricEquipment,
    IECC_Adj1_FrontRow_BottomFloor,    !- Name
    living_unit1_FrontRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0.262108544166002,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    IECC_adj;                 !- EndUse Subcategory

ElectricEquipment,
    dishwasher2_FrontRow_BottomFloor,    !- Name
    living_unit2_FrontRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    DishWasher,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    54.7543075941289,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.6,                      !- Fraction Radiant
    0.25,                     !- Fraction Lost
    dishwasher;               !- EndUse Subcategory

ElectricEquipment,
    refrigerator2_FrontRow_BottomFloor,    !- Name
    living_unit2_FrontRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    91.0575745202123,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    refrigerator;             !- EndUse Subcategory

ElectricEquipment,
    clotheswasher2_FrontRow_BottomFloor,    !- Name
    living_unit2_FrontRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    23.7320314618931,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.8,                      !- Fraction Radiant
    0.2,                      !- Fraction Lost
    clotheswasher;            !- EndUse Subcategory

ElectricEquipment,
    electric_dryer2_FrontRow_BottomFloor,    !- Name
    living_unit2_FrontRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    177.596325593264,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.15,                     !- Fraction Radiant
    0.8,                      !- Fraction Lost
    electric_dryer;           !- EndUse Subcategory

ElectricEquipment,
    electric_range2_FrontRow_BottomFloor,    !- Name
    living_unit2_FrontRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    206.726825266612,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3,                      !- Fraction Lost
    electric_range;           !- EndUse Subcategory

ElectricEquipment,
    television2_FrontRow_BottomFloor,    !- Name
    living_unit2_FrontRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,         !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    television;               !- EndUse Subcategory

ElectricEquipment,
    electric_mels2_FrontRow_BottomFloor,    !- Name
    living_unit2_FrontRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    440.55330634278,          !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.06,                     !- Fraction Latent
    0.69,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    electric_mels;            !- EndUse Subcategory

ElectricEquipment,
    IECC_Adj2_FrontRow_BottomFloor,    !- Name
    living_unit2_FrontRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0.262108544166002,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    IECC_adj;                 !- EndUse Subcategory

ElectricEquipment,
    dishwasher3_FrontRow_BottomFloor,    !- Name
    living_unit3_FrontRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    DishWasher,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    54.7543075941289,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.6,                      !- Fraction Radiant
    0.25,                     !- Fraction Lost
    dishwasher;               !- EndUse Subcategory

ElectricEquipment,
    refrigerator3_FrontRow_BottomFloor,    !- Name
    living_unit3_FrontRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    91.0575745202123,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    refrigerator;             !- EndUse Subcategory

ElectricEquipment,
    clotheswasher3_FrontRow_BottomFloor,    !- Name
    living_unit3_FrontRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    23.7320314618931,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.8,                      !- Fraction Radiant
    0.2,                      !- Fraction Lost
    clotheswasher;            !- EndUse Subcategory

ElectricEquipment,
    electric_dryer3_FrontRow_BottomFloor,    !- Name
    living_unit3_FrontRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    177.596325593264,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.15,                     !- Fraction Radiant
    0.8,                      !- Fraction Lost
    electric_dryer;           !- EndUse Subcategory

ElectricEquipment,
    electric_range3_FrontRow_BottomFloor,    !- Name
    living_unit3_FrontRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    206.726825266612,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3,                      !- Fraction Lost
    electric_range;           !- EndUse Subcategory

ElectricEquipment,
    television3_FrontRow_BottomFloor,    !- Name
    living_unit3_FrontRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,         !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    television;               !- EndUse Subcategory

ElectricEquipment,
    electric_mels3_FrontRow_BottomFloor,    !- Name
    living_unit3_FrontRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    440.55330634278,          !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.06,                     !- Fraction Latent
    0.69,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    electric_mels;            !- EndUse Subcategory

ElectricEquipment,
    IECC_Adj3_FrontRow_BottomFloor,    !- Name
    living_unit3_FrontRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0.262108544166002,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    IECC_adj;                 !- EndUse Subcategory

ElectricEquipment,
    dishwasher1_BackRow_BottomFloor,    !- Name
    living_unit1_BackRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    DishWasher,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    54.7543075941289,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.6,                      !- Fraction Radiant
    0.25,                     !- Fraction Lost
    dishwasher;               !- EndUse Subcategory

ElectricEquipment,
    refrigerator1_BackRow_BottomFloor,    !- Name
    living_unit1_BackRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    91.0575745202123,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    refrigerator;             !- EndUse Subcategory

ElectricEquipment,
    clotheswasher1_BackRow_BottomFloor,    !- Name
    living_unit1_BackRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    23.7320314618931,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.8,                      !- Fraction Radiant
    0.2,                      !- Fraction Lost
    clotheswasher;            !- EndUse Subcategory

ElectricEquipment,
    electric_dryer1_BackRow_BottomFloor,    !- Name
    living_unit1_BackRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    177.596325593264,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.15,                     !- Fraction Radiant
    0.8,                      !- Fraction Lost
    electric_dryer;           !- EndUse Subcategory

ElectricEquipment,
    electric_range1_BackRow_BottomFloor,    !- Name
    living_unit1_BackRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    206.726825266612,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3,                      !- Fraction Lost
    electric_range;           !- EndUse Subcategory

ElectricEquipment,
    television1_BackRow_BottomFloor,    !- Name
    living_unit1_BackRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,         !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    television;               !- EndUse Subcategory

ElectricEquipment,
    electric_mels1_BackRow_BottomFloor,    !- Name
    living_unit1_BackRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    440.55330634278,          !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.06,                     !- Fraction Latent
    0.69,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    electric_mels;            !- EndUse Subcategory

ElectricEquipment,
    IECC_Adj1_BackRow_BottomFloor,    !- Name
    living_unit1_BackRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0.262108544166002,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    IECC_adj;                 !- EndUse Subcategory

ElectricEquipment,
    dishwasher2_BackRow_BottomFloor,    !- Name
    living_unit2_BackRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    DishWasher,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    54.7543075941289,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.6,                      !- Fraction Radiant
    0.25,                     !- Fraction Lost
    dishwasher;               !- EndUse Subcategory

ElectricEquipment,
    refrigerator2_BackRow_BottomFloor,    !- Name
    living_unit2_BackRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    91.0575745202123,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    refrigerator;             !- EndUse Subcategory

ElectricEquipment,
    clotheswasher2_BackRow_BottomFloor,    !- Name
    living_unit2_BackRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    23.7320314618931,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.8,                      !- Fraction Radiant
    0.2,                      !- Fraction Lost
    clotheswasher;            !- EndUse Subcategory

ElectricEquipment,
    electric_dryer2_BackRow_BottomFloor,    !- Name
    living_unit2_BackRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    177.596325593264,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.15,                     !- Fraction Radiant
    0.8,                      !- Fraction Lost
    electric_dryer;           !- EndUse Subcategory

ElectricEquipment,
    electric_range2_BackRow_BottomFloor,    !- Name
    living_unit2_BackRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    206.726825266612,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3,                      !- Fraction Lost
    electric_range;           !- EndUse Subcategory

ElectricEquipment,
    television2_BackRow_BottomFloor,    !- Name
    living_unit2_BackRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,         !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    television;               !- EndUse Subcategory

ElectricEquipment,
    electric_mels2_BackRow_BottomFloor,    !- Name
    living_unit2_BackRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    440.55330634278,          !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.06,                     !- Fraction Latent
    0.69,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    electric_mels;            !- EndUse Subcategory

ElectricEquipment,
    IECC_Adj2_BackRow_BottomFloor,    !- Name
    living_unit2_BackRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0.262108544166002,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    IECC_adj;                 !- EndUse Subcategory

ElectricEquipment,
    dishwasher3_BackRow_BottomFloor,    !- Name
    living_unit3_BackRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    DishWasher,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    54.7543075941289,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.6,                      !- Fraction Radiant
    0.25,                     !- Fraction Lost
    dishwasher;               !- EndUse Subcategory

ElectricEquipment,
    refrigerator3_BackRow_BottomFloor,    !- Name
    living_unit3_BackRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    91.0575745202123,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    refrigerator;             !- EndUse Subcategory

ElectricEquipment,
    clotheswasher3_BackRow_BottomFloor,    !- Name
    living_unit3_BackRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    23.7320314618931,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.8,                      !- Fraction Radiant
    0.2,                      !- Fraction Lost
    clotheswasher;            !- EndUse Subcategory

ElectricEquipment,
    electric_dryer3_BackRow_BottomFloor,    !- Name
    living_unit3_BackRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    177.596325593264,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.15,                     !- Fraction Radiant
    0.8,                      !- Fraction Lost
    electric_dryer;           !- EndUse Subcategory

ElectricEquipment,
    electric_range3_BackRow_BottomFloor,    !- Name
    living_unit3_BackRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    206.726825266612,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3,                      !- Fraction Lost
    electric_range;           !- EndUse Subcategory

ElectricEquipment,
    television3_BackRow_BottomFloor,    !- Name
    living_unit3_BackRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,         !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    television;               !- EndUse Subcategory

ElectricEquipment,
    electric_mels3_BackRow_BottomFloor,    !- Name
    living_unit3_BackRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    440.55330634278,          !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.06,                     !- Fraction Latent
    0.69,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    electric_mels;            !- EndUse Subcategory

ElectricEquipment,
    IECC_Adj3_BackRow_BottomFloor,    !- Name
    living_unit3_BackRow_BottomFloor,    !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0.262108544166002,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    IECC_adj;                 !- EndUse Subcategory

ElectricEquipment,
    dishwasher1_FrontRow_MiddleFloor,    !- Name
    living_unit1_FrontRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    DishWasher,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    54.7543075941289,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.6,                      !- Fraction Radiant
    0.25,                     !- Fraction Lost
    dishwasher;               !- EndUse Subcategory

ElectricEquipment,
    refrigerator1_FrontRow_MiddleFloor,    !- Name
    living_unit1_FrontRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    91.0575745202123,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    refrigerator;             !- EndUse Subcategory

ElectricEquipment,
    clotheswasher1_FrontRow_MiddleFloor,    !- Name
    living_unit1_FrontRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    23.7320314618931,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.8,                      !- Fraction Radiant
    0.2,                      !- Fraction Lost
    clotheswasher;            !- EndUse Subcategory

ElectricEquipment,
    electric_dryer1_FrontRow_MiddleFloor,    !- Name
    living_unit1_FrontRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    177.596325593264,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.15,                     !- Fraction Radiant
    0.8,                      !- Fraction Lost
    electric_dryer;           !- EndUse Subcategory

ElectricEquipment,
    electric_range1_FrontRow_MiddleFloor,    !- Name
    living_unit1_FrontRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    206.726825266612,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3,                      !- Fraction Lost
    electric_range;           !- EndUse Subcategory

ElectricEquipment,
    television1_FrontRow_MiddleFloor,    !- Name
    living_unit1_FrontRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,         !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    television;               !- EndUse Subcategory

ElectricEquipment,
    electric_mels1_FrontRow_MiddleFloor,    !- Name
    living_unit1_FrontRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    440.55330634278,          !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.06,                     !- Fraction Latent
    0.69,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    electric_mels;            !- EndUse Subcategory

ElectricEquipment,
    IECC_Adj1_FrontRow_MiddleFloor,    !- Name
    living_unit1_FrontRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0.262108544166002,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    IECC_adj;                 !- EndUse Subcategory

ElectricEquipment,
    dishwasher2_FrontRow_MiddleFloor,    !- Name
    living_unit2_FrontRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    DishWasher,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    54.7543075941289,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.6,                      !- Fraction Radiant
    0.25,                     !- Fraction Lost
    dishwasher;               !- EndUse Subcategory

ElectricEquipment,
    refrigerator2_FrontRow_MiddleFloor,    !- Name
    living_unit2_FrontRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    91.0575745202123,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    refrigerator;             !- EndUse Subcategory

ElectricEquipment,
    clotheswasher2_FrontRow_MiddleFloor,    !- Name
    living_unit2_FrontRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    23.7320314618931,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.8,                      !- Fraction Radiant
    0.2,                      !- Fraction Lost
    clotheswasher;            !- EndUse Subcategory

ElectricEquipment,
    electric_dryer2_FrontRow_MiddleFloor,    !- Name
    living_unit2_FrontRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    177.596325593264,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.15,                     !- Fraction Radiant
    0.8,                      !- Fraction Lost
    electric_dryer;           !- EndUse Subcategory

ElectricEquipment,
    electric_range2_FrontRow_MiddleFloor,    !- Name
    living_unit2_FrontRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    206.726825266612,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3,                      !- Fraction Lost
    electric_range;           !- EndUse Subcategory

ElectricEquipment,
    television2_FrontRow_MiddleFloor,    !- Name
    living_unit2_FrontRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,         !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    television;               !- EndUse Subcategory

ElectricEquipment,
    electric_mels2_FrontRow_MiddleFloor,    !- Name
    living_unit2_FrontRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    440.55330634278,          !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.06,                     !- Fraction Latent
    0.69,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    electric_mels;            !- EndUse Subcategory

ElectricEquipment,
    IECC_Adj2_FrontRow_MiddleFloor,    !- Name
    living_unit2_FrontRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0.262108544166002,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    IECC_adj;                 !- EndUse Subcategory

ElectricEquipment,
    dishwasher3_FrontRow_MiddleFloor,    !- Name
    living_unit3_FrontRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    DishWasher,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    54.7543075941289,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.6,                      !- Fraction Radiant
    0.25,                     !- Fraction Lost
    dishwasher;               !- EndUse Subcategory

ElectricEquipment,
    refrigerator3_FrontRow_MiddleFloor,    !- Name
    living_unit3_FrontRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    91.0575745202123,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    refrigerator;             !- EndUse Subcategory

ElectricEquipment,
    clotheswasher3_FrontRow_MiddleFloor,    !- Name
    living_unit3_FrontRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    23.7320314618931,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.8,                      !- Fraction Radiant
    0.2,                      !- Fraction Lost
    clotheswasher;            !- EndUse Subcategory

ElectricEquipment,
    electric_dryer3_FrontRow_MiddleFloor,    !- Name
    living_unit3_FrontRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    177.596325593264,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.15,                     !- Fraction Radiant
    0.8,                      !- Fraction Lost
    electric_dryer;           !- EndUse Subcategory

ElectricEquipment,
    electric_range3_FrontRow_MiddleFloor,    !- Name
    living_unit3_FrontRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    206.726825266612,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3,                      !- Fraction Lost
    electric_range;           !- EndUse Subcategory

ElectricEquipment,
    television3_FrontRow_MiddleFloor,    !- Name
    living_unit3_FrontRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,         !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    television;               !- EndUse Subcategory

ElectricEquipment,
    electric_mels3_FrontRow_MiddleFloor,    !- Name
    living_unit3_FrontRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    440.55330634278,          !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.06,                     !- Fraction Latent
    0.69,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    electric_mels;            !- EndUse Subcategory

ElectricEquipment,
    IECC_Adj3_FrontRow_MiddleFloor,    !- Name
    living_unit3_FrontRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0.262108544166002,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    IECC_adj;                 !- EndUse Subcategory

ElectricEquipment,
    dishwasher1_BackRow_MiddleFloor,    !- Name
    living_unit1_BackRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    DishWasher,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    54.7543075941289,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.6,                      !- Fraction Radiant
    0.25,                     !- Fraction Lost
    dishwasher;               !- EndUse Subcategory

ElectricEquipment,
    refrigerator1_BackRow_MiddleFloor,    !- Name
    living_unit1_BackRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    91.0575745202123,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    refrigerator;             !- EndUse Subcategory

ElectricEquipment,
    clotheswasher1_BackRow_MiddleFloor,    !- Name
    living_unit1_BackRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    23.7320314618931,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.8,                      !- Fraction Radiant
    0.2,                      !- Fraction Lost
    clotheswasher;            !- EndUse Subcategory

ElectricEquipment,
    electric_dryer1_BackRow_MiddleFloor,    !- Name
    living_unit1_BackRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    177.596325593264,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.15,                     !- Fraction Radiant
    0.8,                      !- Fraction Lost
    electric_dryer;           !- EndUse Subcategory

ElectricEquipment,
    electric_range1_BackRow_MiddleFloor,    !- Name
    living_unit1_BackRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    206.726825266612,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3,                      !- Fraction Lost
    electric_range;           !- EndUse Subcategory

ElectricEquipment,
    television1_BackRow_MiddleFloor,    !- Name
    living_unit1_BackRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,         !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    television;               !- EndUse Subcategory

ElectricEquipment,
    electric_mels1_BackRow_MiddleFloor,    !- Name
    living_unit1_BackRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    440.55330634278,          !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.06,                     !- Fraction Latent
    0.69,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    electric_mels;            !- EndUse Subcategory

ElectricEquipment,
    IECC_Adj1_BackRow_MiddleFloor,    !- Name
    living_unit1_BackRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0.262108544166002,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    IECC_adj;                 !- EndUse Subcategory

ElectricEquipment,
    dishwasher2_BackRow_MiddleFloor,    !- Name
    living_unit2_BackRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    DishWasher,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    54.7543075941289,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.6,                      !- Fraction Radiant
    0.25,                     !- Fraction Lost
    dishwasher;               !- EndUse Subcategory

ElectricEquipment,
    refrigerator2_BackRow_MiddleFloor,    !- Name
    living_unit2_BackRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    91.0575745202123,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    refrigerator;             !- EndUse Subcategory

ElectricEquipment,
    clotheswasher2_BackRow_MiddleFloor,    !- Name
    living_unit2_BackRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    23.7320314618931,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.8,                      !- Fraction Radiant
    0.2,                      !- Fraction Lost
    clotheswasher;            !- EndUse Subcategory

ElectricEquipment,
    electric_dryer2_BackRow_MiddleFloor,    !- Name
    living_unit2_BackRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    177.596325593264,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.15,                     !- Fraction Radiant
    0.8,                      !- Fraction Lost
    electric_dryer;           !- EndUse Subcategory

ElectricEquipment,
    electric_range2_BackRow_MiddleFloor,    !- Name
    living_unit2_BackRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    206.726825266612,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3,                      !- Fraction Lost
    electric_range;           !- EndUse Subcategory

ElectricEquipment,
    television2_BackRow_MiddleFloor,    !- Name
    living_unit2_BackRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,         !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    television;               !- EndUse Subcategory

ElectricEquipment,
    electric_mels2_BackRow_MiddleFloor,    !- Name
    living_unit2_BackRow_MiddleFloor,    !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    440.55330634278,          !- Design Level
    ,                         !- Watts per Zone Floor Area
