Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32
Tabular Output Report in Format: ,Comma

Building:,US+MF+CZ7+oilfurnace+heatedbsmt+IECC_2021
Environment:,ANNUAL ** Quebec.City-Ste.Foy-Univ.Laval QC CAN Custom-713920 WMO#=713920

----------------------------------------------------------------------------------------------------
REPORT:,Annual Building Utility Performance Summary
FOR:,Entire Facility
Values gathered over        24.00 hours
WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.

Site and Source Energy

,,Total Energy [kBtu],Energy Per Total Building Area [kBtu/ft2],Energy Per Conditioned Building Area [kBtu/ft2]
,Total Site Energy,5834.81,0.15,0.20
,Net Site Energy,5834.81,0.15,0.20
,Total Source Energy,9403.83,0.24,0.32
,Net Source Energy,9403.83,0.24,0.32


Site to Source Energy Conversion Factors

,,Site=>Source Conversion Factor
,Electricity,3.167
,Natural Gas,1.084
,District Cooling,1.056
,District Heating,3.613
,Steam,1.200
,Gasoline,1.050
,Diesel,1.050
,Coal,1.050
,Fuel Oil No 1,1.050
,Fuel Oil No 2,1.050
,Propane,1.050
,Other Fuel 1,1.000
,Other Fuel 2,1.000


Building Area

,,Area [ft2]
,Total Building Area,39005.22
,Net Conditioned Building Area,29404.35
,Unconditioned Building Area,9600.87


End Uses

,,Electricity [kBtu],Natural Gas [kBtu],Gasoline [kBtu],Diesel [kBtu],Coal [kBtu],Fuel Oil No 1 [kBtu],Fuel Oil No 2 [kBtu],Propane [kBtu],Other Fuel 1 [kBtu],Other Fuel 2 [kBtu],District Cooling [kBtu],District Heating [kBtu],Water [gal]
,Heating,0.00,4356.71,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,106.05,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,51.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,842.11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,245.98,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,232.43,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,933.99
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,
,Total End Uses,1478.11,4356.71,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,933.99
Note: Natural gas appears to be the principal heating source based on energy usage.


End Uses By Subcategory

,,Subcategory,Electricity [kBtu],Natural Gas [kBtu],Gasoline [kBtu],Diesel [kBtu],Coal [kBtu],Fuel Oil No 1 [kBtu],Fuel Oil No 2 [kBtu],Propane [kBtu],Other Fuel 1 [kBtu],Other Fuel 2 [kBtu],District Cooling [kBtu],District Heating [kBtu],Water [gal]
,Heating,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,Boiler,0.00,4356.71,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,Boiler Parasitic,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,106.05,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Exterior-Lights,51.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,Garage-Lights,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,dishwasher,27.09,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,refrigerator,112.59,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,clotheswasher,15.15,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,electric_dryer,134.44,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,electric_range,84.74,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,television,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,electric_mels,438.98,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,IECC_adj,29.13,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,General,187.59,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,Ventilation,58.39,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,Ventilation (simple),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,Domestic Hot Water,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,933.99
,,Water Heater,12.24,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,Water Heater Parasitic,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,Other,220.19,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


End Uses By Space Type

,,Space Type,Electricity [kBtu],Natural Gas [kBtu],Gasoline [kBtu],Diesel [kBtu],Coal [kBtu],Fuel Oil No 1 [kBtu],Fuel Oil No 2 [kBtu],Propane [kBtu],Other Fuel 1 [kBtu],Other Fuel 2 [kBtu],District Cooling [kBtu],District Heating [kBtu],Water [gal]
,Heating,Unassigned,0.00,4356.71,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,GENERAL,106.05,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Unassigned,51.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,GENERAL,842.11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,Unassigned,245.98,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,Unassigned,232.43,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,933.99
,Refrigeration,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Normalized Metrics
Utility Use Per Conditioned Floor Area

,,Electricity Intensity [kBtu/ft2],Natural Gas Intensity [kBtu/ft2],Gasoline Intensity [kBtu/ft2],Diesel Intensity [kBtu/ft2],Coal Intensity [kBtu/ft2],Fuel Oil No 1 Intensity [kBtu/ft2],Fuel Oil No 2 Intensity [kBtu/ft2],Propane Intensity [kBtu/ft2],Other Fuel 1 Intensity [kBtu/ft2],Other Fuel 2 Intensity [kBtu/ft2],District Cooling Intensity [kBtu/ft2],District Heating Intensity [kBtu/ft2],Water Intensity [gal/ft2]
,Lighting,0.01,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,HVAC,0.02,0.15,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.03
,Other,0.03,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total,0.05,0.15,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.03


Utility Use Per Total Floor Area

,,Electricity Intensity [kBtu/ft2],Natural Gas Intensity [kBtu/ft2],Gasoline Intensity [kBtu/ft2],Diesel Intensity [kBtu/ft2],Coal Intensity [kBtu/ft2],Fuel Oil No 1 Intensity [kBtu/ft2],Fuel Oil No 2 Intensity [kBtu/ft2],Propane Intensity [kBtu/ft2],Other Fuel 1 Intensity [kBtu/ft2],Other Fuel 2 Intensity [kBtu/ft2],District Cooling Intensity [kBtu/ft2],District Heating Intensity [kBtu/ft2],Water Intensity [gal/ft2]
,Lighting,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,HVAC,0.01,0.11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.02
,Other,0.02,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total,0.04,0.11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.02


Electric Loads Satisfied

,,Electricity [kBtu],Percent Electricity [%]
,Fuel-Fired Power Generation,0.000,0.00
,High Temperature Geothermal*,0.000,0.00
,Photovoltaic Power,0.000,0.00
,Wind Power,0.000,0.00
,Power Conversion,0.000,0.00
,Net Decrease in On-Site Storage,0.000,0.00
,Total On-Site Electric Sources,0.000,0.00
,,,
,Electricity Coming From Utility,1478.105,100.00
,Surplus Electricity Going To Utility,0.000,0.00
,Net Electricity From Utility,1478.105,100.00
,,,
,Total On-Site and Utility Electric Sources,1478.105,100.00
,Total Electricity End Uses,1478.105,100.00


On-Site Thermal Sources

,,Heat [kBtu],Percent Heat [%]
,Water-Side Heat Recovery,0.00,0.00
,Air to Air Heat Recovery for Cooling,0.00,0.00
,Air to Air Heat Recovery for Heating,758.92,100.00
,High-Temperature Geothermal*,0.00,0.00
,Solar Water Thermal,0.00,0.00
,Solar Air Thermal,0.00,0.00
,Total On-Site Thermal Sources,758.92,100.00


Water Source Summary

,,Water [gal],Percent Water [%]
,Rainwater Collection,0.00,0.00
,Condensate Collection,0.00,0.00
,Groundwater Well,0.00,0.00
,Total On Site Water Sources,0.00,0.00
,-,-,-
,Initial Storage,0.00,0.00
,Final Storage,0.00,0.00
,Change in Storage,0.00,0.00
,-,-,-
,Water Supplied by Utility,933.99,100.00
,-,-,-
,Total On Site, Change in Storage, and Utility Water Sources,933.99,100.00
,Total Water End Uses,933.99,100.00


Setpoint Not Met Criteria

,,Degrees [deltaF]
,Tolerance for Zone Heating Setpoint Not Met Time,0.36
,Tolerance for Zone Cooling Setpoint Not Met Time,0.36


Comfort and Setpoint Not Met Summary

,,Facility [Hours]
,Time Setpoint Not Met During Occupied Heating,0.00
,Time Setpoint Not Met During Occupied Cooling,0.00
,Time Not Comfortable Based on Simple ASHRAE 55-2004,24.00


Note 1: An asterisk (*) indicates that the feature is not yet implemented.
----------------------------------------------------------------------------------------------------
REPORT:,Input Verification and Results Summary
FOR:,Entire Facility
General

,,Value
,Program Version and Build,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32
,RunPeriod,ANNUAL
,Weather File,Quebec.City-Ste.Foy-Univ.Laval QC CAN Custom-713920 WMO#=713920
,Latitude [deg],46.78
,Longitude [deg],-71.3
,Elevation [ft],299.88
,Time Zone,-5.0
,North Axis Angle [deg],0.00
,Rotation for Appendix G [deg],0.00
,Hours Simulated [hrs],24.00


ENVELOPE
Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [ft2],18953.34,7014.93,2461.74,7014.93,2461.74
,Above Ground Wall Area [ft2],18953.34,7014.93,2461.74,7014.93,2461.74
,Window Opening Area [ft2],2126.74,531.68,531.68,531.68,531.68
,Gross Window-Wall Ratio [%],11.22,7.58,21.60,7.58,21.60
,Above Ground Window-Wall Ratio [%],11.22,7.58,21.60,7.58,21.60


Conditioned Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [ft2],18071.97,7014.93,2021.05,7014.93,2021.05
,Above Ground Wall Area [ft2],18071.97,7014.93,2021.05,7014.93,2021.05
,Window Opening Area [ft2],2126.74,531.68,531.68,531.68,531.68
,Gross Window-Wall Ratio [%],11.77,7.58,26.31,7.58,26.31
,Above Ground Window-Wall Ratio [%],11.77,7.58,26.31,7.58,26.31


Skylight-Roof Ratio

,,Total
,Gross Roof Area [ft2],8451.30
,Skylight Area [ft2],0.00
,Skylight-Roof Ratio [%],0.00


PERFORMANCE
Zone Summary

,,Area [ft2],Conditioned (Y/N),Part of Total Floor Area (Y/N),Volume [ft3],Multipliers,Above Ground Gross Wall Area [ft2],Underground Gross Wall Area [ft2],Window Glass Area [ft2],Opening Area [ft2],Lighting [Btu/h-ft2],People [ft2 per person],Plug and Process [Btu/h-ft2]
,HEATEDBSMT,7794.39,Yes,Yes,58539.52,1.00,2775.37,0.00,0.00,0.00,0.0000,,0.0000
,BREEZEWAY,1798.16,No,Yes,30553.25,1.00,0.00,0.00,0.00,0.00,0.0000,,0.0000
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,1200.55,Yes,Yes,10207.81,1.00,934.97,0.00,147.69,147.69,0.5831,600.28,2.9092
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,1200.55,Yes,Yes,10207.81,1.00,679.51,0.00,59.08,59.08,0.5831,600.28,2.9092
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,1200.55,Yes,Yes,10207.81,1.00,934.97,0.00,147.69,147.69,0.5831,600.28,2.9092
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,1200.55,Yes,Yes,10207.81,1.00,934.97,0.00,147.69,147.69,0.5831,600.28,2.9092
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,1200.55,Yes,Yes,10207.81,1.00,679.51,0.00,59.08,59.08,0.5831,600.28,2.9092
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,1200.55,Yes,Yes,10207.81,1.00,934.97,0.00,147.69,147.69,0.5831,600.28,2.9092
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,1200.55,Yes,Yes,10207.71,1.00,934.96,0.00,147.69,147.69,0.5831,600.28,2.9092
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1200.55,Yes,Yes,10207.71,1.00,679.51,0.00,59.08,59.08,0.5831,600.28,2.9092
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,1200.55,Yes,Yes,10207.71,1.00,934.96,0.00,147.69,147.69,0.5831,600.28,2.9092
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1200.55,Yes,Yes,10207.71,1.00,934.96,0.00,147.69,147.69,0.5831,600.28,2.9092
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1200.55,Yes,Yes,10207.71,1.00,679.51,0.00,59.08,59.08,0.5831,600.28,2.9092
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1200.55,Yes,Yes,10207.71,1.00,934.96,0.00,147.69,147.69,0.5831,600.28,2.9092
,ATTIC,7802.71,No,Yes,52795.56,1.00,881.37,0.00,0.00,0.00,0.0000,,0.0000
,LIVING_UNIT3_BACKROW_TOPFLOOR,1200.55,Yes,Yes,10207.71,1.00,934.96,0.00,147.69,147.69,0.5831,600.28,2.9092
,LIVING_UNIT3_FRONTROW_TOPFLOOR,1200.55,Yes,Yes,10207.71,1.00,934.96,0.00,147.69,147.69,0.5831,600.28,2.9092
,LIVING_UNIT1_FRONTROW_TOPFLOOR,1200.55,Yes,Yes,10207.71,1.00,934.96,0.00,147.69,147.69,0.5831,600.28,2.9092
,LIVING_UNIT2_BACKROW_TOPFLOOR,1200.55,Yes,Yes,10207.71,1.00,679.51,0.00,59.08,59.08,0.5831,600.28,2.9092
,LIVING_UNIT2_FRONTROW_TOPFLOOR,1200.55,Yes,Yes,10207.71,1.00,679.51,0.00,59.08,59.08,0.5831,600.28,2.9092
,LIVING_UNIT1_BACKROW_TOPFLOOR,1200.55,Yes,Yes,10207.71,1.00,934.96,0.00,147.69,147.69,0.5831,600.28,2.9092
,Total,39005.22,,,325627.71,,18953.34,0.00,2126.74,2126.74,0.3230,1083.48,1.6118
,Conditioned Total,29404.35,,,242278.90,,18071.97,0.00,2126.74,2126.74,0.4285,816.79,2.1381
,Unconditioned Total,9600.87,,,83348.81,,881.37,0.00,0.00,0.00,0.0000,,0.0000
,Not Part of Total,0.00,,,0.00,,0.00,0.00,0.00,0.00,,,


Space Summary

,,Area [ft2],Conditioned (Y/N),Part of Total Floor Area (Y/N),Multipliers,Zone Name,Space Type,Radiant/Solar Enclosure Name,Lighting [Btu/h-ft2],People [ft2 per person],Plug and Process [Btu/h-ft2],Tags
,HEATEDBSMT,7794.39,Yes,Yes,1.00,HEATEDBSMT,GENERAL,HEATEDBSMT,0.0000,0.00,0.0000,
,BREEZEWAY,1798.16,No,Yes,1.00,BREEZEWAY,GENERAL,BREEZEWAY,0.0000,0.00,0.0000,
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,GENERAL,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,0.5831,600.28,2.9092,
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,GENERAL,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,0.5831,600.28,2.9092,
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,GENERAL,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,0.5831,600.28,2.9092,
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,GENERAL,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,0.5831,600.28,2.9092,
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,GENERAL,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,0.5831,600.28,2.9092,
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,GENERAL,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,0.5831,600.28,2.9092,
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,GENERAL,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,0.5831,600.28,2.9092,
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,GENERAL,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,0.5831,600.28,2.9092,
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,GENERAL,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,0.5831,600.28,2.9092,
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,GENERAL,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,0.5831,600.28,2.9092,
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,GENERAL,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,0.5831,600.28,2.9092,
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,GENERAL,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,0.5831,600.28,2.9092,
,ATTIC,7802.71,No,Yes,1.00,ATTIC,GENERAL,ATTIC,0.0000,0.00,0.0000,
,LIVING_UNIT3_BACKROW_TOPFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT3_BACKROW_TOPFLOOR,GENERAL,LIVING_UNIT3_BACKROW_TOPFLOOR,0.5831,600.28,2.9092,
,LIVING_UNIT3_FRONTROW_TOPFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT3_FRONTROW_TOPFLOOR,GENERAL,LIVING_UNIT3_FRONTROW_TOPFLOOR,0.5831,600.28,2.9092,
,LIVING_UNIT1_FRONTROW_TOPFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT1_FRONTROW_TOPFLOOR,GENERAL,LIVING_UNIT1_FRONTROW_TOPFLOOR,0.5831,600.28,2.9092,
,LIVING_UNIT2_BACKROW_TOPFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT2_BACKROW_TOPFLOOR,GENERAL,LIVING_UNIT2_BACKROW_TOPFLOOR,0.5831,600.28,2.9092,
,LIVING_UNIT2_FRONTROW_TOPFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT2_FRONTROW_TOPFLOOR,GENERAL,LIVING_UNIT2_FRONTROW_TOPFLOOR,0.5831,600.28,2.9092,
,LIVING_UNIT1_BACKROW_TOPFLOOR,1200.55,Yes,Yes,1.00,LIVING_UNIT1_BACKROW_TOPFLOOR,GENERAL,LIVING_UNIT1_BACKROW_TOPFLOOR,0.5831,600.28,2.9092,
,Total,39005.22,,,,,,,0.3230,541.74,1.6118,
,Conditioned Total,29404.35,,,,,,,0.4285,408.39,2.1381,
,Unconditioned Total,9600.87,,,,,,,0.0000,0.00,0.0000,
,Not Part of Total,0.00,,,,,,,0.0000,0.00,0.0000,


Space Type Summary

,,Total Area [ft2],Conditioned Area [ft2],Unconditioned Area [ft2],Not Part of Total Area [ft2],Lighting [Btu/h-ft2],People [ft2 per person],Plug and Process [Btu/h-ft2]
,GENERAL,39005.22,29404.35,9600.87,0.00,0.3230,1083.48,1.6118
,Total,39005.22,29404.35,9600.87,0.00,,,


----------------------------------------------------------------------------------------------------
REPORT:,Demand End Use Components Summary
FOR:,Entire Facility
End Uses

,,Electricity [kBtuh],Natural Gas [kBtuh],Gasoline [kBtuh],Diesel [kBtuh],Coal [kBtuh],Fuel Oil No 1 [kBtuh],Fuel Oil No 2 [kBtuh],Propane [kBtuh],Other Fuel 1 [kBtuh],Other Fuel 2 [kBtuh],District Cooling [kBtuh],Steam [kBtuh],Water [gal/min]
,Time of Peak,12-JAN-17:00,12-JAN-09:00,-,-,-,-,-,-,-,-,-,-,12-JAN-08:00
,Heating,0.00,229.83,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,8.45,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,52.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,11.58,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,28.58,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1.20
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,
,Total End Uses,101.03,229.83,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1.20


End Uses By Subcategory

,,Subcategory,Electricity [kBtuh],Natural Gas [kBtuh],Gasoline [kBtuh],Diesel [kBtuh],Coal [kBtuh],Fuel Oil No 1 [kBtuh],Fuel Oil No 2 [kBtuh],Propane [kBtuh],Other Fuel 1 [kBtuh],Other Fuel 2 [kBtuh],District Cooling [kBtuh],Steam [kBtuh],Water [gal/min]
,Heating,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,Boiler,0.00,229.83,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,Boiler Parasitic,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,8.45,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Exterior-Lights,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,Garage-Lights,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,dishwasher,1.34,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,refrigerator,5.44,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,clotheswasher,0.74,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,electric_dryer,7.29,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,electric_range,12.71,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,television,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,electric_mels,23.36,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,IECC_adj,1.55,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,General,9.15,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,Ventilation,2.43,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,Ventilation (simple),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,Domestic Hot Water,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1.20
,,Water Heater,0.51,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,Water Heater Parasitic,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Source Energy End Use Components Summary
FOR:,Entire Facility
Values gathered over        24.00 hours
WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.

Source Energy End Use Components Summary

,,Source Electricity [kBtu],Source Natural Gas [kBtu],Source Gasoline [kBtu],Source Diesel [kBtu],Source Coal [kBtu],Source Fuel Oil No 1 [kBtu],Source Fuel Oil No 2 [kBtu],Source Propane [kBtu],Source Other Fuel 1 [kBtu],Source Other Fuel 2 [kBtu],Source District Cooling [kBtu],Source District Heating [kBtu]
,Heating,0.00,4722.67,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,335.86,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,163.20,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,2666.96,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,779.01,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,736.12,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Total Source Energy End Use Components,4681.16,4722.67,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Normalized Metrics
Source Energy End Use Components Per Conditioned Floor Area

,,Source Electricity [kBtu/ft2],Source Natural Gas [kBtu/ft2],Source Gasoline [kBtu/ft2],Source Diesel [kBtu/ft2],Source Coal [kBtu/ft2],Source Fuel Oil No 1 [kBtu/ft2],Source Fuel Oil No 2 [kBtu/ft2],Source Propane [kBtu/ft2],Source Other Fuel 1 [kBtu/ft2],Source Other Fuel 2 [kBtu/ft2],Source District Cooling [kBtu/ft2],Source District Heating [kBtu/ft2]
,Heating,0.00,0.16,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,0.01,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.01,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,0.09,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,0.03,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.03,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Total Source Energy End Use Components,0.16,0.16,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Source Energy End Use Components Per Total Floor Area

,,Source Electricity [kBtu/ft2],Source Natural Gas [kBtu/ft2],Source Gasoline [kBtu/ft2],Source Diesel [kBtu/ft2],Source Coal [kBtu/ft2],Source Fuel Oil No 1 [kBtu/ft2],Source Fuel Oil No 2 [kBtu/ft2],Source Propane [kBtu/ft2],Source Other Fuel 1 [kBtu/ft2],Source Other Fuel 2 [kBtu/ft2],Source District Cooling [kBtu/ft2],Source District Heating [kBtu/ft2]
,Heating,0.00,0.12,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,0.01,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,0.07,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,0.02,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.02,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Total Source Energy End Use Components,0.12,0.12,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Component Sizing Summary
FOR:,Entire Facility
ZoneHVAC:EnergyRecoveryVentilator

,,User-Specified Supply Air Flow Rate [ft3/min],User-Specified Exhaust Air Flow Rate [ft3/min]
,ERV_UNITHEATEDBSMT,44.99,44.99
,ERV_UNIT1_FRONTROW_BOTTOMFLOOR,44.99,44.99
,ERV_UNIT2_FRONTROW_BOTTOMFLOOR,44.99,44.99
,ERV_UNIT3_FRONTROW_BOTTOMFLOOR,44.99,44.99
,ERV_UNIT1_BACKROW_BOTTOMFLOOR,44.99,44.99
,ERV_UNIT2_BACKROW_BOTTOMFLOOR,44.99,44.99
,ERV_UNIT3_BACKROW_BOTTOMFLOOR,44.99,44.99
,ERV_UNIT1_FRONTROW_MIDDLEFLOOR,44.99,44.99
,ERV_UNIT2_FRONTROW_MIDDLEFLOOR,44.99,44.99
,ERV_UNIT3_FRONTROW_MIDDLEFLOOR,44.99,44.99
,ERV_UNIT1_BACKROW_MIDDLEFLOOR,44.99,44.99
,ERV_UNIT2_BACKROW_MIDDLEFLOOR,44.99,44.99
,ERV_UNIT3_BACKROW_MIDDLEFLOOR,44.99,44.99
,ERV_UNIT3_BACKROW_TOPFLOOR,44.99,44.99
,ERV_UNIT3_FRONTROW_TOPFLOOR,44.99,44.99
,ERV_UNIT1_FRONTROW_TOPFLOOR,44.99,44.99
,ERV_UNIT2_BACKROW_TOPFLOOR,44.99,44.99
,ERV_UNIT2_FRONTROW_TOPFLOOR,44.99,44.99
,ERV_UNIT1_BACKROW_TOPFLOOR,44.99,44.99
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Fan:OnOff

,,User-Specified Maximum Flow Rate [ft3/min],Design Size Maximum Flow Rate [ft3/min]
,OASUPPLYFAN_UNITHEATEDBSMT,44.99,
,OAEXHAUSTFAN_UNITHEATEDBSMT,44.99,
,OASUPPLYFAN_UNIT1_FRONTROW_BOTTOMFLOOR,44.99,
,OAEXHAUSTFAN_UNIT1_FRONTROW_BOTTOMFLOOR,44.99,
,OASUPPLYFAN_UNIT2_FRONTROW_BOTTOMFLOOR,44.99,
,OAEXHAUSTFAN_UNIT2_FRONTROW_BOTTOMFLOOR,44.99,
,OASUPPLYFAN_UNIT3_FRONTROW_BOTTOMFLOOR,44.99,
,OAEXHAUSTFAN_UNIT3_FRONTROW_BOTTOMFLOOR,44.99,
,OASUPPLYFAN_UNIT1_BACKROW_BOTTOMFLOOR,44.99,
,OAEXHAUSTFAN_UNIT1_BACKROW_BOTTOMFLOOR,44.99,
,OASUPPLYFAN_UNIT2_BACKROW_BOTTOMFLOOR,44.99,
,OAEXHAUSTFAN_UNIT2_BACKROW_BOTTOMFLOOR,44.99,
,OASUPPLYFAN_UNIT3_BACKROW_BOTTOMFLOOR,44.99,
,OAEXHAUSTFAN_UNIT3_BACKROW_BOTTOMFLOOR,44.99,
,OASUPPLYFAN_UNIT1_FRONTROW_MIDDLEFLOOR,44.99,
,OAEXHAUSTFAN_UNIT1_FRONTROW_MIDDLEFLOOR,44.99,
,OASUPPLYFAN_UNIT2_FRONTROW_MIDDLEFLOOR,44.99,
,OAEXHAUSTFAN_UNIT2_FRONTROW_MIDDLEFLOOR,44.99,
,OASUPPLYFAN_UNIT3_FRONTROW_MIDDLEFLOOR,44.99,
,OAEXHAUSTFAN_UNIT3_FRONTROW_MIDDLEFLOOR,44.99,
,OASUPPLYFAN_UNIT1_BACKROW_MIDDLEFLOOR,44.99,
,OAEXHAUSTFAN_UNIT1_BACKROW_MIDDLEFLOOR,44.99,
,OASUPPLYFAN_UNIT2_BACKROW_MIDDLEFLOOR,44.99,
,OAEXHAUSTFAN_UNIT2_BACKROW_MIDDLEFLOOR,44.99,
,OASUPPLYFAN_UNIT3_BACKROW_MIDDLEFLOOR,44.99,
,OAEXHAUSTFAN_UNIT3_BACKROW_MIDDLEFLOOR,44.99,
,OASUPPLYFAN_UNIT3_BACKROW_TOPFLOOR,44.99,
,OAEXHAUSTFAN_UNIT3_BACKROW_TOPFLOOR,44.99,
,OASUPPLYFAN_UNIT3_FRONTROW_TOPFLOOR,44.99,
,OAEXHAUSTFAN_UNIT3_FRONTROW_TOPFLOOR,44.99,
,OASUPPLYFAN_UNIT1_FRONTROW_TOPFLOOR,44.99,
,OAEXHAUSTFAN_UNIT1_FRONTROW_TOPFLOOR,44.99,
,OASUPPLYFAN_UNIT2_BACKROW_TOPFLOOR,44.99,
,OAEXHAUSTFAN_UNIT2_BACKROW_TOPFLOOR,44.99,
,OASUPPLYFAN_UNIT2_FRONTROW_TOPFLOOR,44.99,
,OAEXHAUSTFAN_UNIT2_FRONTROW_TOPFLOOR,44.99,
,OASUPPLYFAN_UNIT1_BACKROW_TOPFLOOR,44.99,
,OAEXHAUSTFAN_UNIT1_BACKROW_TOPFLOOR,44.99,
,SUPPLY FAN_UNIT1_FRONTROW_BOTTOMFLOOR,,459.71
,SUPPLY FAN_UNIT2_FRONTROW_BOTTOMFLOOR,,250.32
,SUPPLY FAN_UNIT3_FRONTROW_BOTTOMFLOOR,,347.47
,SUPPLY FAN_UNIT1_BACKROW_BOTTOMFLOOR,,431.17
,SUPPLY FAN_UNIT2_BACKROW_BOTTOMFLOOR,,245.02
,SUPPLY FAN_UNIT3_BACKROW_BOTTOMFLOOR,,320.22
,SUPPLY FAN_UNIT1_FRONTROW_MIDDLEFLOOR,,464.89
,SUPPLY FAN_UNIT2_FRONTROW_MIDDLEFLOOR,,279.52
,SUPPLY FAN_UNIT3_FRONTROW_MIDDLEFLOOR,,376.73
,SUPPLY FAN_UNIT1_BACKROW_MIDDLEFLOOR,,426.72
,SUPPLY FAN_UNIT2_BACKROW_MIDDLEFLOOR,,273.02
,SUPPLY FAN_UNIT3_BACKROW_MIDDLEFLOOR,,351.59
,SUPPLY FAN_UNIT1_FRONTROW_TOPFLOOR,,476.71
,SUPPLY FAN_UNIT2_FRONTROW_TOPFLOOR,,300.75
,SUPPLY FAN_UNIT3_FRONTROW_TOPFLOOR,,378.90
,SUPPLY FAN_UNIT1_BACKROW_TOPFLOOR,,453.23
,SUPPLY FAN_UNIT2_BACKROW_TOPFLOOR,,299.19
,SUPPLY FAN_UNIT3_BACKROW_TOPFLOOR,,354.53
,SUPPLY FAN_UNITHEATEDBSMT,,2358.00
,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_BOTTOMFLOOR,,160.01
,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_BOTTOMFLOOR,,160.01
,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_BOTTOMFLOOR,,160.01
,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_BOTTOMFLOOR,,160.01
,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_BOTTOMFLOOR,,160.01
,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_BOTTOMFLOOR,,160.01
,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_MIDDLEFLOOR,,160.01
,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_MIDDLEFLOOR,,160.01
,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_MIDDLEFLOOR,,160.01
,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_MIDDLEFLOOR,,160.01
,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_MIDDLEFLOOR,,160.01
,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_MIDDLEFLOOR,,160.01
,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_TOPFLOOR,,160.01
,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_TOPFLOOR,,160.01
,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_TOPFLOOR,,160.01
,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_TOPFLOOR,,160.01
,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_TOPFLOOR,,160.01
,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_TOPFLOOR,,160.01
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


HeatExchanger:AirToAir:SensibleAndLatent

,,User-Specified Nominal Supply Air Flow Rate [ft3/min]
,OA_HEAT_RECOVERY_UNITHEATEDBSMT,44.99
,OA_HEAT_RECOVERY_UNIT1_FRONTROW_BOTTOMFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT2_FRONTROW_BOTTOMFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT3_FRONTROW_BOTTOMFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT1_BACKROW_BOTTOMFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT2_BACKROW_BOTTOMFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT3_BACKROW_BOTTOMFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT1_FRONTROW_MIDDLEFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT2_FRONTROW_MIDDLEFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT3_FRONTROW_MIDDLEFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT1_BACKROW_MIDDLEFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT2_BACKROW_MIDDLEFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT3_BACKROW_MIDDLEFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT3_BACKROW_TOPFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT3_FRONTROW_TOPFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT1_FRONTROW_TOPFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT2_BACKROW_TOPFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT2_FRONTROW_TOPFLOOR,44.99
,OA_HEAT_RECOVERY_UNIT1_BACKROW_TOPFLOOR,44.99
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirTerminal:SingleDuct:ConstantVolume:NoReheat

,,Design Size Maximum Air Flow Rate [ft3/min]
,ZONEDIRECTAIR_UNITHEATEDBSMT,2358.00
,ZONEDIRECTAIR_UNIT1_FRONTROW_BOTTOMFLOOR,459.71
,ZONEDIRECTAIR_UNIT2_FRONTROW_BOTTOMFLOOR,250.32
,ZONEDIRECTAIR_UNIT3_FRONTROW_BOTTOMFLOOR,347.47
,ZONEDIRECTAIR_UNIT1_BACKROW_BOTTOMFLOOR,431.17
,ZONEDIRECTAIR_UNIT2_BACKROW_BOTTOMFLOOR,245.02
,ZONEDIRECTAIR_UNIT3_BACKROW_BOTTOMFLOOR,320.22
,ZONEDIRECTAIR_UNIT1_FRONTROW_MIDDLEFLOOR,464.89
,ZONEDIRECTAIR_UNIT2_FRONTROW_MIDDLEFLOOR,279.52
,ZONEDIRECTAIR_UNIT3_FRONTROW_MIDDLEFLOOR,376.73
,ZONEDIRECTAIR_UNIT1_BACKROW_MIDDLEFLOOR,426.72
,ZONEDIRECTAIR_UNIT2_BACKROW_MIDDLEFLOOR,273.02
,ZONEDIRECTAIR_UNIT3_BACKROW_MIDDLEFLOOR,351.59
,ZONEDIRECTAIR_UNIT3_BACKROW_TOPFLOOR,354.53
,ZONEDIRECTAIR_UNIT3_FRONTROW_TOPFLOOR,378.90
,ZONEDIRECTAIR_UNIT1_FRONTROW_TOPFLOOR,476.71
,ZONEDIRECTAIR_UNIT2_BACKROW_TOPFLOOR,299.19
,ZONEDIRECTAIR_UNIT2_FRONTROW_TOPFLOOR,300.75
,ZONEDIRECTAIR_UNIT1_BACKROW_TOPFLOOR,453.23
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirLoopHVAC

,,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],Sum of Air Terminal Maximum Flow Rates [ft3/min],Adjusted Heating Design Air Flow Rate [ft3/min],Adjusted Cooling Design Air Flow Rate [ft3/min],Adjusted Main Design Air Flow Rate [ft3/min],User Heating Air Flow Ratio [],Calculated Heating Air Flow Ratio [],Design Supply Air Flow Rate [ft3/min]
,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,459.71,459.71,459.71,459.71,459.71,459.71,1.00,1.00,459.71
,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,250.32,250.32,250.32,250.32,250.32,250.32,1.00,1.00,250.32
,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,347.47,347.47,347.47,347.47,347.47,347.47,1.00,1.00,347.47
,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,431.17,431.17,431.17,431.17,431.17,431.17,1.00,1.00,431.17
,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,245.02,245.02,245.02,245.02,245.02,245.02,1.00,1.00,245.02
,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,320.22,320.22,320.22,320.22,320.22,320.22,1.00,1.00,320.22
,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,464.89,464.89,464.89,464.89,464.89,464.89,1.00,1.00,464.89
,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,279.52,279.52,279.52,279.52,279.52,279.52,1.00,1.00,279.52
,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,376.73,376.73,376.73,376.73,376.73,376.73,1.00,1.00,376.73
,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,426.72,426.72,426.72,426.72,426.72,426.72,1.00,1.00,426.72
,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,273.02,273.02,273.02,273.02,273.02,273.02,1.00,1.00,273.02
,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,351.59,351.59,351.59,351.59,351.59,351.59,1.00,1.00,351.59
,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,476.71,476.71,476.71,476.71,476.71,476.71,1.00,1.00,476.71
,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,300.75,300.75,300.75,300.75,300.75,300.75,1.00,1.00,300.75
,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,378.90,378.90,378.90,378.90,378.90,378.90,1.00,1.00,378.90
,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,453.23,453.23,453.23,453.23,453.23,453.23,1.00,1.00,453.23
,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,299.19,299.19,299.19,299.19,299.19,299.19,1.00,1.00,299.19
,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,354.53,354.53,354.53,354.53,354.53,354.53,1.00,1.00,354.53
,CENTRAL SYSTEM_UNITHEATEDBSMT,2358.00,2358.00,2358.00,2358.00,2358.00,2358.00,1.00,1.00,2358.00
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Cooling:DX:SingleSpeed

,,Design Size Rated Air Flow Rate [ft3/min],Design Size Gross Rated Total Cooling Capacity [ton],Design Size Gross Rated Sensible Heat Ratio
,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,459.71,1.02,0.800655
,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,250.32,0.574185,0.800074
,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,347.47,0.771936,0.800655
,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,431.17,0.957875,0.800655
,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,245.02,0.566905,0.800018
,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,320.22,0.711392,0.800655
,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,464.89,1.03,0.800655
,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,279.52,0.620980,0.800655
,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,376.73,0.836936,0.800655
,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,426.72,0.947987,0.800655
,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,273.02,0.607956,0.800798
,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,351.59,0.781088,0.800655
,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,476.71,1.06,0.800655
,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,300.75,0.670091,0.800587
,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,378.90,0.841759,0.800655
,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,453.23,1.01,0.800655
,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,299.19,0.668837,0.800372
,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,354.53,0.787626,0.800655
,DX COOLING COIL_UNITHEATEDBSMT,2358.00,5.24,0.800655
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirLoopHVAC:UnitaryHeatCool

,,Supply Air Flow Rate [ft3/min],Supply Air Flow Rate During Heating Operation [ft3/min],Supply Air Flow Rate During Cooling Operation [ft3/min],Nominal Cooling Capacity [ton],Fraction of Supply Air Flow That Goes Through the Controlling Zone
,ACANDF_UNIT1_FRONTROW_BOTTOMFLOOR,459.71,459.71,459.71,1.02,1.00
,ACANDF_UNIT2_FRONTROW_BOTTOMFLOOR,250.32,250.32,250.32,0.574185,1.00
,ACANDF_UNIT3_FRONTROW_BOTTOMFLOOR,347.47,347.47,347.47,0.771936,1.00
,ACANDF_UNIT1_BACKROW_BOTTOMFLOOR,431.17,431.17,431.17,0.957875,1.00
,ACANDF_UNIT2_BACKROW_BOTTOMFLOOR,245.02,245.02,245.02,0.566905,1.00
,ACANDF_UNIT3_BACKROW_BOTTOMFLOOR,320.22,320.22,320.22,0.711392,1.00
,ACANDF_UNIT1_FRONTROW_MIDDLEFLOOR,464.89,464.89,464.89,1.03,1.00
,ACANDF_UNIT2_FRONTROW_MIDDLEFLOOR,279.52,279.52,279.52,0.620980,1.00
,ACANDF_UNIT3_FRONTROW_MIDDLEFLOOR,376.73,376.73,376.73,0.836936,1.00
,ACANDF_UNIT1_BACKROW_MIDDLEFLOOR,426.72,426.72,426.72,0.947987,1.00
,ACANDF_UNIT2_BACKROW_MIDDLEFLOOR,273.02,273.02,273.02,0.607956,1.00
,ACANDF_UNIT3_BACKROW_MIDDLEFLOOR,351.59,351.59,351.59,0.781088,1.00
,ACANDF_UNIT1_FRONTROW_TOPFLOOR,476.71,476.71,476.71,1.06,1.00
,ACANDF_UNIT2_FRONTROW_TOPFLOOR,300.75,300.75,300.75,0.670091,1.00
,ACANDF_UNIT3_FRONTROW_TOPFLOOR,378.90,378.90,378.90,0.841759,1.00
,ACANDF_UNIT1_BACKROW_TOPFLOOR,453.23,453.23,453.23,1.01,1.00
,ACANDF_UNIT2_BACKROW_TOPFLOOR,299.19,299.19,299.19,0.668837,1.00
,ACANDF_UNIT3_BACKROW_TOPFLOOR,354.53,354.53,354.53,0.787626,1.00
,ACANDF_UNITHEATEDBSMT,2358.00,2358.00,2358.00,5.24,1.00
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Heating:Water

,,Design Size Rated Capacity [Btu/h],Design Size Maximum Water Flow Rate [gal/min],Design Size U-Factor Times Area Value [Btu/h-F]
,MAIN WATER HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,29566.53,3.03,401.84
,MAIN WATER HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,18259.87,1.87,237.13
,MAIN WATER HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,23506.11,2.41,313.78
,MAIN WATER HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR,28025.32,2.88,379.48
,MAIN WATER HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,17974.00,1.84,232.94
,MAIN WATER HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,22034.59,2.26,292.34
,MAIN WATER HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,29842.41,3.06,405.72
,MAIN WATER HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,19834.56,2.04,260.12
,MAIN WATER HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,25082.98,2.57,336.62
,MAIN WATER HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,27781.61,2.85,375.82
,MAIN WATER HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,19483.63,2.00,254.96
,MAIN WATER HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,23725.83,2.44,316.88
,MAIN WATER HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,30484.21,3.13,415.16
,MAIN WATER HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,20983.08,2.15,277.02
,MAIN WATER HEATING COIL_UNIT3_FRONTROW_TOPFLOOR,25203.15,2.59,338.48
,MAIN WATER HEATING COIL_UNIT1_BACKROW_TOPFLOOR,29216.63,3.00,396.77
,MAIN WATER HEATING COIL_UNIT2_BACKROW_TOPFLOOR,20898.97,2.15,275.79
,MAIN WATER HEATING COIL_UNIT3_BACKROW_TOPFLOOR,23887.45,2.45,319.33
,MAIN WATER HEATING COIL_UNITHEATEDBSMT,132032.15,13.55,1880.74
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


WaterHeater:HeatPump:WrappedCondenser

,,Evaporator air flow rate [ft3/min]
,WATER HEATER_UNIT1_FRONTROW_BOTTOMFLOOR,160.01
,WATER HEATER_UNIT2_FRONTROW_BOTTOMFLOOR,160.01
,WATER HEATER_UNIT3_FRONTROW_BOTTOMFLOOR,160.01
,WATER HEATER_UNIT1_BACKROW_BOTTOMFLOOR,160.01
,WATER HEATER_UNIT2_BACKROW_BOTTOMFLOOR,160.01
,WATER HEATER_UNIT3_BACKROW_BOTTOMFLOOR,160.01
,WATER HEATER_UNIT1_FRONTROW_MIDDLEFLOOR,160.01
,WATER HEATER_UNIT2_FRONTROW_MIDDLEFLOOR,160.01
,WATER HEATER_UNIT3_FRONTROW_MIDDLEFLOOR,160.01
,WATER HEATER_UNIT1_BACKROW_MIDDLEFLOOR,160.01
,WATER HEATER_UNIT2_BACKROW_MIDDLEFLOOR,160.01
,WATER HEATER_UNIT3_BACKROW_MIDDLEFLOOR,160.01
,WATER HEATER_UNIT1_FRONTROW_TOPFLOOR,160.01
,WATER HEATER_UNIT2_FRONTROW_TOPFLOOR,160.01
,WATER HEATER_UNIT3_FRONTROW_TOPFLOOR,160.01
,WATER HEATER_UNIT1_BACKROW_TOPFLOOR,160.01
,WATER HEATER_UNIT2_BACKROW_TOPFLOOR,160.01
,WATER HEATER_UNIT3_BACKROW_TOPFLOOR,160.01
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


PlantLoop

,,Maximum Loop Flow Rate [ft3/min],Plant Loop Volume [ft3]
,BOILER LOOP,7.79,15.58
,DHW LOOP_UNIT1_FRONTROW_BOTTOMFLOOR,1.04,2.09
,DHW LOOP_UNIT2_FRONTROW_BOTTOMFLOOR,1.04,2.09
,DHW LOOP_UNIT3_FRONTROW_BOTTOMFLOOR,1.04,2.09
,DHW LOOP_UNIT1_BACKROW_BOTTOMFLOOR,1.04,2.09
,DHW LOOP_UNIT2_BACKROW_BOTTOMFLOOR,1.04,2.09
,DHW LOOP_UNIT3_BACKROW_BOTTOMFLOOR,1.04,2.09
,DHW LOOP_UNIT1_FRONTROW_MIDDLEFLOOR,1.04,2.09
,DHW LOOP_UNIT2_FRONTROW_MIDDLEFLOOR,1.04,2.09
,DHW LOOP_UNIT3_FRONTROW_MIDDLEFLOOR,1.04,2.09
,DHW LOOP_UNIT1_BACKROW_MIDDLEFLOOR,1.04,2.09
,DHW LOOP_UNIT2_BACKROW_MIDDLEFLOOR,1.04,2.09
,DHW LOOP_UNIT3_BACKROW_MIDDLEFLOOR,1.04,2.09
,DHW LOOP_UNIT1_FRONTROW_TOPFLOOR,1.04,2.09
,DHW LOOP_UNIT2_FRONTROW_TOPFLOOR,1.04,2.09
,DHW LOOP_UNIT3_FRONTROW_TOPFLOOR,1.04,2.09
,DHW LOOP_UNIT1_BACKROW_TOPFLOOR,1.04,2.09
,DHW LOOP_UNIT2_BACKROW_TOPFLOOR,1.04,2.09
,DHW LOOP_UNIT3_BACKROW_TOPFLOOR,1.04,2.09
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Pump:VariableSpeed

,,Design Flow Rate [ft3/min]
,BOILER CIRC PUMP,7.79
,MAINS PRESSURE_UNIT1_FRONTROW_BOTTOMFLOOR,1.04
,MAINS PRESSURE_UNIT2_FRONTROW_BOTTOMFLOOR,1.04
,MAINS PRESSURE_UNIT3_FRONTROW_BOTTOMFLOOR,1.04
,MAINS PRESSURE_UNIT1_BACKROW_BOTTOMFLOOR,1.04
,MAINS PRESSURE_UNIT2_BACKROW_BOTTOMFLOOR,1.04
,MAINS PRESSURE_UNIT3_BACKROW_BOTTOMFLOOR,1.04
,MAINS PRESSURE_UNIT1_FRONTROW_MIDDLEFLOOR,1.04
,MAINS PRESSURE_UNIT2_FRONTROW_MIDDLEFLOOR,1.04
,MAINS PRESSURE_UNIT3_FRONTROW_MIDDLEFLOOR,1.04
,MAINS PRESSURE_UNIT1_BACKROW_MIDDLEFLOOR,1.04
,MAINS PRESSURE_UNIT2_BACKROW_MIDDLEFLOOR,1.04
,MAINS PRESSURE_UNIT3_BACKROW_MIDDLEFLOOR,1.04
,MAINS PRESSURE_UNIT1_FRONTROW_TOPFLOOR,1.04
,MAINS PRESSURE_UNIT2_FRONTROW_TOPFLOOR,1.04
,MAINS PRESSURE_UNIT3_FRONTROW_TOPFLOOR,1.04
,MAINS PRESSURE_UNIT1_BACKROW_TOPFLOOR,1.04
,MAINS PRESSURE_UNIT2_BACKROW_TOPFLOOR,1.04
,MAINS PRESSURE_UNIT3_BACKROW_TOPFLOOR,1.04
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Boiler:HotWater

,,Design Size Nominal Capacity [Btu/h],Design Size Design Water Flow Rate [gal/min]
,CENTRAL BOILER,567823.07,58.29
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


WaterHeater:Stratified

,,Maximum Heater Capacity [Btu/h],Use Side Design Flow Rate [ft3/min]
,WATER HEATER_TANK_UNIT1_FRONTROW_BOTTOMFLOOR,36002.06,1.04
,WATER HEATER_TANK_UNIT2_FRONTROW_BOTTOMFLOOR,36002.06,1.04
,WATER HEATER_TANK_UNIT3_FRONTROW_BOTTOMFLOOR,36002.06,1.04
,WATER HEATER_TANK_UNIT1_BACKROW_BOTTOMFLOOR,36002.06,1.04
,WATER HEATER_TANK_UNIT2_BACKROW_BOTTOMFLOOR,36002.06,1.04
,WATER HEATER_TANK_UNIT3_BACKROW_BOTTOMFLOOR,36002.06,1.04
,WATER HEATER_TANK_UNIT1_FRONTROW_MIDDLEFLOOR,36002.06,1.04
,WATER HEATER_TANK_UNIT2_FRONTROW_MIDDLEFLOOR,36002.06,1.04
,WATER HEATER_TANK_UNIT3_FRONTROW_MIDDLEFLOOR,36002.06,1.04
,WATER HEATER_TANK_UNIT1_BACKROW_MIDDLEFLOOR,36002.06,1.04
,WATER HEATER_TANK_UNIT2_BACKROW_MIDDLEFLOOR,36002.06,1.04
,WATER HEATER_TANK_UNIT3_BACKROW_MIDDLEFLOOR,36002.06,1.04
,WATER HEATER_TANK_UNIT1_FRONTROW_TOPFLOOR,36002.06,1.04
,WATER HEATER_TANK_UNIT2_FRONTROW_TOPFLOOR,36002.06,1.04
,WATER HEATER_TANK_UNIT3_FRONTROW_TOPFLOOR,36002.06,1.04
,WATER HEATER_TANK_UNIT1_BACKROW_TOPFLOOR,36002.06,1.04
,WATER HEATER_TANK_UNIT2_BACKROW_TOPFLOOR,36002.06,1.04
,WATER HEATER_TANK_UNIT3_BACKROW_TOPFLOOR,36002.06,1.04
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


----------------------------------------------------------------------------------------------------
REPORT:,Surface Shadowing Summary
FOR:,Entire Facility
Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces

,,Possible Shadow Receivers
,OVERHANG_LDF_UNIT1_FRONTROW_BOTTOMFLOOR,WALL_LDF_1.UNIT1_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT2_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT3_FRONTROW_BOTTOMFLOOR | WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR | WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR |
