Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32
,355,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Design Size U-Factor Times Area Value [Btu/h-F],292.33598
,356,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_BOTTOMFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,357,Fan:OnOff,SUPPLY FAN_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],320.21182
,358,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],464.89401
,359,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],1.03279
,360,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,361,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate [ft3/min],464.89401
,362,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],464.89401
,363,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],464.89401
,364,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_MIDDLEFLOOR,Nominal Cooling Capacity [ton],1.03279
,365,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Rated Capacity [Btu/h],29842.41061
,366,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Maximum Water Flow Rate [gal/min],3.06322
,367,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size U-Factor Times Area Value [Btu/h-F],405.72287
,368,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_MIDDLEFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,369,Fan:OnOff,SUPPLY FAN_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],464.89401
,370,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],279.51268
,371,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.62098
,372,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,373,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate [ft3/min],279.51268
,374,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],279.51268
,375,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],279.51268
,376,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_MIDDLEFLOOR,Nominal Cooling Capacity [ton],0.62098
,377,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Rated Capacity [Btu/h],19834.55672
,378,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Maximum Water Flow Rate [gal/min],2.03595
,379,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size U-Factor Times Area Value [Btu/h-F],260.11577
,380,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_MIDDLEFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,381,Fan:OnOff,SUPPLY FAN_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],279.51268
,382,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],376.73724
,383,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.83694
,384,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,385,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate [ft3/min],376.73724
,386,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],376.73724
,387,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_MIDDLEFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],376.73724
,388,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_MIDDLEFLOOR,Nominal Cooling Capacity [ton],0.83694
,389,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Design Size Rated Capacity [Btu/h],25082.97953
,390,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Design Size Maximum Water Flow Rate [gal/min],2.57468
,391,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Design Size U-Factor Times Area Value [Btu/h-F],336.62280
,392,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_MIDDLEFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,393,Fan:OnOff,SUPPLY FAN_UNIT3_FRONTROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],376.73724
,394,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],426.71605
,395,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.94799
,396,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,397,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate [ft3/min],426.71605
,398,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],426.71605
,399,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],426.71605
,400,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_MIDDLEFLOOR,Nominal Cooling Capacity [ton],0.94799
,401,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Design Size Rated Capacity [Btu/h],27781.61014
,402,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Design Size Maximum Water Flow Rate [gal/min],2.85170
,403,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Design Size U-Factor Times Area Value [Btu/h-F],375.82458
,404,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_MIDDLEFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,405,Fan:OnOff,SUPPLY FAN_UNIT1_BACKROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],426.71605
,406,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],273.02963
,407,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.60796
,408,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80080
,409,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate [ft3/min],273.02963
,410,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],273.02963
,411,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],273.02963
,412,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_MIDDLEFLOOR,Nominal Cooling Capacity [ton],0.60796
,413,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Design Size Rated Capacity [Btu/h],19483.63190
,414,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Design Size Maximum Water Flow Rate [gal/min],1.99994
,415,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Design Size U-Factor Times Area Value [Btu/h-F],254.95671
,416,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_MIDDLEFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,417,Fan:OnOff,SUPPLY FAN_UNIT2_BACKROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],273.02963
,418,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Design Size Rated Air Flow Rate [ft3/min],351.58894
,419,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.78109
,420,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,421,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate [ft3/min],351.58894
,422,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],351.58894
,423,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_MIDDLEFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],351.58894
,424,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_MIDDLEFLOOR,Nominal Cooling Capacity [ton],0.78109
,425,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Design Size Rated Capacity [Btu/h],23725.82882
,426,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Design Size Maximum Water Flow Rate [gal/min],2.43537
,427,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Design Size U-Factor Times Area Value [Btu/h-F],316.88054
,428,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_MIDDLEFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,429,Fan:OnOff,SUPPLY FAN_UNIT3_BACKROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],351.58894
,430,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],476.71604
,431,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],1.05904
,432,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,433,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_TOPFLOOR,Supply Air Flow Rate [ft3/min],476.71604
,434,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_TOPFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],476.71604
,435,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_TOPFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],476.71604
,436,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_TOPFLOOR,Nominal Cooling Capacity [ton],1.05904
,437,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,Design Size Rated Capacity [Btu/h],30484.20730
,438,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,Design Size Maximum Water Flow Rate [gal/min],3.12911
,439,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,Design Size U-Factor Times Area Value [Btu/h-F],415.15596
,440,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_FRONTROW_TOPFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,441,Fan:OnOff,SUPPLY FAN_UNIT1_FRONTROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],476.71604
,442,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],300.76267
,443,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.67009
,444,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80059
,445,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_TOPFLOOR,Supply Air Flow Rate [ft3/min],300.76267
,446,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_TOPFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],300.76267
,447,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_TOPFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],300.76267
,448,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_TOPFLOOR,Nominal Cooling Capacity [ton],0.67009
,449,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,Design Size Rated Capacity [Btu/h],20983.08362
,450,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,Design Size Maximum Water Flow Rate [gal/min],2.15384
,451,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,Design Size U-Factor Times Area Value [Btu/h-F],277.02213
,452,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_FRONTROW_TOPFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,453,Fan:OnOff,SUPPLY FAN_UNIT2_FRONTROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],300.76267
,454,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],378.89826
,455,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.84176
,456,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,457,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_TOPFLOOR,Supply Air Flow Rate [ft3/min],378.89826
,458,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_TOPFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],378.89826
,459,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_TOPFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],378.89826
,460,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_TOPFLOOR,Nominal Cooling Capacity [ton],0.84176
,461,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT3_FRONTROW_TOPFLOOR,Design Size Rated Capacity [Btu/h],25203.15235
,462,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT3_FRONTROW_TOPFLOOR,Design Size Maximum Water Flow Rate [gal/min],2.58701
,463,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT3_FRONTROW_TOPFLOOR,Design Size U-Factor Times Area Value [Btu/h-F],338.47536
,464,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_FRONTROW_TOPFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,465,Fan:OnOff,SUPPLY FAN_UNIT3_FRONTROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],378.89826
,466,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],453.24147
,467,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],1.00689
,468,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,469,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_TOPFLOOR,Supply Air Flow Rate [ft3/min],453.24147
,470,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_TOPFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],453.24147
,471,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_TOPFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],453.24147
,472,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_TOPFLOOR,Nominal Cooling Capacity [ton],1.00689
,473,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT1_BACKROW_TOPFLOOR,Design Size Rated Capacity [Btu/h],29216.62865
,474,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT1_BACKROW_TOPFLOOR,Design Size Maximum Water Flow Rate [gal/min],2.99899
,475,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT1_BACKROW_TOPFLOOR,Design Size U-Factor Times Area Value [Btu/h-F],396.76893
,476,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT1_BACKROW_TOPFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,477,Fan:OnOff,SUPPLY FAN_UNIT1_BACKROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],453.24147
,478,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],299.19488
,479,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.66884
,480,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80037
,481,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_TOPFLOOR,Supply Air Flow Rate [ft3/min],299.19488
,482,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_TOPFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],299.19488
,483,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_TOPFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],299.19488
,484,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_TOPFLOOR,Nominal Cooling Capacity [ton],0.66884
,485,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT2_BACKROW_TOPFLOOR,Design Size Rated Capacity [Btu/h],20898.96942
,486,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT2_BACKROW_TOPFLOOR,Design Size Maximum Water Flow Rate [gal/min],2.14520
,487,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT2_BACKROW_TOPFLOOR,Design Size U-Factor Times Area Value [Btu/h-F],275.79371
,488,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT2_BACKROW_TOPFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,489,Fan:OnOff,SUPPLY FAN_UNIT2_BACKROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],299.19488
,490,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,Design Size Rated Air Flow Rate [ft3/min],354.53385
,491,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,Design Size Gross Rated Total Cooling Capacity [ton],0.78763
,492,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,Design Size Gross Rated Sensible Heat Ratio,0.80066
,493,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_TOPFLOOR,Supply Air Flow Rate [ft3/min],354.53385
,494,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_TOPFLOOR,Supply Air Flow Rate During Heating Operation [ft3/min],354.53385
,495,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_TOPFLOOR,Supply Air Flow Rate During Cooling Operation [ft3/min],354.53385
,496,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_TOPFLOOR,Nominal Cooling Capacity [ton],0.78763
,497,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT3_BACKROW_TOPFLOOR,Design Size Rated Capacity [Btu/h],23887.44912
,498,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT3_BACKROW_TOPFLOOR,Design Size Maximum Water Flow Rate [gal/min],2.45197
,499,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT3_BACKROW_TOPFLOOR,Design Size U-Factor Times Area Value [Btu/h-F],319.33267
,500,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNIT3_BACKROW_TOPFLOOR,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,501,Fan:OnOff,SUPPLY FAN_UNIT3_BACKROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],354.53385
,502,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNITHEATEDBSMT,Design Size Rated Air Flow Rate [ft3/min],2358.00818
,503,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNITHEATEDBSMT,Design Size Gross Rated Total Cooling Capacity [ton],5.23847
,504,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNITHEATEDBSMT,Design Size Gross Rated Sensible Heat Ratio,0.80066
,505,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNITHEATEDBSMT,Supply Air Flow Rate [ft3/min],2358.00818
,506,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNITHEATEDBSMT,Supply Air Flow Rate During Heating Operation [ft3/min],2358.00818
,507,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNITHEATEDBSMT,Supply Air Flow Rate During Cooling Operation [ft3/min],2358.00818
,508,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNITHEATEDBSMT,Nominal Cooling Capacity [ton],5.23847
,509,Coil:Heating:Water,MAIN WATER HEATING COIL_UNITHEATEDBSMT,Design Size Rated Capacity [Btu/h],0.132032E+06
,510,Coil:Heating:Water,MAIN WATER HEATING COIL_UNITHEATEDBSMT,Design Size Maximum Water Flow Rate [gal/min],13.55267
,511,Coil:Heating:Water,MAIN WATER HEATING COIL_UNITHEATEDBSMT,Design Size U-Factor Times Area Value [Btu/h-F],1880.74008
,512,AirLoopHVAC:UnitaryHeatCool,ACANDF_UNITHEATEDBSMT,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,513,Fan:OnOff,SUPPLY FAN_UNITHEATEDBSMT,Design Size Maximum Flow Rate [ft3/min],2358.00818
,514,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,515,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT1_FRONTROW_BOTTOMFLOOR,Evaporator air flow rate [ft3/min],160.01057
,516,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,517,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT2_FRONTROW_BOTTOMFLOOR,Evaporator air flow rate [ft3/min],160.01057
,518,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,519,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT3_FRONTROW_BOTTOMFLOOR,Evaporator air flow rate [ft3/min],160.01057
,520,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,521,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT1_BACKROW_BOTTOMFLOOR,Evaporator air flow rate [ft3/min],160.01057
,522,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,523,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT2_BACKROW_BOTTOMFLOOR,Evaporator air flow rate [ft3/min],160.01057
,524,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_BOTTOMFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,525,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT3_BACKROW_BOTTOMFLOOR,Evaporator air flow rate [ft3/min],160.01057
,526,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,527,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT1_FRONTROW_MIDDLEFLOOR,Evaporator air flow rate [ft3/min],160.01057
,528,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,529,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT2_FRONTROW_MIDDLEFLOOR,Evaporator air flow rate [ft3/min],160.01057
,530,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,531,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT3_FRONTROW_MIDDLEFLOOR,Evaporator air flow rate [ft3/min],160.01057
,532,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,533,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT1_BACKROW_MIDDLEFLOOR,Evaporator air flow rate [ft3/min],160.01057
,534,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,535,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT2_BACKROW_MIDDLEFLOOR,Evaporator air flow rate [ft3/min],160.01057
,536,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_MIDDLEFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,537,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT3_BACKROW_MIDDLEFLOOR,Evaporator air flow rate [ft3/min],160.01057
,538,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,539,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT1_FRONTROW_TOPFLOOR,Evaporator air flow rate [ft3/min],160.01057
,540,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,541,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT2_FRONTROW_TOPFLOOR,Evaporator air flow rate [ft3/min],160.01057
,542,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,543,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT3_FRONTROW_TOPFLOOR,Evaporator air flow rate [ft3/min],160.01057
,544,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,545,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT1_BACKROW_TOPFLOOR,Evaporator air flow rate [ft3/min],160.01057
,546,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,547,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT2_BACKROW_TOPFLOOR,Evaporator air flow rate [ft3/min],160.01057
,548,Fan:OnOff,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_TOPFLOOR,Design Size Maximum Flow Rate [ft3/min],160.01057
,549,WaterHeater:HeatPump:WrappedCondenser,WATER HEATER_UNIT3_BACKROW_TOPFLOOR,Evaporator air flow rate [ft3/min],160.01057
,550,PlantLoop,BOILER LOOP,Maximum Loop Flow Rate [ft3/min],7.78989
,551,PlantLoop,BOILER LOOP,Plant Loop Volume [ft3],15.58382
,552,Pump:VariableSpeed,BOILER CIRC PUMP,Design Flow Rate [ft3/min],7.78989
,553,Boiler:HotWater,CENTRAL BOILER,Design Size Nominal Capacity [Btu/h],0.567823E+06
,554,Boiler:HotWater,CENTRAL BOILER,Design Size Design Water Flow Rate [gal/min],58.28511
,555,PlantLoop,DHW LOOP_UNIT1_FRONTROW_BOTTOMFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,556,PlantLoop,DHW LOOP_UNIT1_FRONTROW_BOTTOMFLOOR,Plant Loop Volume [ft3],2.08975
,557,Pump:VariableSpeed,MAINS PRESSURE_UNIT1_FRONTROW_BOTTOMFLOOR,Design Flow Rate [ft3/min],1.04461
,558,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_FRONTROW_BOTTOMFLOOR,Maximum Heater Capacity [Btu/h],36002.05920
,559,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_FRONTROW_BOTTOMFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,560,PlantLoop,DHW LOOP_UNIT2_FRONTROW_BOTTOMFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,561,PlantLoop,DHW LOOP_UNIT2_FRONTROW_BOTTOMFLOOR,Plant Loop Volume [ft3],2.08975
,562,Pump:VariableSpeed,MAINS PRESSURE_UNIT2_FRONTROW_BOTTOMFLOOR,Design Flow Rate [ft3/min],1.04461
,563,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_FRONTROW_BOTTOMFLOOR,Maximum Heater Capacity [Btu/h],36002.05920
,564,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_FRONTROW_BOTTOMFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,565,PlantLoop,DHW LOOP_UNIT3_FRONTROW_BOTTOMFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,566,PlantLoop,DHW LOOP_UNIT3_FRONTROW_BOTTOMFLOOR,Plant Loop Volume [ft3],2.08975
,567,Pump:VariableSpeed,MAINS PRESSURE_UNIT3_FRONTROW_BOTTOMFLOOR,Design Flow Rate [ft3/min],1.04461
,568,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_FRONTROW_BOTTOMFLOOR,Maximum Heater Capacity [Btu/h],36002.05920
,569,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_FRONTROW_BOTTOMFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,570,PlantLoop,DHW LOOP_UNIT1_BACKROW_BOTTOMFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,571,PlantLoop,DHW LOOP_UNIT1_BACKROW_BOTTOMFLOOR,Plant Loop Volume [ft3],2.08975
,572,Pump:VariableSpeed,MAINS PRESSURE_UNIT1_BACKROW_BOTTOMFLOOR,Design Flow Rate [ft3/min],1.04461
,573,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_BACKROW_BOTTOMFLOOR,Maximum Heater Capacity [Btu/h],36002.05920
,574,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_BACKROW_BOTTOMFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,575,PlantLoop,DHW LOOP_UNIT2_BACKROW_BOTTOMFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,576,PlantLoop,DHW LOOP_UNIT2_BACKROW_BOTTOMFLOOR,Plant Loop Volume [ft3],2.08975
,577,Pump:VariableSpeed,MAINS PRESSURE_UNIT2_BACKROW_BOTTOMFLOOR,Design Flow Rate [ft3/min],1.04461
,578,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_BACKROW_BOTTOMFLOOR,Maximum Heater Capacity [Btu/h],36002.05920
,579,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_BACKROW_BOTTOMFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,580,PlantLoop,DHW LOOP_UNIT3_BACKROW_BOTTOMFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,581,PlantLoop,DHW LOOP_UNIT3_BACKROW_BOTTOMFLOOR,Plant Loop Volume [ft3],2.08975
,582,Pump:VariableSpeed,MAINS PRESSURE_UNIT3_BACKROW_BOTTOMFLOOR,Design Flow Rate [ft3/min],1.04461
,583,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_BACKROW_BOTTOMFLOOR,Maximum Heater Capacity [Btu/h],36002.05920
,584,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_BACKROW_BOTTOMFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,585,PlantLoop,DHW LOOP_UNIT1_FRONTROW_MIDDLEFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,586,PlantLoop,DHW LOOP_UNIT1_FRONTROW_MIDDLEFLOOR,Plant Loop Volume [ft3],2.08975
,587,Pump:VariableSpeed,MAINS PRESSURE_UNIT1_FRONTROW_MIDDLEFLOOR,Design Flow Rate [ft3/min],1.04461
,588,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_FRONTROW_MIDDLEFLOOR,Maximum Heater Capacity [Btu/h],36002.05920
,589,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_FRONTROW_MIDDLEFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,590,PlantLoop,DHW LOOP_UNIT2_FRONTROW_MIDDLEFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,591,PlantLoop,DHW LOOP_UNIT2_FRONTROW_MIDDLEFLOOR,Plant Loop Volume [ft3],2.08975
,592,Pump:VariableSpeed,MAINS PRESSURE_UNIT2_FRONTROW_MIDDLEFLOOR,Design Flow Rate [ft3/min],1.04461
,593,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_FRONTROW_MIDDLEFLOOR,Maximum Heater Capacity [Btu/h],36002.05920
,594,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_FRONTROW_MIDDLEFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,595,PlantLoop,DHW LOOP_UNIT3_FRONTROW_MIDDLEFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,596,PlantLoop,DHW LOOP_UNIT3_FRONTROW_MIDDLEFLOOR,Plant Loop Volume [ft3],2.08975
,597,Pump:VariableSpeed,MAINS PRESSURE_UNIT3_FRONTROW_MIDDLEFLOOR,Design Flow Rate [ft3/min],1.04461
,598,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_FRONTROW_MIDDLEFLOOR,Maximum Heater Capacity [Btu/h],36002.05920
,599,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_FRONTROW_MIDDLEFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,600,PlantLoop,DHW LOOP_UNIT1_BACKROW_MIDDLEFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,601,PlantLoop,DHW LOOP_UNIT1_BACKROW_MIDDLEFLOOR,Plant Loop Volume [ft3],2.08975
,602,Pump:VariableSpeed,MAINS PRESSURE_UNIT1_BACKROW_MIDDLEFLOOR,Design Flow Rate [ft3/min],1.04461
,603,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_BACKROW_MIDDLEFLOOR,Maximum Heater Capacity [Btu/h],36002.05920
,604,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_BACKROW_MIDDLEFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,605,PlantLoop,DHW LOOP_UNIT2_BACKROW_MIDDLEFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,606,PlantLoop,DHW LOOP_UNIT2_BACKROW_MIDDLEFLOOR,Plant Loop Volume [ft3],2.08975
,607,Pump:VariableSpeed,MAINS PRESSURE_UNIT2_BACKROW_MIDDLEFLOOR,Design Flow Rate [ft3/min],1.04461
,608,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_BACKROW_MIDDLEFLOOR,Maximum Heater Capacity [Btu/h],36002.05920
,609,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_BACKROW_MIDDLEFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,610,PlantLoop,DHW LOOP_UNIT3_BACKROW_MIDDLEFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,611,PlantLoop,DHW LOOP_UNIT3_BACKROW_MIDDLEFLOOR,Plant Loop Volume [ft3],2.08975
,612,Pump:VariableSpeed,MAINS PRESSURE_UNIT3_BACKROW_MIDDLEFLOOR,Design Flow Rate [ft3/min],1.04461
,613,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_BACKROW_MIDDLEFLOOR,Maximum Heater Capacity [Btu/h],36002.05920
,614,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_BACKROW_MIDDLEFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,615,PlantLoop,DHW LOOP_UNIT1_FRONTROW_TOPFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,616,PlantLoop,DHW LOOP_UNIT1_FRONTROW_TOPFLOOR,Plant Loop Volume [ft3],2.08975
,617,Pump:VariableSpeed,MAINS PRESSURE_UNIT1_FRONTROW_TOPFLOOR,Design Flow Rate [ft3/min],1.04461
,618,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_FRONTROW_TOPFLOOR,Maximum Heater Capacity [Btu/h],36002.05920
,619,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_FRONTROW_TOPFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,620,PlantLoop,DHW LOOP_UNIT2_FRONTROW_TOPFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,621,PlantLoop,DHW LOOP_UNIT2_FRONTROW_TOPFLOOR,Plant Loop Volume [ft3],2.08975
,622,Pump:VariableSpeed,MAINS PRESSURE_UNIT2_FRONTROW_TOPFLOOR,Design Flow Rate [ft3/min],1.04461
,623,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_FRONTROW_TOPFLOOR,Maximum Heater Capacity [Btu/h],36002.05920
,624,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_FRONTROW_TOPFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,625,PlantLoop,DHW LOOP_UNIT3_FRONTROW_TOPFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,626,PlantLoop,DHW LOOP_UNIT3_FRONTROW_TOPFLOOR,Plant Loop Volume [ft3],2.08975
,627,Pump:VariableSpeed,MAINS PRESSURE_UNIT3_FRONTROW_TOPFLOOR,Design Flow Rate [ft3/min],1.04461
,628,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_FRONTROW_TOPFLOOR,Maximum Heater Capacity [Btu/h],36002.05920
,629,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_FRONTROW_TOPFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,630,PlantLoop,DHW LOOP_UNIT1_BACKROW_TOPFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,631,PlantLoop,DHW LOOP_UNIT1_BACKROW_TOPFLOOR,Plant Loop Volume [ft3],2.08975
,632,Pump:VariableSpeed,MAINS PRESSURE_UNIT1_BACKROW_TOPFLOOR,Design Flow Rate [ft3/min],1.04461
,633,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_BACKROW_TOPFLOOR,Maximum Heater Capacity [Btu/h],36002.05920
,634,WaterHeater:Stratified,WATER HEATER_TANK_UNIT1_BACKROW_TOPFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,635,PlantLoop,DHW LOOP_UNIT2_BACKROW_TOPFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,636,PlantLoop,DHW LOOP_UNIT2_BACKROW_TOPFLOOR,Plant Loop Volume [ft3],2.08975
,637,Pump:VariableSpeed,MAINS PRESSURE_UNIT2_BACKROW_TOPFLOOR,Design Flow Rate [ft3/min],1.04461
,638,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_BACKROW_TOPFLOOR,Maximum Heater Capacity [Btu/h],36002.05920
,639,WaterHeater:Stratified,WATER HEATER_TANK_UNIT2_BACKROW_TOPFLOOR,Use Side Design Flow Rate [ft3/min],1.04461
,640,PlantLoop,DHW LOOP_UNIT3_BACKROW_TOPFLOOR,Maximum Loop Flow Rate [ft3/min],1.04461
,641,PlantLoop,DHW LOOP_UNIT3_BACKROW_TOPFLOOR,Plant Loop Volume [ft3],2.08975
,642,Pump:VariableSpeed,MAINS PRESSURE_UNIT3_BACKROW_TOPFLOOR,Design Flow Rate [ft3/min],1.04461
,643,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_BACKROW_TOPFLOOR,Maximum Heater Capacity [Btu/h],36002.05920
,644,WaterHeater:Stratified,WATER HEATER_TANK_UNIT3_BACKROW_TOPFLOOR,Use Side Design Flow Rate [ft3/min],1.04461


DX Cooling Coil Standard Rating Information

,,Component Type,Component Name,Standard Rating (Net) Cooling Capacity {ton},Standard Rated Net COP {Btuh/Btuh},EER {Btu/W-h},SEER User {Btu/W-h},SEER Standard {Btu/W-h},IEER {Btu/W-h}
,1,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,1.0,3.19,10.89,11.54,11.09,11.07
,2,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,0.5,3.21,10.96,11.61,11.16,11.19
,3,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,0.7,3.19,10.89,11.54,11.09,11.07
,4,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,0.9,3.19,10.89,11.54,11.09,11.07
,5,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,0.5,3.22,10.98,11.63,11.18,11.22
,6,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,0.7,3.19,10.89,11.54,11.09,11.07
,7,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,1.0,3.19,10.89,11.54,11.09,11.07
,8,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,0.6,3.19,10.89,11.54,11.09,11.07
,9,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,0.8,3.19,10.89,11.54,11.09,11.07
,10,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,0.9,3.19,10.89,11.54,11.09,11.07
,11,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,0.6,3.19,10.90,11.54,11.09,11.08
,12,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,0.7,3.19,10.89,11.54,11.09,11.07
,13,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,1.0,3.19,10.89,11.54,11.09,11.07
,14,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,0.6,3.19,10.90,11.54,11.09,11.08
,15,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,0.8,3.19,10.89,11.54,11.09,11.07
,16,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,1.0,3.19,10.89,11.54,11.09,11.07
,17,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,0.6,3.20,10.91,11.55,11.10,11.10
,18,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,0.8,3.19,10.89,11.54,11.09,11.07
,19,Coil:Cooling:DX:SingleSpeed,DX COOLING COIL_UNITHEATEDBSMT,5.0,3.19,10.89,11.54,11.09,11.07


Water Heating Coil Capacity Information

,,Component Type,Name,Nominal Total Capacity {Btu/h}
,1,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,29714.53
,2,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,17178.29
,3,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,23016.53
,4,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR,28014.09
,5,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,16858.25
,6,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,21384.20
,7,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,30014.37
,8,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,18933.87
,9,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,24759.01
,10,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,27740.99
,11,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,18541.49
,12,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,23256.64
,13,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,30726.36
,14,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,20217.16
,15,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT3_FRONTROW_TOPFLOOR,24895.62
,16,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT1_BACKROW_TOPFLOOR,29328.63
,17,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT2_BACKROW_TOPFLOOR,20123.60
,18,Coil:Heating:Water,MAIN WATER HEATING COIL_UNIT3_BACKROW_TOPFLOOR,23439.11
,19,Coil:Heating:Water,MAIN WATER HEATING COIL_UNITHEATEDBSMT,142006.48


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values,Sky Temperature Model
,1,ANNUAL,WeatherFileRunPeriod,01/12/2014,01/12/2014,Sunday,1,Use RunPeriod Specified Day,Yes,Yes,No,Yes,Yes,Clark and Allen


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,1,No,,,


Environment:WarmupDays

,,NumberofWarmupDays
,1,6


Tabular Report

,,Style,Unit Conversion
,1,Commaandhtml,commaandhtml


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaF},Std Dev Warmup Temperature Difference {deltaF},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {Btu/h},Std Dev Warmup Load Difference {Btu/h},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,1,HEATEDBSMT,RunPeriod: ANNUAL,0.200962459,0.209070254,Pass,Pass,0.046926488,0.086888019,Pass,Pass
,2,BREEZEWAY,RunPeriod: ANNUAL,0.269531297,0.304982599,Pass,Pass,0.000000000,0.000000000,Pass,Pass
,3,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,RunPeriod: ANNUAL,0.000774333,0.000647942,Pass,Pass,0.121442145,0.119396693,Pass,Pass
,4,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,RunPeriod: ANNUAL,0.000992989,0.000814284,Pass,Pass,0.123597208,0.119504428,Pass,Pass
,5,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,RunPeriod: ANNUAL,0.000843220,0.000757691,Pass,Pass,0.138728839,0.130278655,Pass,Pass
,6,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,RunPeriod: ANNUAL,0.000360176,0.000423719,Pass,Pass,0.119360617,0.120798645,Pass,Pass
,7,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,RunPeriod: ANNUAL,0.000988564,0.000811072,Pass,Pass,0.125126091,0.120096151,Pass,Pass
,8,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,RunPeriod: ANNUAL,0.000282524,0.000227735,Pass,Pass,0.123062150,0.122358462,Pass,Pass
,9,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,RunPeriod: ANNUAL,0.000207608,0.000374631,Pass,Pass,0.181026676,0.163125918,Pass,Pass
,10,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,RunPeriod: ANNUAL,0.000294364,0.000520548,Pass,Pass,0.267218027,0.278576199,Pass,Pass
,11,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,RunPeriod: ANNUAL,0.000066424,0.000047466,Pass,Pass,0.212264811,0.185796332,Pass,Pass
,12,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,RunPeriod: ANNUAL,0.000145904,0.000172029,Pass,Pass,0.181338069,0.162376327,Pass,Pass
,13,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,RunPeriod: ANNUAL,0.000079833,0.000079069,Pass,Pass,0.275582182,0.274883829,Pass,Pass
,14,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,RunPeriod: ANNUAL,0.000376904,0.000407298,Pass,Pass,0.182564319,0.167179390,Pass,Pass
,15,ATTIC,RunPeriod: ANNUAL,1.121423758,1.920698785,Pass,Pass,0.000000000,0.000000000,Pass,Pass
,16,LIVING_UNIT3_BACKROW_TOPFLOOR,RunPeriod: ANNUAL,0.000454662,0.000355847,Pass,Pass,0.185052101,0.183315362,Pass,Pass
,17,LIVING_UNIT3_FRONTROW_TOPFLOOR,RunPeriod: ANNUAL,0.000328118,0.000386104,Pass,Pass,0.200994077,0.186812504,Pass,Pass
,18,LIVING_UNIT1_FRONTROW_TOPFLOOR,RunPeriod: ANNUAL,0.000106911,0.000101190,Pass,Pass,0.184612208,0.184370124,Pass,Pass
,19,LIVING_UNIT2_BACKROW_TOPFLOOR,RunPeriod: ANNUAL,0.000168474,0.000170333,Pass,Pass,0.233954338,0.220637633,Pass,Pass
,20,LIVING_UNIT2_FRONTROW_TOPFLOOR,RunPeriod: ANNUAL,0.000227606,0.000197330,Pass,Pass,0.223028062,0.227090633,Pass,Pass
,21,LIVING_UNIT1_BACKROW_TOPFLOOR,RunPeriod: ANNUAL,0.000244775,0.000422890,Pass,Pass,0.187444516,0.182621197,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Summary
FOR:,Entire Facility
Heat Emission by Components

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [kBtu],3122.16,731.40,0.00,0.00,871.34,4639.09


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [F],Daily Temperature Range [deltaF],Humidity Value,Humidity Type,Wind Speed [ft/min],Wind Direction
,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,-26.9,0.00,-26.9,Wetbulb [F],472.46,210.00
,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,86.18,22.32,69.98,Wetbulb [F],925.24,200.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Net Area [ft2],Azimuth [deg],Tilt [deg],Cardinal Direction
,BGWALL_UPPER_LDF,BASEMENT WALL,0.30,0.063,0.066,59.96,59.96,180.00,90.00,S
,BGWALL_LOWER_LDF,BASEMENT WALL,0.30,0.063,0.066,839.40,839.40,180.00,90.00,S
,BGWALL_UPPER_SDR,BASEMENT WALL,0.30,0.063,0.066,32.56,32.56,90.00,90.00,E
,BGWALL_LOWER_SDR,BASEMENT WALL,0.30,0.063,0.066,455.77,455.77,90.00,90.00,E
,BGWALL_UPPER_LDB,BASEMENT WALL,0.30,0.063,0.066,59.96,59.96,0.00,90.00,N
,BGWALL_LOWER_LDB,BASEMENT WALL,0.30,0.063,0.066,839.40,839.40,0.00,90.00,N
,BGWALL_UPPER_SDL,BASEMENT WALL,0.30,0.063,0.066,32.56,32.56,270.00,90.00,W
,BGWALL_LOWER_SDL,BASEMENT WALL,0.30,0.063,0.066,455.77,455.77,270.00,90.00,W
,BGFLOOR,EXTERIOR FLOOR,0.30,0.226,0.300,7794.39,7794.39,0.00,180.00,
,BREEZEWAY_BOTTOMFLOOR,EXTERIOR FLOOR,0.30,0.226,0.300,599.39,599.39,0.00,180.00,
,BREEZEWAY_MIDDLEFLOOR,EXTERIOR FLOOR,0.30,0.226,0.300,599.39,599.39,0.00,180.00,
,BREEZEWAY_TOPFLOOR,EXTERIOR FLOOR,0.30,0.226,0.300,599.39,599.39,0.00,180.00,
,WALL_LDF_1.UNIT1_FRONTROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,280.68,180.00,90.00,S
,WALL_LDB_1.UNIT1_FRONTROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,318.74,0.00,90.00,N
,WALL_SDL_1.UNIT1_FRONTROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.46,166.84,270.00,90.00,W
,WALL_LDF_1.UNIT2_FRONTROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,280.68,180.00,90.00,S
,WALL_LDB_1.UNIT2_FRONTROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,318.74,0.00,90.00,N
,WALL_LDF_1.UNIT3_FRONTROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,280.68,180.00,90.00,S
,WALL_SDR_1.UNIT3_FRONTROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.46,166.84,90.00,90.00,E
,WALL_LDB_1.UNIT3_FRONTROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,318.74,0.00,90.00,N
,WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,318.74,180.00,90.00,S
,WALL_LDB_1.UNIT1_BACKROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,280.68,0.00,90.00,N
,WALL_SDL_1.UNIT1_BACKROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.46,166.84,270.00,90.00,W
,WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,318.74,180.00,90.00,S
,WALL_LDB_1.UNIT2_BACKROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,280.68,0.00,90.00,N
,WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,318.74,180.00,90.00,S
,WALL_SDR_1.UNIT3_BACKROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.46,166.84,90.00,90.00,E
,WALL_LDB_1.UNIT3_BACKROW_BOTTOMFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.76,280.68,0.00,90.00,N
,WALL_LDF_1.UNIT1_FRONTROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,180.00,90.00,S
,WALL_LDB_1.UNIT1_FRONTROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,0.00,90.00,N
,WALL_SDL_1.UNIT1_FRONTROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.45,166.84,270.00,90.00,W
,WALL_LDF_1.UNIT2_FRONTROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,180.00,90.00,S
,WALL_LDB_1.UNIT2_FRONTROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,0.00,90.00,N
,WALL_LDF_1.UNIT3_FRONTROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,180.00,90.00,S
,WALL_SDR_1.UNIT3_FRONTROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.45,166.84,90.00,90.00,E
,WALL_LDB_1.UNIT3_FRONTROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,0.00,90.00,N
,WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,180.00,90.00,S
,WALL_LDB_1.UNIT1_BACKROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,0.00,90.00,N
,WALL_SDL_1.UNIT1_BACKROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.45,166.84,270.00,90.00,W
,WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,180.00,90.00,S
,WALL_LDB_1.UNIT2_BACKROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,0.00,90.00,N
,WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,180.00,90.00,S
,WALL_SDR_1.UNIT3_BACKROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.45,166.84,90.00,90.00,E
,WALL_LDB_1.UNIT3_BACKROW_MIDDLEFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,0.00,90.00,N
,ROOF_RIGHT,GABLE_END,0.30,0.314,0.428,440.68,440.68,90.00,90.00,E
,ROOF_LEFT,GABLE_END,0.30,0.314,0.428,440.68,440.68,270.00,90.00,W
,ROOF_BACK,EXTERIOR ROOF,0.25,0.543,0.943,4225.65,4225.65,0.00,22.59,
,ROOF_FRONT,EXTERIOR ROOF,0.25,0.543,0.943,4225.65,4225.65,180.00,22.59,
,WALL_SDR_1.UNIT3_BACKROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.45,166.84,90.00,90.00,E
,WALL_LDB_1.UNIT3_BACKROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,0.00,90.00,N
,WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,180.00,90.00,S
,WALL_LDF_1.UNIT3_FRONTROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,180.00,90.00,S
,WALL_SDR_1.UNIT3_FRONTROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.45,166.84,90.00,90.00,E
,WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,0.00,90.00,N
,WALL_LDF_1.UNIT1_FRONTROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,180.00,90.00,S
,WALL_SDL_1.UNIT1_FRONTROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.45,166.84,270.00,90.00,W
,WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,0.00,90.00,N
,WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,180.00,90.00,S
,WALL_LDB_1.UNIT2_BACKROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,0.00,90.00,N
,WALL_LDF_1.UNIT2_FRONTROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,180.00,90.00,S
,WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,0.00,90.00,N
,WALL_LDB_1.UNIT1_BACKROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,280.68,0.00,90.00,N
,WALL_SDL_1.UNIT1_BACKROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,255.45,166.84,270.00,90.00,W
,WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR,EXTERIOR WALL,0.30,0.048,0.050,339.75,318.74,180.00,90.00,S


Opaque Interior

,,Construction,Reflectance,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Net Area [ft2],Azimuth [deg],Tilt [deg],Cardinal Direction
,iz-FLOOR_UNIT1_FRONTROW_BOTTOMFLOOR,iz-EXTERIOR FLOOR,0.30,0.205,0.300,1200.55,1200.55,180.00,0.00,
