Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32
,iz-FLOOR_UNIT2_FRONTROW_BOTTOMFLOOR,iz-EXTERIOR FLOOR,0.30,0.205,0.300,1200.55,1200.55,180.00,0.00,
,iz-FLOOR_UNIT3_FRONTROW_BOTTOMFLOOR,iz-EXTERIOR FLOOR,0.30,0.205,0.300,1200.55,1200.55,180.00,0.00,
,iz-FLOOR_UNIT1_BACKROW_BOTTOMFLOOR,iz-EXTERIOR FLOOR,0.30,0.205,0.300,1200.55,1200.55,180.00,0.00,
,iz-FLOOR_UNIT2_BACKROW_BOTTOMFLOOR,iz-EXTERIOR FLOOR,0.30,0.205,0.300,1200.55,1200.55,180.00,0.00,
,iz-FLOOR_UNIT3_BACKROW_BOTTOMFLOOR,iz-EXTERIOR FLOOR,0.30,0.205,0.300,1200.55,1200.55,180.00,0.00,
,BREEZEWAYROOF,INTERIOR CEILING,0.30,0.018,0.019,599.39,599.39,180.00,0.00,
,WALL_SDR_1.UNIT1_FRONTROW_BOTTOMFLOOR,INTERIORWALL,0.30,0.329,0.597,255.46,255.46,90.00,90.00,E
,FLOOR_UNIT1_FRONTROW_BOTTOMFLOOR,EXTERIOR FLOOR,0.30,0.205,0.300,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT1_FRONTROW_BOTTOMFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDR_1.UNIT2_FRONTROW_BOTTOMFLOOR,INTERIORWALL,0.30,0.329,0.597,255.46,255.46,90.00,90.00,E
,WALL_SDL_1.UNIT2_FRONTROW_BOTTOMFLOOR,INTERIORWALL,0.30,0.329,0.597,255.46,255.46,270.00,90.00,W
,FLOOR_UNIT2_FRONTROW_BOTTOMFLOOR,EXTERIOR FLOOR,0.30,0.205,0.300,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT2_FRONTROW_BOTTOMFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT3_FRONTROW_BOTTOMFLOOR,INTERIORWALL,0.30,0.329,0.597,255.46,255.46,270.00,90.00,W
,FLOOR_UNIT3_FRONTROW_BOTTOMFLOOR,EXTERIOR FLOOR,0.30,0.205,0.300,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT3_FRONTROW_BOTTOMFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDR_1.UNIT1_BACKROW_BOTTOMFLOOR,INTERIORWALL,0.30,0.329,0.597,255.46,255.46,90.00,90.00,E
,FLOOR_UNIT1_BACKROW_BOTTOMFLOOR,EXTERIOR FLOOR,0.30,0.205,0.300,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT1_BACKROW_BOTTOMFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT2_BACKROW_BOTTOMFLOOR,INTERIORWALL,0.30,0.329,0.597,255.46,255.46,270.00,90.00,W
,WALL_SDR_1.UNIT2_BACKROW_BOTTOMFLOOR,INTERIORWALL,0.30,0.329,0.597,255.46,255.46,90.00,90.00,E
,FLOOR_UNIT2_BACKROW_BOTTOMFLOOR,EXTERIOR FLOOR,0.30,0.205,0.300,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT2_BACKROW_BOTTOMFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT3_BACKROW_BOTTOMFLOOR,INTERIORWALL,0.30,0.329,0.597,255.46,255.46,270.00,90.00,W
,FLOOR_UNIT3_BACKROW_BOTTOMFLOOR,EXTERIOR FLOOR,0.30,0.205,0.300,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT3_BACKROW_BOTTOMFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDR_1.UNIT1_FRONTROW_MIDDLEFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,90.00,90.00,E
,FLOOR_UNIT1_FRONTROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT1_FRONTROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT2_FRONTROW_MIDDLEFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,270.00,90.00,W
,WALL_SDR_1.UNIT2_FRONTROW_MIDDLEFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,90.00,90.00,E
,FLOOR_UNIT2_FRONTROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT2_FRONTROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT3_FRONTROW_MIDDLEFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,270.00,90.00,W
,FLOOR_UNIT3_FRONTROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT3_FRONTROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDR_1.UNIT1_BACKROW_MIDDLEFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,90.00,90.00,E
,FLOOR_UNIT1_BACKROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT1_BACKROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT2_BACKROW_MIDDLEFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,90.00,90.00,E
,WALL_SDR_1.UNIT2_BACKROW_MIDDLEFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,270.00,90.00,W
,FLOOR_UNIT2_BACKROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT2_BACKROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT3_BACKROW_MIDDLEFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,270.00,90.00,W
,FLOOR_UNIT3_BACKROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT3_BACKROW_MIDDLEFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,180.00,0.00,
,iz-BREEZEWAYROOF,ATTIC FLOOR,0.30,0.018,0.019,599.39,599.39,0.00,180.00,
,iz-CEILING_UNIT3_BACKROW_TOPFLOOR,ATTIC FLOOR,0.30,0.018,0.019,1200.55,1200.55,0.00,180.00,
,iz-CEILING_UNIT3_FRONTROW_TOPFLOOR,ATTIC FLOOR,0.30,0.018,0.019,1200.55,1200.55,0.00,180.00,
,iz-CEILING_UNIT1_FRONTROW_TOPFLOOR,ATTIC FLOOR,0.30,0.018,0.019,1200.55,1200.55,0.00,180.00,
,iz-CEILING_UNIT2_BACKROW_TOPFLOOR,ATTIC FLOOR,0.30,0.018,0.019,1200.55,1200.55,0.00,180.00,
,iz-CEILING_UNIT2_FRONTROW_TOPFLOOR,ATTIC FLOOR,0.30,0.018,0.019,1200.55,1200.55,0.00,180.00,
,iz-CEILING_UNIT1_BACKROW_TOPFLOOR,ATTIC FLOOR,0.30,0.018,0.019,1200.55,1200.55,0.00,180.00,
,WALL_SDL_1.UNIT3_BACKROW_TOPFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,270.00,90.00,W
,FLOOR_UNIT3_BACKROW_TOPFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT3_BACKROW_TOPFLOOR,INTERIOR CEILING,0.30,0.018,0.019,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT3_FRONTROW_TOPFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,270.00,90.00,W
,FLOOR_UNIT3_FRONTROW_TOPFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT3_FRONTROW_TOPFLOOR,INTERIOR CEILING,0.30,0.018,0.019,1200.55,1200.55,180.00,0.00,
,WALL_SDR_1.UNIT1_FRONTROW_TOPFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,90.00,90.00,E
,FLOOR_UNIT1_FRONTROW_TOPFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT1_FRONTROW_TOPFLOOR,INTERIOR CEILING,0.30,0.018,0.019,1200.55,1200.55,180.00,0.00,
,WALL_SDL_1.UNIT2_BACKROW_TOPFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,270.00,90.00,W
,WALL_SDR_1.UNIT2_BACKROW_TOPFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,90.00,90.00,E
,FLOOR_UNIT2_BACKROW_TOPFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT2_BACKROW_TOPFLOOR,INTERIOR CEILING,0.30,0.018,0.019,1200.55,1200.55,180.00,0.00,
,WALL_SDR_1.UNIT2_FRONTROW_TOPFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,90.00,90.00,E
,WALL_SDL_1.UNIT2_FRONTROW_TOPFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,270.00,90.00,W
,FLOOR_UNIT2_FRONTROW_TOPFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT2_FRONTROW_TOPFLOOR,INTERIOR CEILING,0.30,0.018,0.019,1200.55,1200.55,180.00,0.00,
,WALL_SDR_1.UNIT1_BACKROW_TOPFLOOR,INTERIORWALL,0.30,0.329,0.597,255.45,255.45,90.00,90.00,E
,FLOOR_UNIT1_BACKROW_TOPFLOOR,CEILING-FLOOR-LAYER,0.30,0.169,0.228,1200.55,1200.55,0.00,180.00,
,CEILING_UNIT1_BACKROW_TOPFLOOR,INTERIOR CEILING,0.30,0.018,0.019,1200.55,1200.55,180.00,0.00,


Exterior Fenestration

,,Construction,Glass Area [ft2],Frame Area [ft2],Divider Area [ft2],Area of One Opening [ft2],Area of Multiplied Openings [ft2],Glass U-Factor [Btu/h-ft2-F],Glass SHGC,Glass Visible Transmittance,Frame Conductance [Btu/h-ft2-F],Divider Conductance [Btu/h-ft2-F],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,WINDOW_LDF_UNIT1_FRONTROW_BOTTOMFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT1_FRONTROW_BOTTOMFLOOR,180.00,90.00,S
,WINDOW_SDL_UNIT3_FRONTROW_BOTTOMFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDL_1.UNIT1_FRONTROW_BOTTOMFLOOR,270.00,90.00,W
,WINDOW_LDF_UNIT2_FRONTROW_BOTTOMFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT2_FRONTROW_BOTTOMFLOOR,180.00,90.00,S
,WINDOW_LDF_UNIT3_FRONTROW_BOTTOMFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT3_FRONTROW_BOTTOMFLOOR,180.00,90.00,S
,WINDOW_SDR_UNIT3_FRONTROW_BOTTOMFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDR_1.UNIT3_FRONTROW_BOTTOMFLOOR,90.00,90.00,E
,WINDOW_LDB_UNIT1_BACKROW_BOTTOMFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT1_BACKROW_BOTTOMFLOOR,0.00,90.00,N
,WINDOW_SDL_UNIT3_BACKROW_BOTTOMFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDL_1.UNIT1_BACKROW_BOTTOMFLOOR,270.00,90.00,W
,WINDOW_LDB_UNIT2_BACKROW_BOTTOMFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT2_BACKROW_BOTTOMFLOOR,0.00,90.00,N
,WINDOW_SDR_UNIT3_BACKROW_BOTTOMFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDR_1.UNIT3_BACKROW_BOTTOMFLOOR,90.00,90.00,E
,WINDOW_LDB_UNIT3_BACKROW_BOTTOMFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT3_BACKROW_BOTTOMFLOOR,0.00,90.00,N
,WINDOW_LDF_UNIT1_FRONTROW_MIDDLEFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT1_FRONTROW_MIDDLEFLOOR,180.00,90.00,S
,WINDOW_SDL_UNIT3_FRONTROW_MIDDLEFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDL_1.UNIT1_FRONTROW_MIDDLEFLOOR,270.00,90.00,W
,WINDOW_LDF_UNIT2_FRONTROW_MIDDLEFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT2_FRONTROW_MIDDLEFLOOR,180.00,90.00,S
,WINDOW_LDF_UNIT3_FRONTROW_MIDDLEFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT3_FRONTROW_MIDDLEFLOOR,180.00,90.00,S
,WINDOW_SDR_UNIT3_FRONTROW_MIDDLEFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDR_1.UNIT3_FRONTROW_MIDDLEFLOOR,90.00,90.00,E
,WINDOW_LDB_UNIT1_BACKROW_MIDDLEFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT1_BACKROW_MIDDLEFLOOR,0.00,90.00,N
,WINDOW_SDL_UNIT3_BACKROW_MIDDLEFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDL_1.UNIT1_BACKROW_MIDDLEFLOOR,270.00,90.00,W
,WINDOW_LDB_UNIT2_BACKROW_MIDDLEFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT2_BACKROW_MIDDLEFLOOR,0.00,90.00,N
,WINDOW_SDR_UNIT3_BACKROW_MIDDLEFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDR_1.UNIT3_BACKROW_MIDDLEFLOOR,90.00,90.00,E
,WINDOW_LDB_UNIT3_BACKROW_MIDDLEFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT3_BACKROW_MIDDLEFLOOR,0.00,90.00,N
,WINDOW_SDR_UNIT3_BACKROW_TOPFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDR_1.UNIT3_BACKROW_TOPFLOOR,90.00,90.00,E
,WINDOW_LDB_UNIT3_BACKROW_TOPFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT3_BACKROW_TOPFLOOR,0.00,90.00,N
,WINDOW_LDF_UNIT3_FRONTROW_TOPFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT3_FRONTROW_TOPFLOOR,180.00,90.00,S
,WINDOW_SDR_UNIT3_FRONTROW_TOPFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDR_1.UNIT3_FRONTROW_TOPFLOOR,90.00,90.00,E
,WINDOW_LDF_UNIT1_FRONTROW_TOPFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT1_FRONTROW_TOPFLOOR,180.00,90.00,S
,WINDOW_SDL_UNIT3_FRONTROW_TOPFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDL_1.UNIT1_FRONTROW_TOPFLOOR,270.00,90.00,W
,WINDOW_LDB_UNIT2_BACKROW_TOPFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT2_BACKROW_TOPFLOOR,0.00,90.00,N
,WINDOW_LDF_UNIT2_FRONTROW_TOPFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDF_1.UNIT2_FRONTROW_TOPFLOOR,180.00,90.00,S
,WINDOW_LDB_UNIT1_BACKROW_TOPFLOOR,EXTERIOR WINDOW,59.08,0.00,0.00,59.08,59.08,0.300,0.335,0.883,,,Yes,WALL_LDB_1.UNIT1_BACKROW_TOPFLOOR,0.00,90.00,N
,WINDOW_SDL_UNIT3_BACKROW_TOPFLOOR,EXTERIOR WINDOW,88.61,0.00,0.00,88.61,88.61,0.300,0.335,0.883,,,Yes,WALL_SDL_1.UNIT1_BACKROW_TOPFLOOR,270.00,90.00,W
,Total or Average,,,,,,2126.74,0.300,0.335,0.883,,,,,,,
,North Total or Average,,,,,,531.68,0.300,0.335,0.883,,,,,,,
,Non-North Total or Average,,,,,,1595.05,0.300,0.335,0.883,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [ft2],Area of Openings [ft2],Glass U-Factor [Btu/h-ft2-F],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Parent Surface
,DOOR_LDB_UNIT1_FRONTROW_BOTTOMFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT1_FRONTROW_BOTTOMFLOOR
,DOOR_LDB_UNIT2_FRONTROW_BOTTOMFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT2_FRONTROW_BOTTOMFLOOR
,DOOR_LDB_UNIT3_FRONTROW_BOTTOMFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT3_FRONTROW_BOTTOMFLOOR
,DOOR_LDF_UNIT1_BACKROW_BOTTOMFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT1_BACKROW_BOTTOMFLOOR
,DOOR_LDF_UNIT2_BACKROW_BOTTOMFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT2_BACKROW_BOTTOMFLOOR
,DOOR_LDF_UNIT3_BACKROW_BOTTOMFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT3_BACKROW_BOTTOMFLOOR
,DOOR_LDB_UNIT1_FRONTROW_MIDDLEFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT1_FRONTROW_MIDDLEFLOOR
,DOOR_LDB_UNIT2_FRONTROW_MIDDLEFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT2_FRONTROW_MIDDLEFLOOR
,DOOR_LDB_UNIT3_FRONTROW_MIDDLEFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT3_FRONTROW_MIDDLEFLOOR
,DOOR_LDF_UNIT1_BACKROW_MIDDLEFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT1_BACKROW_MIDDLEFLOOR
,DOOR_LDF_UNIT2_BACKROW_MIDDLEFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT2_BACKROW_MIDDLEFLOOR
,DOOR_LDF_UNIT3_BACKROW_MIDDLEFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT3_BACKROW_MIDDLEFLOOR
,DOOR_LDF_UNIT3_BACKROW_TOPFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT3_BACKROW_TOPFLOOR
,DOOR_LDB_UNIT3_FRONTROW_TOPFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT3_FRONTROW_TOPFLOOR
,DOOR_LDB_UNIT1_FRONTROW_TOPFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT1_FRONTROW_TOPFLOOR
,DOOR_LDF_UNIT2_BACKROW_TOPFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT2_BACKROW_TOPFLOOR
,DOOR_LDB_UNIT2_FRONTROW_TOPFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDB_1.UNIT2_FRONTROW_TOPFLOOR
,DOOR_LDF_UNIT1_BACKROW_TOPFLOOR,EXTERIOR DOOR,0.239,0.300,21.01,WALL_LDF_1.UNIT1_BACKROW_TOPFLOOR


Interior Door

,,Construction,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,None,,,,,,,,,


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,WINDOW_LDF_UNIT1_FRONTROW_BOTTOMFLOOR,SHADES-LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDL_UNIT3_FRONTROW_BOTTOMFLOOR,SHADES-LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_UNIT2_FRONTROW_BOTTOMFLOOR,SHADES-LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_UNIT3_FRONTROW_BOTTOMFLOOR,SHADES-LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDR_UNIT3_FRONTROW_BOTTOMFLOOR,SHADES-LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT1_BACKROW_BOTTOMFLOOR,SHADES-LIVING_UNIT1_BACKROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDL_UNIT3_BACKROW_BOTTOMFLOOR,SHADES-LIVING_UNIT3_BACKROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT2_BACKROW_BOTTOMFLOOR,SHADES-LIVING_UNIT2_BACKROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDR_UNIT3_BACKROW_BOTTOMFLOOR,SHADES-LIVING_UNIT3_BACKROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT3_BACKROW_BOTTOMFLOOR,SHADES-LIVING_UNIT3_BACKROW_BOTTOMFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_UNIT1_FRONTROW_MIDDLEFLOOR,SHADES-LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDL_UNIT3_FRONTROW_MIDDLEFLOOR,SHADES-LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_UNIT2_FRONTROW_MIDDLEFLOOR,SHADES-LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_UNIT3_FRONTROW_MIDDLEFLOOR,SHADES-LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDR_UNIT3_FRONTROW_MIDDLEFLOOR,SHADES-LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT1_BACKROW_MIDDLEFLOOR,SHADES-LIVING_UNIT1_BACKROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDL_UNIT3_BACKROW_MIDDLEFLOOR,SHADES-LIVING_UNIT3_BACKROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT2_BACKROW_MIDDLEFLOOR,SHADES-LIVING_UNIT2_BACKROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDR_UNIT3_BACKROW_MIDDLEFLOOR,SHADES-LIVING_UNIT3_BACKROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT3_BACKROW_MIDDLEFLOOR,SHADES-LIVING_UNIT3_BACKROW_MIDDLEFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDR_UNIT3_BACKROW_TOPFLOOR,SHADES-LIVING_UNIT3_BACKROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT3_BACKROW_TOPFLOOR,SHADES-LIVING_UNIT3_BACKROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_UNIT3_FRONTROW_TOPFLOOR,SHADES-LIVING_UNIT3_FRONTROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDR_UNIT3_FRONTROW_TOPFLOOR,SHADES-LIVING_UNIT3_FRONTROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_UNIT1_FRONTROW_TOPFLOOR,SHADES-LIVING_UNIT1_FRONTROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDL_UNIT3_FRONTROW_TOPFLOOR,SHADES-LIVING_UNIT3_FRONTROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT2_BACKROW_TOPFLOOR,SHADES-LIVING_UNIT2_BACKROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDF_UNIT2_FRONTROW_TOPFLOOR,SHADES-LIVING_UNIT2_FRONTROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_LDB_UNIT1_BACKROW_TOPFLOOR,SHADES-LIVING_UNIT1_BACKROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No
,WINDOW_SDL_UNIT3_BACKROW_TOPFLOOR,SHADES-LIVING_UNIT3_BACKROW_TOPFLOOR,Interior Blind,WINDOW_W_BLINDS,OnIfScheduleAllows,No


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone Name,Space Name,Space Type,Lighting Power Density [Btu/h-ft2],Space Area [ft2],Total Power [Btu/h],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [kWh]
,LIVING HARDWIRED LIGHTING1_FRONTROW_BOTTOMFLOOR,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING1_FRONTROW_BOTTOMFLOOR,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING2_FRONTROW_BOTTOMFLOOR,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING2_FRONTROW_BOTTOMFLOOR,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING3_FRONTROW_BOTTOMFLOOR,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING3_FRONTROW_BOTTOMFLOOR,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING1_BACKROW_BOTTOMFLOOR,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING1_BACKROW_BOTTOMFLOOR,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING2_BACKROW_BOTTOMFLOOR,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING2_BACKROW_BOTTOMFLOOR,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING3_BACKROW_BOTTOMFLOOR,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING3_BACKROW_BOTTOMFLOOR,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING1_FRONTROW_MIDDLEFLOOR,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING1_FRONTROW_MIDDLEFLOOR,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING2_FRONTROW_MIDDLEFLOOR,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING2_FRONTROW_MIDDLEFLOOR,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING3_FRONTROW_MIDDLEFLOOR,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING3_FRONTROW_MIDDLEFLOOR,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING1_BACKROW_MIDDLEFLOOR,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING1_BACKROW_MIDDLEFLOOR,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING2_BACKROW_MIDDLEFLOOR,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING2_BACKROW_MIDDLEFLOOR,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING3_BACKROW_MIDDLEFLOOR,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING3_BACKROW_MIDDLEFLOOR,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING1_FRONTROW_TOPFLOOR,LIVING_UNIT1_FRONTROW_TOPFLOOR,LIVING_UNIT1_FRONTROW_TOPFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING1_FRONTROW_TOPFLOOR,LIVING_UNIT1_FRONTROW_TOPFLOOR,LIVING_UNIT1_FRONTROW_TOPFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING2_FRONTROW_TOPFLOOR,LIVING_UNIT2_FRONTROW_TOPFLOOR,LIVING_UNIT2_FRONTROW_TOPFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING2_FRONTROW_TOPFLOOR,LIVING_UNIT2_FRONTROW_TOPFLOOR,LIVING_UNIT2_FRONTROW_TOPFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING3_FRONTROW_TOPFLOOR,LIVING_UNIT3_FRONTROW_TOPFLOOR,LIVING_UNIT3_FRONTROW_TOPFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING3_FRONTROW_TOPFLOOR,LIVING_UNIT3_FRONTROW_TOPFLOOR,LIVING_UNIT3_FRONTROW_TOPFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING1_BACKROW_TOPFLOOR,LIVING_UNIT1_BACKROW_TOPFLOOR,LIVING_UNIT1_BACKROW_TOPFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING1_BACKROW_TOPFLOOR,LIVING_UNIT1_BACKROW_TOPFLOOR,LIVING_UNIT1_BACKROW_TOPFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING2_BACKROW_TOPFLOOR,LIVING_UNIT2_BACKROW_TOPFLOOR,LIVING_UNIT2_BACKROW_TOPFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING2_BACKROW_TOPFLOOR,LIVING_UNIT2_BACKROW_TOPFLOOR,LIVING_UNIT2_BACKROW_TOPFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,LIVING HARDWIRED LIGHTING3_BACKROW_TOPFLOOR,LIVING_UNIT3_BACKROW_TOPFLOOR,LIVING_UNIT3_BACKROW_TOPFLOOR,GENERAL,0.4008,1200.55,481.17,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,1.18
,LIVING PLUG-IN LIGHTING3_BACKROW_TOPFLOOR,LIVING_UNIT3_BACKROW_TOPFLOOR,LIVING_UNIT3_BACKROW_TOPFLOOR,GENERAL,0.1823,1200.55,218.81,General,INTERIORLIGHTINGHE,58.88,161.00,58.40,0.0000,Y,0.53
,Interior Lighting Total,,,,0.2915,43219.92,12599.76,,,,,,,,30.81


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [Btu/h],Lighting Controlled [Btu/h]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [kWh]
,EXTERIOR-LIGHTS_UNIT1_FRONTROW_BOTTOMFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT1_FRONTROW_BOTTOMFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT2_FRONTROW_BOTTOMFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT2_FRONTROW_BOTTOMFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT3_FRONTROW_BOTTOMFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT3_FRONTROW_BOTTOMFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT1_BACKROW_BOTTOMFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT1_BACKROW_BOTTOMFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT2_BACKROW_BOTTOMFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT2_BACKROW_BOTTOMFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT3_BACKROW_BOTTOMFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT3_BACKROW_BOTTOMFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT1_FRONTROW_MIDDLEFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT1_FRONTROW_MIDDLEFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT2_FRONTROW_MIDDLEFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT2_FRONTROW_MIDDLEFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT3_FRONTROW_MIDDLEFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT3_FRONTROW_MIDDLEFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT1_BACKROW_MIDDLEFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT1_BACKROW_MIDDLEFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT2_BACKROW_MIDDLEFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT2_BACKROW_MIDDLEFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT3_BACKROW_MIDDLEFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT3_BACKROW_MIDDLEFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT1_FRONTROW_TOPFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT1_FRONTROW_TOPFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT2_FRONTROW_TOPFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT2_FRONTROW_TOPFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT3_FRONTROW_TOPFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT3_FRONTROW_TOPFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT1_BACKROW_TOPFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT1_BACKROW_TOPFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT2_BACKROW_TOPFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT2_BACKROW_TOPFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,EXTERIOR-LIGHTS_UNIT3_BACKROW_TOPFLOOR,69.87,Schedule,EXTERIORLIGHTING,84.00,84.00,84.00,0.84
,GARAGE-LIGHTS_UNIT3_BACKROW_TOPFLOOR,0.00,Schedule,INTERIORLIGHTINGHE,58.88,0.00,,0.00
,Exterior Lighting Total,1257.69,,,,,,15.09


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Reference Capacity [Btu/h],Reference Efficiency [Btuh/Btuh],Rated Capacity [Btu/h],Rated Efficiency [Btuh/Btuh],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,CENTRAL BOILER,Boiler:HotWater,567823.07,0.80,,,,


Cooling Coils

,,Type,Design Coil Load [Btu/h],Nominal Total Capacity [Btu/h],Nominal Sensible Capacity [Btu/h],Nominal Latent Capacity [Btu/h],Nominal Sensible Heat Ratio,Nominal Efficiency [Btuh/Btuh],Nominal Coil UA Value [Btu/h-F],Nominal Coil Surface Area [ft2]
,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,12255.44,9812.38,2443.06,0.80,3.97,,
,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,6890.21,5512.68,1377.54,0.80,3.97,,
,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,9263.23,7416.65,1846.58,0.80,3.97,,
,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,11494.50,9203.13,2291.37,0.80,3.97,,
,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,6802.86,5442.41,1360.45,0.80,3.97,,
,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,8536.70,6834.95,1701.75,0.80,3.97,,
,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,12393.49,9922.91,2470.58,0.80,3.97,,
,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,7451.76,5966.29,1485.47,0.80,3.97,,
,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,10043.23,8041.17,2002.07,0.80,3.97,,
,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,11375.85,9108.13,2267.72,0.80,3.97,,
,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,7295.47,5842.20,1453.27,0.80,3.97,,
,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,9373.06,7504.59,1868.47,0.80,3.97,,
,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,12708.52,10175.15,2533.38,0.80,3.97,,
,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,8041.09,6437.59,1603.50,0.80,3.97,,
,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,10101.11,8087.51,2013.60,0.80,3.97,,
,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,12082.68,9674.06,2408.62,0.80,3.97,,
,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,8026.05,6423.82,1602.23,0.80,3.97,,
,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,9451.51,7567.40,1884.11,0.80,3.97,,
,DX COOLING COIL_UNITHEATEDBSMT,Coil:Cooling:DX:SingleSpeed,,62861.69,50330.54,12531.15,0.80,3.97,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [ton],Standard Rated Net COP [Btuh/Btuh],EER [Btu/W-h],SEER User [Btu/W-h],SEER Standard [Btu/W-h],IEER [Btu/W-h]
,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,,1.0,3.19,10.89,11.54,11.09,11.07
,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,,0.5,3.21,10.96,11.61,11.16,11.19
,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,,0.7,3.19,10.89,11.54,11.09,11.07
,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,,0.9,3.19,10.89,11.54,11.09,11.07
,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,,0.5,3.22,10.98,11.63,11.18,11.22
,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,,0.7,3.19,10.89,11.54,11.09,11.07
,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,,1.0,3.19,10.89,11.54,11.09,11.07
,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,,0.6,3.19,10.89,11.54,11.09,11.07
,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,,0.8,3.19,10.89,11.54,11.09,11.07
,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,,0.9,3.19,10.89,11.54,11.09,11.07
,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,,0.6,3.19,10.90,11.54,11.09,11.08
,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,,0.7,3.19,10.89,11.54,11.09,11.07
,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,,1.0,3.19,10.89,11.54,11.09,11.07
,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,,0.6,3.19,10.90,11.54,11.09,11.08
,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,,0.8,3.19,10.89,11.54,11.09,11.07
,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,,1.0,3.19,10.89,11.54,11.09,11.07
,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,,0.6,3.20,10.91,11.55,11.10,11.10
,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,,0.8,3.19,10.89,11.54,11.09,11.07
,DX COOLING COIL_UNITHEATEDBSMT,,5.0,3.19,10.89,11.54,11.09,11.07
ANSI/AHRI ratings account for supply air fan heat and electric power. SEER User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER Standard is calculated using AHRI Std 210/240-2008 default PLF curve and cooling coefficient of degradation.


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [ton],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [ton],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [ton],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [ton],Rated Electric Power Test D [W]
,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,DX COOLING COIL_UNITHEATEDBSMT,Coil:Cooling:DX:SingleSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [Btu/h],Low Temperature Heating (net) Rating Capacity [Btu/h],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [Btu/h],Nominal Total Capacity [Btu/h],Nominal Efficiency [Btuh/Btuh]
,MAIN WATER HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Heating:Water,29566.53,29714.52,-
,MAIN WATER HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Heating:Water,18259.87,17178.28,-
,MAIN WATER HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Heating:Water,23506.11,23016.55,-
,MAIN WATER HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Heating:Water,28025.32,28014.08,-
,MAIN WATER HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Heating:Water,17974.00,16858.25,-
,MAIN WATER HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Heating:Water,22034.59,21384.20,-
,MAIN WATER HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Heating:Water,29842.41,30014.38,-
,MAIN WATER HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Heating:Water,19834.56,18933.88,-
,MAIN WATER HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Heating:Water,25082.98,24759.02,-
,MAIN WATER HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Heating:Water,27781.61,27741.00,-
,MAIN WATER HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Heating:Water,19483.63,18541.48,-
,MAIN WATER HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Heating:Water,23725.83,23256.62,-
,MAIN WATER HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Heating:Water,30484.21,30726.34,-
,MAIN WATER HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Heating:Water,20983.08,20217.16,-
,MAIN WATER HEATING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Heating:Water,25203.15,24895.63,-
,MAIN WATER HEATING COIL_UNIT1_BACKROW_TOPFLOOR,Coil:Heating:Water,29216.63,29328.65,-
,MAIN WATER HEATING COIL_UNIT2_BACKROW_TOPFLOOR,Coil:Heating:Water,20898.97,20123.59,-
,MAIN WATER HEATING COIL_UNIT3_BACKROW_TOPFLOOR,Coil:Heating:Water,23887.45,23439.13,-
,MAIN WATER HEATING COIL_UNITHEATEDBSMT,Coil:Heating:Water,132032.15,142006.50,-
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,,3319.56,3.00
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


Fans

,,Type,Total Efficiency [Btuh/Btuh],Delta Pressure [psi],Max Air Flow Rate [ft3/min],Rated Electricity Rate [W],Rated Power Per Max Air Flow Rate [W-min/ft3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,OASUPPLYFAN_UNITHEATEDBSMT,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNITHEATEDBSMT,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT1_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT1_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT2_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT2_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT3_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT3_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT1_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT1_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT2_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT2_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT3_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT3_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT1_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT1_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT2_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT2_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT3_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT3_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT1_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT1_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT2_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT2_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT3_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT3_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT3_BACKROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT3_BACKROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT3_FRONTROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT3_FRONTROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT1_FRONTROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT1_FRONTROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT2_BACKROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT2_BACKROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT2_FRONTROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT2_FRONTROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OASUPPLYFAN_UNIT1_BACKROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,OAEXHAUSTFAN_UNIT1_BACKROW_TOPFLOOR,Fan:OnOff,0.60,0.08,44.99,18.75,0.42,0.00,12.21,Ventilation,,
,SUPPLY FAN_UNIT1_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.38,0.06,459.71,230.22,0.50,1.00,1.67,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT2_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.38,0.06,250.32,125.36,0.50,1.00,2.31,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT3_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.38,0.06,347.47,174.01,0.50,1.00,1.92,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT1_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.38,0.06,431.17,215.93,0.50,1.00,1.73,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT2_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.38,0.06,245.02,122.71,0.50,1.00,2.34,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT3_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.38,0.06,320.22,160.36,0.50,1.00,2.01,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT1_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.38,0.06,464.89,232.82,0.50,1.00,1.67,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT2_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.38,0.06,279.52,139.98,0.50,1.00,2.17,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT3_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.38,0.06,376.73,188.67,0.50,1.00,1.84,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT1_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.38,0.06,426.72,213.70,0.50,1.00,1.73,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT2_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.38,0.06,273.02,136.73,0.50,1.00,2.20,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT3_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.38,0.06,351.59,176.08,0.50,1.00,1.91,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT1_FRONTROW_TOPFLOOR,Fan:OnOff,0.38,0.06,476.71,238.73,0.50,1.00,1.65,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT2_FRONTROW_TOPFLOOR,Fan:OnOff,0.38,0.06,300.75,150.62,0.50,1.00,2.08,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT3_FRONTROW_TOPFLOOR,Fan:OnOff,0.38,0.06,378.90,189.75,0.50,1.00,1.84,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT1_BACKROW_TOPFLOOR,Fan:OnOff,0.38,0.06,453.23,226.98,0.50,1.00,1.69,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
