Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32
,SUPPLY FAN_UNIT2_BACKROW_TOPFLOOR,Fan:OnOff,0.38,0.06,299.19,149.84,0.50,1.00,2.08,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNIT3_BACKROW_TOPFLOOR,Fan:OnOff,0.38,0.06,354.53,177.55,0.50,1.00,1.90,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00
,SUPPLY FAN_UNITHEATEDBSMT,Fan:OnOff,0.38,0.06,2358.00,1180.88,0.50,1.00,1.02,General,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 05:00:00
,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_BOTTOMFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_BOTTOMFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_MIDDLEFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_MIDDLEFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_TOPFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_TOPFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_TOPFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_TOPFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_TOPFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,
,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_TOPFLOOR,Fan:OnOff,0.70,0.01,160.01,10.79,0.07,1.00,11.80,General,,


Pumps

,,Type,Control,Head [psi],Water Flow [gal/min],Electricity Rate [W],Power Per Water Flow Rate [W-min/gal],Motor Efficiency [Btuh/Btuh],End Use Subcategory
,BOILER CIRC PUMP,Pump:VariableSpeed,Intermittent,0.00,58.285169,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT1_FRONTROW_BOTTOMFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT2_FRONTROW_BOTTOMFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT3_FRONTROW_BOTTOMFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT1_BACKROW_BOTTOMFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT2_BACKROW_BOTTOMFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT3_BACKROW_BOTTOMFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT1_FRONTROW_MIDDLEFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT2_FRONTROW_MIDDLEFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT3_FRONTROW_MIDDLEFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT1_BACKROW_MIDDLEFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT2_BACKROW_MIDDLEFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT3_BACKROW_MIDDLEFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT1_FRONTROW_TOPFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT2_FRONTROW_TOPFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT3_FRONTROW_TOPFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT1_BACKROW_TOPFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT2_BACKROW_TOPFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General
,MAINS PRESSURE_UNIT3_BACKROW_TOPFLOOR,Pump:VariableSpeed,Intermittent,0.00,7.815904,0.00,0.00,1.00,General


Service Water Heating

,,Type,Storage Volume [ft3],Input [Btu/h],Thermal Efficiency [Btuh/Btuh],Recovery Efficiency [Btuh/Btuh],Energy Factor
,WATER HEATER_UNIT1_FRONTROW_BOTTOMFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT2_FRONTROW_BOTTOMFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT3_FRONTROW_BOTTOMFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT1_BACKROW_BOTTOMFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT2_BACKROW_BOTTOMFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT3_BACKROW_BOTTOMFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT1_FRONTROW_MIDDLEFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT2_FRONTROW_MIDDLEFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT3_FRONTROW_MIDDLEFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT1_BACKROW_MIDDLEFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT2_BACKROW_MIDDLEFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT3_BACKROW_MIDDLEFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT1_FRONTROW_TOPFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT2_FRONTROW_TOPFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT3_FRONTROW_TOPFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT1_BACKROW_TOPFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT2_BACKROW_TOPFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00
,WATER HEATER_UNIT3_BACKROW_TOPFLOOR,WaterHeater:HeatPump:WrappedCondenser,6.95,4435.83,1.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [Btu/h],User Design Load [Btu/h],User Design Load per Area [Btu/h-ft2],Calculated Design Air Flow [ft3/min],User Design Air Flow [ft3/min],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [F],Indoor Temperature at Peak Load [F],Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Outdoor Temperature at Peak Load [F],Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Minimum Outdoor Air Flow Rate [ft3/min],Heat Gain Rate from DOAS [Btu/h]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,8994.74,8994.74,7.49,459.713,459.713,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,71.60,71.60,0.00840,83.06,0.01272,44.995,0.00
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,5222.21,5222.21,4.35,250.317,250.317,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,71.60,72.30,0.00919,69.44,0.01271,44.995,0.00
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,6798.81,6798.81,5.66,347.472,347.472,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,71.60,71.60,0.00848,77.70,0.01272,44.995,0.00
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,8436.22,8436.22,7.03,431.169,431.169,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,71.60,71.60,0.00843,83.06,0.01272,44.995,0.00
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,5114.93,5114.93,4.26,245.022,245.022,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,71.60,72.30,0.00925,69.44,0.01271,44.995,0.00
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,6265.45,6265.45,5.22,320.219,320.219,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,71.60,71.60,0.00864,73.90,0.01271,44.995,0.00
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,9096.28,9096.28,7.58,464.891,464.891,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,71.60,71.60,0.00830,83.06,0.01272,44.995,0.00
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,5814.22,5814.22,4.84,279.522,279.522,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,71.60,72.30,0.00892,69.44,0.01271,44.995,0.00
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,7371.42,7371.42,6.14,376.731,376.731,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,71.60,71.60,0.00833,77.70,0.01272,44.995,0.00
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,8349.34,8349.34,6.95,426.719,426.719,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,71.60,71.60,0.00833,83.06,0.01272,44.995,0.00
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,5682.42,5682.42,4.73,273.022,273.022,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,71.60,72.30,0.00899,69.44,0.01271,44.995,0.00
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,6879.45,6879.45,5.73,351.592,351.592,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,71.60,71.60,0.00843,73.90,0.01271,44.995,0.00
,LIVING_UNIT3_BACKROW_TOPFLOOR,6936.92,6936.92,5.78,354.535,354.535,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,71.60,71.60,0.00854,73.90,0.01271,44.995,0.00
,LIVING_UNIT3_FRONTROW_TOPFLOOR,7413.79,7413.79,6.18,378.902,378.902,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,71.60,71.60,0.00844,77.70,0.01272,44.995,0.00
,LIVING_UNIT1_FRONTROW_TOPFLOOR,9327.27,9327.27,7.77,476.708,476.708,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,71.60,71.60,0.00839,83.06,0.01272,44.995,0.00
,LIVING_UNIT2_BACKROW_TOPFLOOR,6212.69,6212.69,5.17,299.194,299.194,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,71.60,72.31,0.00907,69.44,0.01271,44.995,0.00
,LIVING_UNIT2_FRONTROW_TOPFLOOR,6244.30,6244.30,5.20,300.752,300.752,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,71.60,72.31,0.00905,69.44,0.01271,44.995,0.00
,LIVING_UNIT1_BACKROW_TOPFLOOR,8867.91,8867.91,7.39,453.233,453.233,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,71.60,71.60,0.00842,83.06,0.01272,44.995,0.00
,HEATEDBSMT,19826.14,19826.14,2.54,1013.405,1013.405,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,71.60,71.60,0.00800,86.18,0.01273,44.995,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [Btu/h],User Design Load [Btu/h],User Design Load per Area [Btu/h-ft2],Calculated Design Air Flow [ft3/min],User Design Air Flow [ft3/min],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [F],Indoor Temperature at Peak Load [F],Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Outdoor Temperature at Peak Load [F],Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Minimum Outdoor Air Flow Rate [ft3/min],Heat Gain Rate from DOAS [Btu/h]
,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,11760.97,11760.97,9.80,214.643,214.643,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.59,0.00708,-26.9,0.00018,44.995,0.00
,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,8828.01,8828.01,7.35,161.120,161.120,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.59,0.00698,-26.9,0.00018,44.995,0.00
,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,11767.97,11767.97,9.80,214.771,214.771,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.59,0.00708,-26.9,0.00018,44.995,0.00
,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,11763.92,11763.92,9.80,214.697,214.697,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.59,0.00708,-26.9,0.00018,44.995,0.00
,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,8828.49,8828.49,7.35,161.129,161.129,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.59,0.00698,-26.9,0.00018,44.995,0.00
,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,11766.07,11766.07,9.80,214.736,214.736,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.59,0.00708,-26.9,0.00018,44.995,0.00
,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,8123.57,8123.57,6.77,148.283,148.283,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.60,0.00754,-26.9,0.00018,44.995,0.00
,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,5024.66,5024.66,4.19,91.721,91.721,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.60,0.00760,-26.9,0.00018,44.995,0.00
,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,8124.41,8124.41,6.77,148.299,148.299,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.60,0.00754,-26.9,0.00018,44.995,0.00
,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,8125.19,8125.19,6.77,148.313,148.313,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.60,0.00754,-26.9,0.00018,44.995,0.00
,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,5023.88,5023.88,4.18,91.707,91.707,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.60,0.00760,-26.9,0.00018,44.995,0.00
,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,8121.23,8121.23,6.76,148.241,148.241,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.60,0.00754,-26.9,0.00018,44.995,0.00
,LIVING_UNIT3_BACKROW_TOPFLOOR,11719.86,11719.86,9.76,213.893,213.893,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.59,0.00708,-26.9,0.00018,44.995,0.00
,LIVING_UNIT3_FRONTROW_TOPFLOOR,11723.90,11723.90,9.77,213.967,213.967,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.59,0.00708,-26.9,0.00018,44.995,0.00
,LIVING_UNIT1_FRONTROW_TOPFLOOR,11727.68,11727.68,9.77,214.036,214.036,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.59,0.00708,-26.9,0.00018,44.995,0.00
,LIVING_UNIT2_BACKROW_TOPFLOOR,8596.54,8596.54,7.16,156.895,156.895,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.59,0.00695,-26.9,0.00018,44.995,0.00
,LIVING_UNIT2_FRONTROW_TOPFLOOR,8598.84,8598.84,7.16,156.937,156.937,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.59,0.00695,-26.9,0.00018,44.995,0.00
,LIVING_UNIT1_BACKROW_TOPFLOOR,11727.10,11727.10,9.77,214.025,214.025,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,71.60,71.59,0.00708,-26.9,0.00018,44.995,0.00
,HEATEDBSMT,129168.62,129168.62,16.57,2358.000,2358.000,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 05:00:00,71.60,71.60,0.00800,-26.9,0.00018,44.995,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [ft3/min],User cooling [ft3/min],Calculated heating [ft3/min],User heating [ft3/min],Adjusted cooling [ft3/min],Adjusted heating [ft3/min],Adjusted main [ft3/min],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,459.71,459.71,214.64,214.64,459.7128,459.7128,459.7128,1.0000,1.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,250.32,250.32,161.12,161.12,250.3165,250.3165,250.3165,1.0000,1.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,347.47,347.47,214.77,214.77,347.4723,347.4723,347.4723,1.0000,1.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,431.17,431.17,214.70,214.70,431.1693,431.1693,431.1693,1.0000,1.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,245.02,245.02,161.13,161.13,245.0220,245.0220,245.0220,1.0000,1.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,320.22,320.22,214.74,214.74,320.2195,320.2195,320.2195,1.0000,1.0000
,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,464.89,464.89,148.28,148.28,464.8913,464.8913,464.8913,1.0000,1.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,279.52,279.52,91.72,91.72,279.5222,279.5222,279.5222,1.0000,1.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,376.73,376.73,148.30,148.30,376.7310,376.7310,376.7310,1.0000,1.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,426.72,426.72,148.31,148.31,426.7185,426.7185,426.7185,1.0000,1.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,273.02,273.02,91.71,91.71,273.0217,273.0217,273.0217,1.0000,1.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,351.59,351.59,148.24,148.24,351.5921,351.5921,351.5921,1.0000,1.0000
,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,476.71,476.71,214.04,214.04,476.7084,476.7084,476.7084,1.0000,1.0000
,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,300.75,300.75,156.94,156.94,300.7523,300.7523,300.7523,1.0000,1.0000
,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,378.90,378.90,213.97,213.97,378.9020,378.9020,378.9020,1.0000,1.0000
,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,453.23,453.23,214.03,214.03,453.2325,453.2325,453.2325,1.0000,1.0000
,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,299.19,299.19,156.90,156.90,299.1944,299.1944,299.1944,1.0000,1.0000
,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,354.53,354.53,213.89,213.89,354.5348,354.5348,354.5348,1.0000,1.0000
,CENTRAL SYSTEM_UNITHEATEDBSMT,1013.40,1013.40,2358.00,2358.00,2358.0001,2358.0001,2358.0001,1.0000,1.0000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [ft3/min],Algorithm Volume Flow Rate [ft3/min],Coincident Design Volume Flow Rate [ft3/min],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [Btu/h],Coil Final Gross Sensible Capacity [Btu/h],Coil Final Reference Air Volume Flow Rate [ft3/min],Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min],Coil U-value Times Area Value [Btu/h-F],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [Btu/h],Coil Sensible Capacity at Ideal Loads Peak [Btu/h],Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min],Coil Entering Air Drybulb at Ideal Loads Peak [F],Coil Entering Air Wetbulb at Ideal Loads Peak [F],Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Coil Leaving Air Drybulb at Ideal Loads Peak [F],Coil Leaving Air Wetbulb at Ideal Loads Peak [F],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Outdoor Air Drybulb at Ideal Loads Peak [F],Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Outdoor Air Wetbulb at Ideal Loads Peak [F],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [F],Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h],Zone Latent Heat Gain at Ideal Loads Peak [Btu/h],Coil Total Capacity at Rating Conditions [Btu/h],Coil Sensible Capacity at Rating Conditions [Btu/h]
,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,12255.437,9812.380,459.712753,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,12132.74,10477.03,459.712753,74.29,61.47,0.00882062,53.60,52.09,0.00800000,83.06,0.01272282,69.78,9.7876,71.60,0.00839725,50.4867,8994.74,0.00,12260.55,9749.70
,MAIN WATER HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Heating:Water,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,29566.527,29566.527,459.712753,0.40561986,401.845,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,29566.53,29566.53,459.712753,61.95,52.67,0.00640772,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,9.7876,71.59,0.00708303,42.6911,11760.97,0.00,29722.27,29722.27
,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,6890.215,5512.679,250.316529,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,7436.38,5447.18,250.316529,73.35,62.66,0.00982072,53.60,52.09,0.00800000,69.44,0.01270967,65.53,17.9752,71.60,0.00864432,51.9519,4496.83,0.00,6893.09,5478.46
,MAIN WATER HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Heating:Water,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,18259.873,18259.873,250.316529,0.25050515,237.134,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,18259.87,18259.87,250.316529,53.89,47.89,0.00575665,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,17.9752,71.59,0.00697800,42.0631,8828.01,0.00,17176.67,17176.67
,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,9263.229,7416.653,347.472291,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,9457.65,7878.72,347.472291,73.96,61.67,0.00902598,53.60,52.09,0.00800000,77.70,0.01271761,68.16,12.9492,71.60,0.00847683,50.9579,6798.81,0.00,9267.09,7369.28
,MAIN WATER HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Heating:Water,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,23506.106,23506.106,347.472291,0.32247763,313.780,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,23506.11,23506.11,347.472291,58.84,50.94,0.00618999,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,12.9492,71.59,0.00708350,42.6939,11767.97,0.00,23020.00,23020.00
,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,11494.499,9203.131,431.169271,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,11394.45,9752.55,431.169271,74.36,61.59,0.00887697,53.60,52.09,0.00800000,83.06,0.01272282,69.78,10.4356,71.60,0.00842887,50.6744,8436.22,0.00,11499.30,9144.34
,MAIN WATER HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Heating:Water,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,28025.322,28025.322,431.169271,0.38447625,379.478,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,28025.32,28025.32,431.169271,61.31,52.32,0.00636319,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,10.4356,71.59,0.00708323,42.6923,11763.92,0.00,28020.78,28020.78
,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,6802.862,5442.409,245.021970,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,7351.71,5333.22,245.021970,73.34,62.76,0.00988602,53.60,52.09,0.00800000,69.44,0.01270967,65.53,18.3637,72.30,0.00925085,54.2443,5114.93,0.00,6805.70,5408.53
,MAIN WATER HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Heating:Water,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,17974.001,17974.001,245.021970,0.24658331,232.938,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,17974.00,17974.00,245.021970,53.51,47.66,0.00573030,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,18.3637,71.59,0.00697805,42.0634,8828.49,0.00,16856.41,16856.41
,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,8536.699,6834.953,320.219467,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,8901.75,7173.04,320.219467,73.49,61.79,0.00920900,53.60,52.09,0.00800000,73.90,0.01271395,66.97,14.0513,71.60,0.00850201,51.1072,6105.79,0.00,8540.26,6791.29
,MAIN WATER HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Heating:Water,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,22034.590,22034.590,320.219467,0.30229007,292.336,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,22034.59,22034.59,320.219467,57.75,50.32,0.00611384,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,14.0513,71.59,0.00708338,42.6932,11766.07,0.00,21386.54,21386.54
,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,12393.492,9922.914,464.891328,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,12249.09,10738.12,464.891328,74.28,61.33,0.00873030,53.60,52.09,0.00800000,83.06,0.01272282,69.78,9.6786,71.60,0.00830247,49.9236,9096.28,0.00,12398.66,9859.53
,MAIN WATER HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Heating:Water,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,29842.411,29842.411,464.891328,0.40940468,405.723,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,29842.41,29842.41,464.891328,62.07,53.50,0.00683229,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,9.6786,71.60,0.00754477,45.4280,8123.57,0.00,30028.96,30028.96
,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,7451.755,5966.287,279.522230,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,7996.43,6122.86,279.522230,73.41,62.25,0.00952960,53.60,52.09,0.00800000,69.44,0.01270967,65.53,16.0971,72.30,0.00891949,52.3188,5814.22,0.00,7454.86,5928.18
,MAIN WATER HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Heating:Water,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,19834.557,19834.557,279.522230,0.27210806,260.116,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,19834.56,19834.56,279.522230,55.75,50.01,0.00640786,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,16.0971,71.60,0.00760206,45.7657,5024.66,0.00,18939.17,18939.17
,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,10043.234,8041.168,376.730996,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,10219.09,8750.43,376.730996,73.90,61.39,0.00885702,53.60,52.09,0.00800000,77.70,0.01271761,68.16,11.9435,71.60,0.00833338,50.1065,7371.42,0.00,10047.43,7989.80
,MAIN WATER HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Heating:Water,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,25082.980,25082.980,376.730996,0.34411058,336.623,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,25082.98,25082.98,376.730996,59.84,52.26,0.00666560,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,11.9435,71.60,0.00754482,45.4283,8124.41,0.00,24769.11,24769.11
,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,11375.847,9108.132,426.718519,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,11260.60,9772.03,426.718519,74.38,61.46,0.00879393,53.60,52.09,0.00800000,83.06,0.01272282,69.78,10.5444,71.60,0.00833082,50.0919,8349.34,0.00,11380.59,9049.95
,MAIN WATER HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Heating:Water,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,27781.610,27781.610,426.718519,0.38113279,375.825,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,27781.61,27781.61,426.718519,61.21,53.03,0.00676863,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,10.5444,71.60,0.00754486,45.4285,8125.19,0.00,27753.66,27753.66
,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,7295.469,5842.197,273.021690,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,7839.67,5937.47,273.021690,73.40,62.35,0.00960060,53.60,52.09,0.00800000,69.44,0.01270967,65.53,16.4804,72.30,0.00898711,52.7117,5682.42,0.00,7298.51,5804.92
,MAIN WATER HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Heating:Water,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,19483.632,19483.632,273.021690,0.26729376,254.957,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,19483.63,19483.63,273.021690,55.37,49.79,0.00637939,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,16.4804,71.60,0.00760201,45.7654,5023.88,0.00,18546.38,18546.38
,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,9373.059,7504.589,351.592096,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,9729.70,8138.68,351.592096,73.46,61.43,0.00897948,53.60,52.09,0.00800000,73.90,0.01271395,66.97,12.7975,71.60,0.00834625,50.1828,6752.10,0.00,9376.97,7456.65
,MAIN WATER HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Heating:Water,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,23725.829,23725.829,351.592096,0.32549199,316.881,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,23725.83,23725.83,351.592096,59.00,51.79,0.00660260,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,12.7975,71.60,0.00754466,45.4273,8121.23,0.00,23265.39,23265.39
,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,12708.522,10175.145,476.708406,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,12574.42,10894.71,476.708406,74.25,61.43,0.00879923,53.60,52.09,0.00800000,83.06,0.01272282,69.78,9.4387,71.60,0.00839030,50.4455,9327.27,0.00,12713.83,10110.15
,MAIN WATER HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Heating:Water,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,30484.207,30484.207,476.708406,0.41820942,415.156,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,30484.21,30484.21,476.708406,62.29,52.86,0.00642932,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,9.4387,71.59,0.00708029,42.6748,11727.68,0.00,30734.68,30734.68
,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,8041.094,6437.593,300.752270,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,8641.77,6553.89,300.752270,73.44,62.36,0.00959484,53.60,52.09,0.00800000,69.44,0.01270967,65.53,14.9608,72.31,0.00904685,53.0520,6244.30,0.00,8044.45,6396.68
,MAIN WATER HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Heating:Water,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,20983.084,20983.084,300.752270,0.28786457,277.022,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,20983.08,20983.08,300.752270,56.86,49.60,0.00594153,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,14.9608,71.59,0.00695455,41.9234,8598.84,0.00,20217.43,20217.43
,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,10101.111,8087.507,378.901991,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,10294.50,8687.12,378.901991,73.89,61.53,0.00894461,53.60,52.09,0.00800000,77.70,0.01271761,68.16,11.8751,71.60,0.00843619,50.7168,7413.79,0.00,10105.33,8035.85
,MAIN WATER HEATING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Heating:Water,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,25203.152,25203.152,378.901991,0.34575922,338.475,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,25203.15,25203.15,378.901991,59.90,51.53,0.00626105,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,11.8751,71.59,0.00708004,42.6733,11723.90,0.00,24900.29,24900.29
,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,12082.681,9674.062,453.232543,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,11967.44,10295.85,453.232543,74.31,61.52,0.00884363,53.60,52.09,0.00800000,83.06,0.01272282,69.78,9.9276,71.60,0.00841608,50.5985,8867.91,0.00,12087.72,9612.27
,MAIN WATER HEATING COIL_UNIT1_BACKROW_TOPFLOOR,Coil:Heating:Water,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,29216.629,29216.629,453.232543,0.40081965,396.769,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,29216.63,29216.63,453.232543,61.81,52.59,0.00639556,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,9.9276,71.59,0.00708025,42.6746,11727.10,0.00,29336.12,29336.12
,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,8026.047,6423.820,299.194412,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,8629.69,6521.18,299.194412,73.44,62.39,0.00961849,53.60,52.09,0.00800000,69.44,0.01270967,65.53,15.0387,72.31,0.00907133,53.1941,6212.69,0.00,8029.40,6383.29
,MAIN WATER HEATING COIL_UNIT2_BACKROW_TOPFLOOR,Coil:Heating:Water,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,20898.969,20898.969,299.194412,0.28671062,275.794,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,20898.97,20898.97,299.194412,56.78,49.55,0.00593606,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,15.0387,71.59,0.00695432,41.9220,8596.54,0.00,20123.79,20123.79
,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,9451.509,7567.401,354.534848,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,9828.58,8094.35,354.534848,73.46,61.57,0.00907335,53.60,52.09,0.00800000,73.90,0.01271395,66.97,12.6913,71.60,0.00845282,50.8154,6841.72,0.00,9455.45,7519.06
,MAIN WATER HEATING COIL_UNIT3_BACKROW_TOPFLOOR,Coil:Heating:Water,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,23887.449,23887.449,354.534848,0.32770924,319.333,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,23887.45,23887.45,354.534848,59.09,51.08,0.00620453,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,12.6913,71.59,0.00707977,42.6717,11719.86,0.00,23442.82,23442.82
,DX COOLING COIL_UNITHEATEDBSMT,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,CENTRAL SYSTEM_UNITHEATEDBSMT,62861.690,50330.543,2358.000065,-999.,-999.00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,60454.17,58060.18,2358.000065,73.82,60.36,0.00820983,53.60,52.09,0.00800000,86.18,0.01272586,70.70,1.9082,71.60,0.00800000,48.1264,19826.14,0.00,62887.92,50009.04
,MAIN WATER HEATING COIL_UNITHEATEDBSMT,Coil:Heating:Water,AirLoopHVAC,CENTRAL SYSTEM_UNITHEATEDBSMT,132032.146,132032.146,2358.000065,1.81133421,1880.740,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 05:00:00,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 05:00:00,132032.15,132032.15,2358.000065,69.72,58.27,0.00785084,122.00,74.93,0.00800000,-26.9,0.00018338,-26.9,1.9082,71.60,0.00800000,48.1264,129168.62,0.00,142138.08,142138.08
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3948.404,3873.385,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3961.131,3885.869,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3951.674,3876.593,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3951.455,3876.377,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3961.260,3885.996,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3951.445,3876.367,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,4021.724,3945.311,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,4039.435,3962.686,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,4021.200,3944.797,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,4021.188,3944.786,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,4039.620,3962.867,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,4021.230,3944.826,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3949.335,3874.297,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3959.758,3884.523,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3948.802,3873.775,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3949.006,3873.975,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3959.882,3884.644,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,3948.680,3873.655,400.423678,-999.,-999.00,unknown,unknown,unknown,unknown,3319.56,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.0,-999.,-999.0,-999.000,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [Btu/h],Coil Final Gross Sensible Capacity [Btu/h],Coil Final Reference Air Volume Flow Rate [ft3/min],Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min],Coil U-value Times Area Value [Btu/h-F],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [Btu/lbm-R],Dry Air Heat Capacity [Btu/lbm-R],Standard Air Density Adjusted for Elevation [lb/ft3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [ft3/min],Supply Fan Maximum Air Mass Flow Rate [lb/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [Btu/lbm-R],Plant Fluid Density [lb/ft3],Plant Maximum Fluid Mass Flow Rate [lb/s],Plant Design Fluid Return Temperature [F],Plant Design Fluid Supply Temperature [F],Plant Design Fluid Temperature Difference [deltaF],Plant Design Capacity [Btu/h],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Peak Load Type to Size On,Coil Total Capacity at Ideal Loads Peak [Btu/h],Coil Sensible Capacity at Ideal Loads Peak [Btu/h],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [],Coil Air Mass Flow Rate at Ideal Loads Peak [lb/s],Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min],Coil Entering Air Drybulb at Ideal Loads Peak [F],Coil Entering Air Wetbulb at Ideal Loads Peak [F],Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Coil Entering Air Enthalpy at Ideal Loads Peak [Btu/lbm-R],Coil Leaving Air Drybulb at Ideal Loads Peak [F],Coil Leaving Air Wetbulb at Ideal Loads Peak [F],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Coil Leaving Air Enthalpy at Ideal Loads Peak [Btu/lbm-R],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [lb/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [F],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [F],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaF],Supply Fan Air Heat Gain at Ideal Loads Peak [Btu/h],Coil and Fan Net Total Capacity at Ideal Loads Peak [Btu/h],Outdoor Air Drybulb at Ideal Loads Peak [F],Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Outdoor Air Wetbulb at Ideal Loads Peak [F],Outdoor Air Volume Flow Rate at Ideal Loads Peak [ft3/min],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [F],System Return Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Zone Air Drybulb at Ideal Loads Peak [F],Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h],Zone Latent Heat Gain at Ideal Loads Peak [Btu/h],Coil Total Capacity at Rating Conditions [Btu/h],Coil Sensible Capacity at Rating Conditions [Btu/h],Coil Air Mass Flow Rate at Rating Conditions [lb/s],Coil Entering Air Drybulb at Rating Conditions [F],Coil Entering Air Wetbulb at Rating Conditions [F],Coil Entering Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir],Coil Entering Air Enthalpy at Rating Conditions [Btu/lbm-R],Coil Leaving Air Drybulb at Rating Conditions [F],Coil Leaving Air Wetbulb at Rating Conditions [F],Coil Leaving Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir],Coil Leaving Air Enthalpy at Rating Conditions [Btu/lbm-R]
