Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32
,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,12255.437,9812.380,459.712753,-999.,-999.00,-999.0000,1.01779,1.00000,0.2439,0.2400,0.0744,SUPPLY FAN_UNIT1_FRONTROW_BOTTOMFLOOR,Fan:OnOff,459.712753,0.56988229,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,Sensible,12132.74,10477.03,0.9900,0.56988229,459.712753,74.29,61.47,0.00882062,11.0,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,785.518,11347.22,83.06,0.01272282,69.78,44.99498340,9.7876,71.60,0.00839725,71.60,0.00839725,50.4867,8994.74,0.00,12260.55,9749.70,0.54737625,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
,MAIN WATER HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:Heating:Water,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,29566.527,29566.527,459.712753,0.40561986,401.845,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT1_FRONTROW_BOTTOMFLOOR,Fan:OnOff,459.712753,0.56988229,,1.0027,62.4216,8.10512093,159.80,179.60,19.80,579250.74,5.1043,5.206996,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,29566.53,29566.53,1.0000,0.56988229,459.712753,61.95,52.67,0.00640772,7.9,122.00,74.93,0.00800000,17.0,0.42203335,140.00,120.20,19.80,0.000,29566.53,-26.9,0.00018338,-26.9,44.99498340,9.7876,71.59,0.00708303,71.59,0.00708303,42.6911,11760.97,0.00,29722.27,29722.27,0.56988229,61.88,52.82,0.00640772,7.9,121.54,73.14,0.00640772,15.9
,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,6890.215,5512.679,250.316529,-999.,-999.00,-999.0000,1.00000,1.00000,0.2444,0.2400,0.0744,SUPPLY FAN_UNIT2_FRONTROW_BOTTOMFLOOR,Fan:OnOff,250.316529,0.31030455,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,Sensible,7436.38,5447.18,1.0793,0.31030455,250.316529,73.35,62.66,0.00982072,11.5,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,427.720,7008.66,69.44,0.01270967,65.53,44.99498340,17.9752,72.30,0.00918762,71.60,0.00864432,51.9519,4496.83,0.00,6893.09,5478.46,0.29804986,80.00,67.00,0.01118466,13.2,59.11,57.95,0.00998227,9.6
,MAIN WATER HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:Heating:Water,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,18259.873,18259.873,250.316529,0.25050515,237.134,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT2_FRONTROW_BOTTOMFLOOR,Fan:OnOff,250.316529,0.31030455,,1.0027,62.4216,8.10512093,159.80,179.60,19.80,579250.74,3.1523,3.215768,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,18259.87,18259.87,1.0000,0.31030455,250.316529,53.89,47.89,0.00575665,6.4,122.00,74.93,0.00800000,17.0,0.26064189,140.00,120.20,19.80,0.000,18259.87,-26.9,0.00018338,-26.9,44.99498340,17.9752,71.59,0.00697800,71.59,0.00697800,42.0631,8828.01,0.00,17176.67,17176.67,0.31030455,61.88,51.60,0.00575665,7.5,125.27,73.38,0.00575665,16.0
,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,9263.229,7416.653,347.472291,-999.,-999.00,-999.0000,1.02460,1.00000,0.2440,0.2400,0.0744,SUPPLY FAN_UNIT3_FRONTROW_BOTTOMFLOOR,Fan:OnOff,347.472291,0.43074356,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,Sensible,9457.65,7878.72,1.0210,0.43074356,347.472291,73.96,61.67,0.00902598,11.1,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,593.731,8863.92,77.70,0.01271761,68.16,44.99498340,12.9492,71.60,0.00847683,71.60,0.00847683,50.9579,6798.81,0.00,9267.09,7369.28,0.41373244,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
,MAIN WATER HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:Heating:Water,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,23506.106,23506.106,347.472291,0.32247763,313.780,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT3_FRONTROW_BOTTOMFLOOR,Fan:OnOff,347.472291,0.43074356,,1.0027,62.4216,8.10512093,159.80,179.60,19.80,579250.74,4.0580,4.139688,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,23506.11,23506.11,1.0000,0.43074356,347.472291,58.84,50.94,0.00618999,7.3,122.00,74.93,0.00800000,17.0,0.33552675,140.00,120.20,19.80,0.000,23506.11,-26.9,0.00018338,-26.9,44.99498340,12.9492,71.59,0.00708350,71.59,0.00708350,42.6939,11767.97,0.00,23020.00,23020.00,0.43074356,61.88,52.41,0.00618999,7.7,123.04,73.29,0.00618999,16.0
,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,11494.499,9203.131,431.169271,-999.,-999.00,-999.0000,1.00587,1.00000,0.2439,0.2400,0.0744,SUPPLY FAN_UNIT1_BACKROW_BOTTOMFLOOR,Fan:OnOff,431.169271,0.53449840,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,Sensible,11394.45,9752.55,0.9913,0.53449840,431.169271,74.36,61.59,0.00887697,11.0,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,736.746,10657.71,83.06,0.01272282,69.78,44.99498340,10.4356,71.60,0.00842887,71.60,0.00842887,50.6744,8436.22,0.00,11499.30,9144.34,0.51338976,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
,MAIN WATER HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR,Coil:Heating:Water,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR,LIVING_UNIT1_BACKROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,28025.322,28025.322,431.169271,0.38447625,379.478,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT1_BACKROW_BOTTOMFLOOR,Fan:OnOff,431.169271,0.53449840,,1.0027,62.4216,8.10512093,159.80,179.60,19.80,579250.74,4.8382,4.935573,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,28025.32,28025.32,1.0000,0.53449840,431.169271,61.31,52.32,0.00636319,7.8,122.00,74.93,0.00800000,17.0,0.40003416,140.00,120.20,19.80,0.000,28025.32,-26.9,0.00018338,-26.9,44.99498340,10.4356,71.59,0.00708323,71.59,0.00708323,42.6923,11763.92,0.00,28020.78,28020.78,0.53449840,61.88,52.73,0.00636319,7.8,121.85,73.18,0.00636319,15.9
,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,6802.862,5442.409,245.021970,-999.,-999.00,-999.0000,1.00000,1.00000,0.2444,0.2400,0.0744,SUPPLY FAN_UNIT2_BACKROW_BOTTOMFLOOR,Fan:OnOff,245.021970,0.30374115,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,Sensible,7351.71,5333.22,1.0807,0.30374115,245.021970,73.34,62.76,0.00988602,11.5,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,418.673,6933.04,69.44,0.01270967,65.53,44.99498340,18.3637,72.30,0.00925085,72.30,0.00925085,54.2443,5114.93,0.00,6805.70,5408.53,0.29174567,80.00,67.00,0.01118466,13.2,58.93,57.87,0.00997145,9.6
,MAIN WATER HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR,Coil:Heating:Water,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR,LIVING_UNIT2_BACKROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,17974.001,17974.001,245.021970,0.24658331,232.938,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT2_BACKROW_BOTTOMFLOOR,Fan:OnOff,245.021970,0.30374115,,1.0027,62.4216,8.10512093,159.80,179.60,19.80,579250.74,3.1030,3.165423,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,17974.00,17974.00,1.0000,0.30374115,245.021970,53.51,47.66,0.00573030,6.3,122.00,74.93,0.00800000,17.0,0.25656135,140.00,120.20,19.80,0.000,17974.00,-26.9,0.00018338,-26.9,44.99498340,18.3637,71.59,0.00697805,71.59,0.00697805,42.0634,8828.49,0.00,16856.41,16856.41,0.30374115,61.88,51.55,0.00573030,7.4,125.44,73.39,0.00573030,16.0
,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,8536.699,6834.953,320.219467,-999.,-999.00,-999.0000,1.03126,1.00000,0.2441,0.2400,0.0744,SUPPLY FAN_UNIT3_BACKROW_BOTTOMFLOOR,Fan:OnOff,320.219467,0.39695963,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,Sensible,8901.75,7173.04,1.0428,0.39695963,320.219467,73.49,61.79,0.00920900,11.1,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,547.164,8354.58,73.90,0.01271395,66.97,44.99498340,14.0513,71.60,0.00863599,71.60,0.00850201,51.1072,6105.79,0.00,8540.26,6791.29,0.38128272,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
,MAIN WATER HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR,Coil:Heating:Water,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR,LIVING_UNIT3_BACKROW_BOTTOMFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,22034.590,22034.590,320.219467,0.30229007,292.336,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT3_BACKROW_BOTTOMFLOOR,Fan:OnOff,320.219467,0.39695963,,1.0027,62.4216,8.10512093,159.80,179.60,19.80,579250.74,3.8040,3.880538,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,22034.59,22034.59,1.0000,0.39695963,320.219467,57.75,50.32,0.00611384,7.1,122.00,74.93,0.00800000,17.0,0.31452230,140.00,120.20,19.80,0.000,22034.59,-26.9,0.00018338,-26.9,44.99498340,14.0513,71.59,0.00708338,71.59,0.00708338,42.6932,11766.07,0.00,21386.54,21386.54,0.39695963,61.88,52.27,0.00611384,7.7,123.54,73.34,0.00611384,16.0
,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,12393.492,9922.914,464.891328,-999.,-999.00,-999.0000,1.03362,1.00000,0.2439,0.2400,0.0744,SUPPLY FAN_UNIT1_FRONTROW_MIDDLEFLOOR,Fan:OnOff,464.891328,0.57630191,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,Sensible,12249.09,10738.12,0.9883,0.57630191,464.891328,74.28,61.33,0.00873030,10.9,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,794.367,11454.72,83.06,0.01272282,69.78,44.99498340,9.6786,71.60,0.00830247,71.60,0.00830247,49.9236,9096.28,0.00,12398.66,9859.53,0.55354234,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
,MAIN WATER HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:Heating:Water,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,29842.411,29842.411,464.891328,0.40940468,405.723,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT1_FRONTROW_MIDDLEFLOOR,Fan:OnOff,464.891328,0.57630191,,1.0027,62.4216,8.10512093,159.80,179.60,19.80,579250.74,5.1519,5.255583,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,29842.41,29842.41,1.0000,0.57630191,464.891328,62.07,53.50,0.00683229,8.1,122.00,74.93,0.00800000,17.0,0.42597132,140.00,120.20,19.80,0.000,29842.41,-26.9,0.00018338,-26.9,44.99498340,9.6786,71.60,0.00754477,71.60,0.00754477,45.4280,8123.57,0.00,30028.96,30028.96,0.57630191,61.88,53.59,0.00683229,8.1,121.44,73.63,0.00683229,16.2
,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,7451.755,5966.287,279.522230,-999.,-999.00,-999.0000,1.00763,1.00000,0.2442,0.2400,0.0744,SUPPLY FAN_UNIT2_FRONTROW_MIDDLEFLOOR,Fan:OnOff,279.522230,0.34650936,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,Sensible,7996.43,6122.86,1.0731,0.34650936,279.522230,73.41,62.25,0.00952960,11.3,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,477.624,7518.81,69.44,0.01270967,65.53,44.99498340,16.0971,72.30,0.00891949,72.30,0.00891949,52.3188,5814.22,0.00,7454.86,5928.18,0.33282485,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
,MAIN WATER HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:Heating:Water,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,19834.557,19834.557,279.522230,0.27210806,260.116,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT2_FRONTROW_MIDDLEFLOOR,Fan:OnOff,279.522230,0.34650936,,1.0027,62.4216,8.10512093,159.80,179.60,19.80,579250.74,3.4242,3.493087,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,19834.56,19834.56,1.0000,0.34650936,279.522230,55.75,50.01,0.00640786,7.0,122.00,74.93,0.00800000,17.0,0.28311896,140.00,120.20,19.80,0.000,19834.56,-26.9,0.00018338,-26.9,44.99498340,16.0971,71.60,0.00760206,71.60,0.00760206,45.7657,5024.66,0.00,18939.17,18939.17,0.34650936,61.88,52.82,0.00640786,7.9,124.40,73.93,0.00640786,16.3
,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,10043.234,8041.168,376.730996,-999.,-999.00,-999.0000,1.05533,1.00000,0.2439,0.2400,0.0744,SUPPLY FAN_UNIT3_FRONTROW_MIDDLEFLOOR,Fan:OnOff,376.730996,0.46701407,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,Sensible,10219.09,8750.43,1.0175,0.46701407,376.730996,73.90,61.39,0.00885702,11.0,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,643.726,9575.37,77.70,0.01271761,68.16,44.99498340,11.9435,71.60,0.00833338,71.60,0.00833338,50.1065,7371.42,0.00,10047.43,7989.80,0.44857054,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
,MAIN WATER HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:Heating:Water,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,25082.980,25082.980,376.730996,0.34411058,336.623,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT3_FRONTROW_MIDDLEFLOOR,Fan:OnOff,376.730996,0.46701407,,1.0027,62.4216,8.10512093,159.80,179.60,19.80,579250.74,4.3302,4.417394,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,25082.98,25082.98,1.0000,0.46701407,376.730996,59.84,52.26,0.00666560,7.7,122.00,74.93,0.00800000,17.0,0.35803509,140.00,120.20,19.80,0.000,25082.98,-26.9,0.00018338,-26.9,44.99498340,11.9435,71.60,0.00754482,71.60,0.00754482,45.4283,8124.41,0.00,24769.11,24769.11,0.46701407,61.88,53.29,0.00666560,8.0,122.52,73.73,0.00666560,16.2
,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,11375.847,9108.132,426.718519,-999.,-999.00,-999.0000,1.01914,1.00000,0.2439,0.2400,0.0744,SUPPLY FAN_UNIT1_BACKROW_MIDDLEFLOOR,Fan:OnOff,426.718519,0.52898104,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,Sensible,11260.60,9772.03,0.9899,0.52898104,426.718519,74.38,61.46,0.00879393,11.0,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,729.140,10531.46,83.06,0.01272282,69.78,44.99498340,10.5444,71.60,0.00833082,71.60,0.00833082,50.0919,8349.34,0.00,11380.59,9049.95,0.50809028,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
,MAIN WATER HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR,Coil:Heating:Water,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR,LIVING_UNIT1_BACKROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,27781.610,27781.610,426.718519,0.38113279,375.825,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT1_BACKROW_MIDDLEFLOOR,Fan:OnOff,426.718519,0.52898104,,1.0027,62.4216,8.10512093,159.80,179.60,19.80,579250.74,4.7961,4.892653,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,27781.61,27781.61,1.0000,0.52898104,426.718519,61.21,53.03,0.00676863,8.0,122.00,74.93,0.00800000,17.0,0.39655541,140.00,120.20,19.80,0.000,27781.61,-26.9,0.00018338,-26.9,44.99498340,10.5444,71.60,0.00754486,71.60,0.00754486,45.4285,8125.19,0.00,27753.66,27753.66,0.52898104,61.88,53.48,0.00676863,8.1,121.86,73.67,0.00676863,16.2
,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,7295.469,5842.197,273.021690,-999.,-999.00,-999.0000,1.00000,1.00000,0.2443,0.2400,0.0744,SUPPLY FAN_UNIT2_BACKROW_MIDDLEFLOOR,Fan:OnOff,273.021690,0.33845097,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,Sensible,7839.67,5937.47,1.0746,0.33845097,273.021690,73.40,62.35,0.00960060,11.4,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,466.516,7373.15,69.44,0.01270967,65.53,44.99498340,16.4804,72.30,0.00898711,72.30,0.00898711,52.7117,5682.42,0.00,7298.51,5804.92,0.32508471,80.00,67.00,0.01118466,13.2,59.71,58.24,0.01002073,9.7
,MAIN WATER HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR,Coil:Heating:Water,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR,LIVING_UNIT2_BACKROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,19483.632,19483.632,273.021690,0.26729376,254.957,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT2_BACKROW_MIDDLEFLOOR,Fan:OnOff,273.021690,0.33845097,,1.0027,62.4216,8.10512093,159.80,179.60,19.80,579250.74,3.3636,3.431286,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,19483.63,19483.63,1.0000,0.33845097,273.021690,55.37,49.79,0.00637939,7.0,122.00,74.93,0.00800000,17.0,0.27810986,140.00,120.20,19.80,0.000,19483.63,-26.9,0.00018338,-26.9,44.99498340,16.4804,71.60,0.00760201,71.60,0.00760201,45.7654,5023.88,0.00,18546.38,18546.38,0.33845097,61.88,52.76,0.00637939,7.8,124.57,73.94,0.00637939,16.3
,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,9373.059,7504.589,351.592096,-999.,-999.00,-999.0000,1.07091,1.00000,0.2440,0.2400,0.0744,SUPPLY FAN_UNIT3_BACKROW_MIDDLEFLOOR,Fan:OnOff,351.592096,0.43585067,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,Sensible,9729.70,8138.68,1.0380,0.43585067,351.592096,73.46,61.43,0.00897948,11.0,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,600.771,9128.93,73.90,0.01271395,66.97,44.99498340,12.7975,71.60,0.00843143,71.60,0.00834625,50.1828,6752.10,0.00,9376.97,7456.65,0.41863786,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
,MAIN WATER HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR,Coil:Heating:Water,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR,LIVING_UNIT3_BACKROW_MIDDLEFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,23725.829,23725.829,351.592096,0.32549199,316.881,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT3_BACKROW_MIDDLEFLOOR,Fan:OnOff,351.592096,0.43585067,,1.0027,62.4216,8.10512093,159.80,179.60,19.80,579250.74,4.0960,4.178384,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,23725.83,23725.83,1.0000,0.43585067,351.592096,59.00,51.79,0.00660260,7.6,122.00,74.93,0.00800000,17.0,0.33866308,140.00,120.20,19.80,0.000,23725.83,-26.9,0.00018338,-26.9,44.99498340,12.7975,71.60,0.00754466,71.60,0.00754466,45.4273,8121.23,0.00,23265.39,23265.39,0.43585067,61.88,53.17,0.00660260,8.0,122.92,73.76,0.00660260,16.2
,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,LIVING_UNIT1_FRONTROW_TOPFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,12708.522,10175.145,476.708406,-999.,-999.00,-999.0000,1.02283,1.00000,0.2439,0.2400,0.0744,SUPPLY FAN_UNIT1_FRONTROW_TOPFLOOR,Fan:OnOff,476.708406,0.59095093,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,Sensible,12574.42,10894.71,0.9894,0.59095093,476.708406,74.25,61.43,0.00879923,11.0,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,814.559,11759.86,83.06,0.01272282,69.78,44.99498340,9.4387,71.60,0.00839030,71.60,0.00839030,50.4455,9327.27,0.00,12713.83,10110.15,0.56761284,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
,MAIN WATER HEATING COIL_UNIT1_FRONTROW_TOPFLOOR,Coil:Heating:Water,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR,LIVING_UNIT1_FRONTROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,30484.207,30484.207,476.708406,0.41820942,415.156,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT1_FRONTROW_TOPFLOOR,Fan:OnOff,476.708406,0.59095093,,1.0027,62.4216,8.10512093,159.80,179.60,19.80,579250.74,5.2627,5.368610,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,30484.21,30484.21,1.0000,0.59095093,476.708406,62.29,52.86,0.00642932,7.9,122.00,74.93,0.00800000,17.0,0.43513235,140.00,120.20,19.80,0.000,30484.21,-26.9,0.00018338,-26.9,44.99498340,9.4387,71.59,0.00708029,71.59,0.00708029,42.6748,11727.68,0.00,30734.68,30734.68,0.59095093,61.88,52.86,0.00642932,7.9,121.37,73.12,0.00642932,15.9
,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,LIVING_UNIT2_FRONTROW_TOPFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,8041.094,6437.593,300.752270,-999.,-999.00,-999.0000,1.00000,1.00000,0.2443,0.2400,0.0744,SUPPLY FAN_UNIT2_FRONTROW_TOPFLOOR,Fan:OnOff,300.752270,0.37282714,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,Sensible,8641.77,6553.89,1.0747,0.37282714,300.752270,73.44,62.36,0.00959484,11.4,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,513.900,8127.87,69.44,0.01270967,65.53,44.99498340,14.9608,72.31,0.00904685,72.31,0.00904685,53.0520,6244.30,0.00,8044.45,6396.68,0.35810329,80.00,67.00,0.01118466,13.2,59.70,58.24,0.01001898,9.7
,MAIN WATER HEATING COIL_UNIT2_FRONTROW_TOPFLOOR,Coil:Heating:Water,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR,LIVING_UNIT2_FRONTROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,20983.084,20983.084,300.752270,0.28786457,277.022,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT2_FRONTROW_TOPFLOOR,Fan:OnOff,300.752270,0.37282714,,1.0027,62.4216,8.10512093,159.80,179.60,19.80,579250.74,3.6225,3.695356,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,20983.08,20983.08,1.0000,0.37282714,300.752270,56.86,49.60,0.00594153,6.9,122.00,74.93,0.00800000,17.0,0.29951307,140.00,120.20,19.80,0.000,20983.08,-26.9,0.00018338,-26.9,44.99498340,14.9608,71.59,0.00695455,71.59,0.00695455,41.9234,8598.84,0.00,20217.43,20217.43,0.37282714,61.88,51.95,0.00594153,7.6,123.96,73.25,0.00594153,15.9
,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,LIVING_UNIT3_FRONTROW_TOPFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,10101.111,8087.507,378.901991,-999.,-999.00,-999.0000,1.04043,1.00000,0.2440,0.2400,0.0744,SUPPLY FAN_UNIT3_FRONTROW_TOPFLOOR,Fan:OnOff,378.901991,0.46970534,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,Sensible,10294.50,8687.12,1.0191,0.46970534,378.901991,73.89,61.53,0.00894461,11.0,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,647.436,9647.07,77.70,0.01271761,68.16,44.99498340,11.8751,71.60,0.00843619,71.60,0.00843619,50.7168,7413.79,0.00,10105.33,8035.85,0.45115553,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
,MAIN WATER HEATING COIL_UNIT3_FRONTROW_TOPFLOOR,Coil:Heating:Water,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR,LIVING_UNIT3_FRONTROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,25203.152,25203.152,378.901991,0.34575922,338.475,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT3_FRONTROW_TOPFLOOR,Fan:OnOff,378.901991,0.46970534,,1.0027,62.4216,8.10512093,159.80,179.60,19.80,579250.74,4.3510,4.438557,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,25203.15,25203.15,1.0000,0.46970534,378.901991,59.90,51.53,0.00626105,7.5,122.00,74.93,0.00800000,17.0,0.35975043,140.00,120.20,19.80,0.000,25203.15,-26.9,0.00018338,-26.9,44.99498340,11.8751,71.59,0.00708004,71.59,0.00708004,42.6733,11723.90,0.00,24900.29,24900.29,0.46970534,61.88,52.54,0.00626105,7.8,122.54,73.24,0.00626105,16.0
,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,LIVING_UNIT1_BACKROW_TOPFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,12082.681,9674.062,453.232543,-999.,-999.00,-999.0000,1.01338,1.00000,0.2439,0.2400,0.0744,SUPPLY FAN_UNIT1_BACKROW_TOPFLOOR,Fan:OnOff,453.232543,0.56184911,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 17:00:00,Sensible,11967.44,10295.85,0.9905,0.56184911,453.232543,74.31,61.52,0.00884363,11.0,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,774.445,11193.00,83.06,0.01272282,69.78,44.99498340,9.9276,71.60,0.00841608,71.60,0.00841608,50.5985,8867.91,0.00,12087.72,9612.27,0.53966032,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
,MAIN WATER HEATING COIL_UNIT1_BACKROW_TOPFLOOR,Coil:Heating:Water,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR,LIVING_UNIT1_BACKROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,29216.629,29216.629,453.232543,0.40081965,396.769,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT1_BACKROW_TOPFLOOR,Fan:OnOff,453.232543,0.56184911,,1.0027,62.4216,8.10512093,159.80,179.60,19.80,579250.74,5.0439,5.145375,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,29216.63,29216.63,1.0000,0.56184911,453.232543,61.81,52.59,0.00639556,7.8,122.00,74.93,0.00800000,17.0,0.41703890,140.00,120.20,19.80,0.000,29216.63,-26.9,0.00018338,-26.9,44.99498340,9.9276,71.59,0.00708025,71.59,0.00708025,42.6746,11727.10,0.00,29336.12,29336.12,0.56184911,61.88,52.79,0.00639556,7.9,121.61,73.15,0.00639556,15.9
,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,LIVING_UNIT2_BACKROW_TOPFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,8026.047,6423.820,299.194412,-999.,-999.00,-999.0000,1.00000,1.00000,0.2443,0.2400,0.0744,SUPPLY FAN_UNIT2_BACKROW_TOPFLOOR,Fan:OnOff,299.194412,0.37089595,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 23:00:00,Sensible,8629.69,6521.18,1.0752,0.37089595,299.194412,73.44,62.39,0.00961849,11.4,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,511.238,8118.45,69.44,0.01270967,65.53,44.99498340,15.0387,72.31,0.00907133,72.31,0.00907133,53.1941,6212.69,0.00,8029.40,6383.29,0.35624836,80.00,67.00,0.01118466,13.2,59.64,58.21,0.01001409,9.7
,MAIN WATER HEATING COIL_UNIT2_BACKROW_TOPFLOOR,Coil:Heating:Water,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR,LIVING_UNIT2_BACKROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,20898.969,20898.969,299.194412,0.28671062,275.794,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT2_BACKROW_TOPFLOOR,Fan:OnOff,299.194412,0.37089595,,1.0027,62.4216,8.10512093,159.80,179.60,19.80,579250.74,3.6079,3.680542,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,20898.97,20898.97,1.0000,0.37089595,299.194412,56.78,49.55,0.00593606,6.9,122.00,74.93,0.00800000,17.0,0.29831242,140.00,120.20,19.80,0.000,20898.97,-26.9,0.00018338,-26.9,44.99498340,15.0387,71.59,0.00695432,71.59,0.00695432,41.9220,8596.54,0.00,20123.79,20123.79,0.37089595,61.88,51.94,0.00593606,7.6,124.00,73.25,0.00593606,15.9
,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,LIVING_UNIT3_BACKROW_TOPFLOOR,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,9451.509,7567.401,354.534848,-999.,-999.00,-999.0000,1.05479,1.00000,0.2440,0.2400,0.0744,SUPPLY FAN_UNIT3_BACKROW_TOPFLOOR,Fan:OnOff,354.534848,0.43949864,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 10:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 09:00:00,Sensible,9828.58,8094.35,1.0399,0.43949864,354.534848,73.46,61.57,0.00907335,11.0,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,605.799,9222.78,73.90,0.01271395,66.97,44.99498340,12.6913,71.60,0.00854415,71.60,0.00845282,50.8154,6841.72,0.00,9455.45,7519.06,0.42214177,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
,MAIN WATER HEATING COIL_UNIT3_BACKROW_TOPFLOOR,Coil:Heating:Water,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR,LIVING_UNIT3_BACKROW_TOPFLOOR,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,23887.449,23887.449,354.534848,0.32770924,319.333,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNIT3_BACKROW_TOPFLOOR,Fan:OnOff,354.534848,0.43949864,,1.0027,62.4216,8.10512093,159.80,179.60,19.80,579250.74,4.1239,4.206847,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 15:00:00,Sensible,23887.45,23887.45,1.0000,0.43949864,354.534848,59.09,51.08,0.00620453,7.4,122.00,74.93,0.00800000,17.0,0.34097005,140.00,120.20,19.80,0.000,23887.45,-26.9,0.00018338,-26.9,44.99498340,12.6913,71.59,0.00707977,71.59,0.00707977,42.6717,11719.86,0.00,23442.82,23442.82,0.43949864,61.88,52.44,0.00620453,7.7,122.92,73.28,0.00620453,16.0
,DX COOLING COIL_UNITHEATEDBSMT,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNITHEATEDBSMT,HEATEDBSMT,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,62861.690,50330.543,2358.000065,-999.,-999.00,-999.0000,1.13669,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNITHEATEDBSMT,Fan:OnOff,2358.000065,2.92309159,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,Sensible,60454.17,58060.18,0.9617,2.92309159,2358.000065,73.82,60.36,0.00820983,10.6,53.60,52.09,0.00800000,7.7,-999.,-999.0,-999.0,-999.0,4029.151,56425.02,86.18,0.01272586,70.70,44.99498340,1.9082,71.60,0.00800000,71.60,0.00800000,48.1264,19826.14,0.00,62887.92,50009.04,2.80765157,80.00,67.00,0.01118466,13.2,59.76,58.27,0.01002260,9.8
,MAIN WATER HEATING COIL_UNITHEATEDBSMT,Coil:Heating:Water,AirLoop,AirLoopHVAC,CENTRAL SYSTEM_UNITHEATEDBSMT,HEATEDBSMT,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,132032.146,132032.146,2358.000065,1.81133421,1880.740,-999.0000,1.00000,1.00000,0.2436,0.2400,0.0744,SUPPLY FAN_UNITHEATEDBSMT,Fan:OnOff,2358.000065,2.92309159,,1.0027,62.4216,8.10512093,159.80,179.60,19.80,579250.74,22.7936,23.252339,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 05:00:00,unknown,unknown,INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB,1/21 05:00:00,Sensible,132032.15,132032.15,1.0000,2.92309159,2358.000065,69.72,58.27,0.00785084,9.8,122.00,74.93,0.00800000,17.0,1.88463019,140.00,120.20,19.80,0.000,132032.15,-26.9,0.00018338,-26.9,44.99498340,1.9082,71.60,0.00800000,71.60,0.00800000,48.1264,129168.62,0.00,142138.08,142138.08,2.92309159,61.88,55.41,0.00785084,8.7,117.36,73.74,0.00785084,16.2
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3948.404,3873.385,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_BOTTOMFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3961.131,3885.869,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_BOTTOMFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3951.674,3876.593,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_BOTTOMFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3951.455,3876.377,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_BOTTOMFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3961.260,3885.996,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_BOTTOMFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_BOTTOMFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3951.445,3876.367,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_BOTTOMFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,4021.724,3945.311,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_MIDDLEFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,4039.435,3962.686,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_MIDDLEFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,4021.200,3944.797,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_MIDDLEFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,4021.188,3944.786,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT1_BACKROW_MIDDLEFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,4039.620,3962.867,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT2_BACKROW_MIDDLEFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_MIDDLEFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,4021.230,3944.826,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT3_BACKROW_MIDDLEFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3949.335,3874.297,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT1_FRONTROW_TOPFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3959.758,3884.523,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT2_FRONTROW_TOPFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_TOPFLOOR,Coil:WaterHeating:AirToWaterHeatPump:Wrapped,unknown,unknown,unknown,N/A,N/A,N/A,N/A,No,No,unknown,No,3948.802,3873.775,400.423678,-999.,-999.00,-999.0000,1.00000,1.00000,0.2400,0.2400,0.0744,HEAT PUMP WATER HEATER FAN_UNIT3_FRONTROW_TOPFLOOR,Fan:OnOff,160.010573,0.19835689,,-999.000,-999.000,-999.,-999.0,-999.0,-999.0,-999.0,-999.000,-999.,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,3319.56,-999.0,1.0000,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.,-999.,-999.0,-999.0,-999.0,0.000,3319.56,-999.0,-999.,-999.0,-999.,-999.000,-999.0,-999.,-999.0,-999.,-999.000,-999.0,0.00,-999.0,-999.0,-999.,-999.0,-999.0,-999.,-999.,-999.0,-999.0,-999.,-999.
