Program Version:,EnergyPlus, Version 9.6.0-f420c06a69, YMD=2024.05.14 12:32
----------------------------------------------------------------------------------------------------
REPORT:,FANSPLIT
FOR:,CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR
Custom Monthly Report

,,AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]
,January,0.000,0.000,24.000,0.833,0.833
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,0.000,0.000,24.000,0.833,0.833
,Minimum of Months,0.000,0.000,24.000,0.833,0.833
,Maximum of Months,0.000,0.000,24.000,0.833,0.833


----------------------------------------------------------------------------------------------------
REPORT:,FANSPLIT
FOR:,CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR
Custom Monthly Report

,,AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]
,January,0.000,0.000,24.000,1.539,1.539
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,0.000,0.000,24.000,1.539,1.539
,Minimum of Months,0.000,0.000,24.000,1.539,1.539
,Maximum of Months,0.000,0.000,24.000,1.539,1.539


----------------------------------------------------------------------------------------------------
REPORT:,FANSPLIT
FOR:,CENTRAL SYSTEM_UNITHEATEDBSMT
Custom Monthly Report

,,AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY {HOURS NON-ZERO} [HOURS],AIR SYSTEM FAN ELECTRICITY ENERGY {FOR HOURS SHOWN} [kWh],AIR SYSTEM FAN ELECTRICITY ENERGY [kWh]
,January,0.000,0.000,24.000,28.341,28.341
,February,-,-,-,-,-
,March,-,-,-,-,-
,April,-,-,-,-,-
,May,-,-,-,-,-
,June,-,-,-,-,-
,July,-,-,-,-,-
,August,-,-,-,-,-
,September,-,-,-,-,-
,October,-,-,-,-,-
,November,-,-,-,-,-
,December,-,-,-,-,-
,,,,,,
,Annual Sum or Average,0.000,0.000,24.000,28.341,28.341
,Minimum of Months,0.000,0.000,24.000,28.341,28.341
,Maximum of Months,0.000,0.000,24.000,28.341,28.341


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN WATER HEATING COIL_UNIT1_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,8867.53,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,8867.53,0.00,0.00
,Minimum of Months,8867.53,0.00,0.00
,Maximum of Months,8867.53,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN WATER HEATING COIL_UNIT2_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,7424.40,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,7424.40,0.00,0.00
,Minimum of Months,7424.40,0.00,0.00
,Maximum of Months,7424.40,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN WATER HEATING COIL_UNIT3_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,8649.29,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,8649.29,0.00,0.00
,Minimum of Months,8649.29,0.00,0.00
,Maximum of Months,8649.29,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN WATER HEATING COIL_UNIT1_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,8823.97,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,8823.97,0.00,0.00
,Minimum of Months,8823.97,0.00,0.00
,Maximum of Months,8823.97,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN WATER HEATING COIL_UNIT2_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,7506.71,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,7506.71,0.00,0.00
,Minimum of Months,7506.71,0.00,0.00
,Maximum of Months,7506.71,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN WATER HEATING COIL_UNIT3_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,8744.72,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,8744.72,0.00,0.00
,Minimum of Months,8744.72,0.00,0.00
,Maximum of Months,8744.72,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN WATER HEATING COIL_UNIT1_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,4830.93,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,4830.93,0.00,0.00
,Minimum of Months,4830.93,0.00,0.00
,Maximum of Months,4830.93,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN WATER HEATING COIL_UNIT2_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,3421.04,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,3421.04,0.00,0.00
,Minimum of Months,3421.04,0.00,0.00
,Maximum of Months,3421.04,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN WATER HEATING COIL_UNIT3_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,4758.86,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,4758.86,0.00,0.00
,Minimum of Months,4758.86,0.00,0.00
,Maximum of Months,4758.86,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN WATER HEATING COIL_UNIT1_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,4941.85,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,4941.85,0.00,0.00
,Minimum of Months,4941.85,0.00,0.00
,Maximum of Months,4941.85,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN WATER HEATING COIL_UNIT2_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,3500.31,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,3500.31,0.00,0.00
,Minimum of Months,3500.31,0.00,0.00
,Maximum of Months,3500.31,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN WATER HEATING COIL_UNIT3_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,4845.62,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,4845.62,0.00,0.00
,Minimum of Months,4845.62,0.00,0.00
,Maximum of Months,4845.62,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN WATER HEATING COIL_UNIT1_FRONTROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,6255.85,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,6255.85,0.00,0.00
,Minimum of Months,6255.85,0.00,0.00
,Maximum of Months,6255.85,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN WATER HEATING COIL_UNIT2_FRONTROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,4824.11,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,4824.11,0.00,0.00
,Minimum of Months,4824.11,0.00,0.00
,Maximum of Months,4824.11,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN WATER HEATING COIL_UNIT3_FRONTROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,6183.99,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,6183.99,0.00,0.00
,Minimum of Months,6183.99,0.00,0.00
,Maximum of Months,6183.99,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN WATER HEATING COIL_UNIT1_BACKROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,6352.35,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,6352.35,0.00,0.00
,Minimum of Months,6352.35,0.00,0.00
,Maximum of Months,6352.35,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN WATER HEATING COIL_UNIT2_BACKROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,4900.44,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,4900.44,0.00,0.00
,Minimum of Months,4900.44,0.00,0.00
,Maximum of Months,4900.44,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN WATER HEATING COIL_UNIT3_BACKROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,6270.91,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,6270.91,0.00,0.00
,Minimum of Months,6270.91,0.00,0.00
,Maximum of Months,6270.91,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,MAIN WATER HEATING COIL_UNITHEATEDBSMT
Custom Monthly Report

,,HEATING COIL HEATING RATE [Btu/h],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE []
,January,32157.31,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,32157.31,0.00,0.00
,Minimum of Months,32157.31,0.00,0.00
,Maximum of Months,32157.31,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT1_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT2_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT3_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT1_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT2_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT3_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT1_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT2_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT3_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT1_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT2_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT3_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT1_FRONTROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT2_FRONTROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT3_FRONTROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT1_BACKROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT2_BACKROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNIT3_BACKROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,DX COOLING COIL_UNITHEATEDBSMT
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.00
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_FRONTROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_FRONTROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_FRONTROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT1_BACKROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT2_BACKROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,COILLOADS
FOR:,HEAT PUMP WATER HEATER EVAPORATOR_UNIT3_BACKROW_TOPFLOOR
Custom Monthly Report

,,HEATING COIL HEATING RATE [],HEATING COIL AIR HEATING RATE [],COOLING COIL TOTAL COOLING RATE [ton]
,January,0.00,0.00,0.07
,February,-,-,-
,March,-,-,-
,April,-,-,-
,May,-,-,-
,June,-,-,-
,July,-,-,-
,August,-,-,-
,September,-,-,-
,October,-,-,-
,November,-,-,-
,December,-,-,-
,,,,
,Annual Sum or Average,0.00,0.00,0.07
,Minimum of Months,0.00,0.00,0.07
,Maximum of Months,0.00,0.00,0.07


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT1_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT2_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT3_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT1_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT2_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT3_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT1_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT2_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT3_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT1_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT2_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT3_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT1_FRONTROW_TOPFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT2_FRONTROW_TOPFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT3_FRONTROW_TOPFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT1_BACKROW_TOPFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT2_BACKROW_TOPFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WATER HEATER: LOADS
FOR:,WATER HEATER_TANK_UNIT3_BACKROW_TOPFLOOR
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND RATE [],WATER HEATER TOTAL DEMAND ENERGY [],WATER HEATER HEATING RATE [Btu/h],WATER HEATER HEATING ENERGY [kBtu]
,January,0.00,0.00,0.00,0.00
,February,-,-,-,-
,March,-,-,-,-
,April,-,-,-,-
,May,-,-,-,-
,June,-,-,-,-
,July,-,-,-,-
,August,-,-,-,-
,September,-,-,-,-
,October,-,-,-,-
,November,-,-,-,-
,December,-,-,-,-
,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,HEATEDBSMT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,825.12
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,825.12
,Minimum of Months,0.00,825.12
,Maximum of Months,0.00,825.12


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,BREEZEWAY
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,0.00
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,0.00
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT1_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,175.60
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,175.60
,Minimum of Months,0.00,175.60
,Maximum of Months,0.00,175.60


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT2_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,140.37
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,140.37
,Minimum of Months,0.00,140.37
,Maximum of Months,0.00,140.37


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT3_FRONTROW_BOTTOMFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,173.66
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,173.66
,Minimum of Months,0.00,173.66
,Maximum of Months,0.00,173.66


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT1_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,177.56
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,177.56
,Minimum of Months,0.00,177.56
,Maximum of Months,0.00,177.56


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT2_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,142.42
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,142.42
,Minimum of Months,0.00,142.42
,Maximum of Months,0.00,142.42


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT3_BACKROW_BOTTOMFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,175.65
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,175.65
,Minimum of Months,0.00,175.65
,Maximum of Months,0.00,175.65


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT1_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,78.53
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,78.53
,Minimum of Months,0.00,78.53
,Maximum of Months,0.00,78.53


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT2_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,41.78
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,41.78
,Minimum of Months,0.00,41.78
,Maximum of Months,0.00,41.78


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT3_FRONTROW_MIDDLEFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,76.43
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,76.43
,Minimum of Months,0.00,76.43
,Maximum of Months,0.00,76.43


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT1_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,80.54
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,80.54
,Minimum of Months,0.00,80.54
,Maximum of Months,0.00,80.54


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT2_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,43.79
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,43.79
,Minimum of Months,0.00,43.79
,Maximum of Months,0.00,43.79


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT3_BACKROW_MIDDLEFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,78.43
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,78.43
,Minimum of Months,0.00,78.43
,Maximum of Months,0.00,78.43


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,ATTIC
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,0.00
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,0.00
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT3_BACKROW_TOPFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,113.75
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,113.75
,Minimum of Months,0.00,113.75
,Maximum of Months,0.00,113.75


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT3_FRONTROW_TOPFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,111.84
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,111.84
,Minimum of Months,0.00,111.84
,Maximum of Months,0.00,111.84


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT1_FRONTROW_TOPFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,114.00
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,114.00
,Minimum of Months,0.00,114.00
,Maximum of Months,0.00,114.00


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT2_BACKROW_TOPFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,78.42
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,78.42
,Minimum of Months,0.00,78.42
,Maximum of Months,0.00,78.42


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT2_FRONTROW_TOPFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,76.48
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,76.48
,Minimum of Months,0.00,76.48
,Maximum of Months,0.00,76.48


----------------------------------------------------------------------------------------------------
REPORT:,HEATING AND COOLING LOADS
FOR:,LIVING_UNIT1_BACKROW_TOPFLOOR
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [ton-hrs],ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kBtu]
,January,0.00,115.92
,February,-,-
,March,-,-
,April,-,-
,May,-,-
,June,-,-
,July,-,-
,August,-,-
,September,-,-
,October,-,-
,November,-,-
,December,-,-
,,,
,Annual Sum or Average,0.00,115.92
,Minimum of Months,0.00,115.92
,Maximum of Months,0.00,115.92


